% Case saved by PowerWorld Simulator, version 23, build date June 10, 2024
% Case Information Header = 4 lines
% This is a synthetic power system model that does not represent the actual grid. It was developed as part of the US ARPA-E Grid 
% Data research project and contains no CEII.
% Reference: A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation 
% Criteria for Synthetic Networks," to appear, IEEE Transactions on Power Systems, 2017.
function mpc = activsg200
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
1	1	0.00	0.00	0.00	0.00	1	0.9999672	-76.665065	115.00	2	1.100	0.900	19.91	0.00	0	0
2	1	10.82	3.08	0.00	0.00	1	0.9997914	-76.684578	115.00	2	1.100	0.900	19.91	0.00	0	0
3	1	0.00	0.00	0.00	0.00	1	1.0178408	-77.968725	115.00	4	1.100	0.900	19.91	0.00	0	0
4	1	2.68	0.76	0.00	0.00	1	1.0178008	-77.973386	115.00	4	1.100	0.900	19.91	0.00	0	0
5	1	0.00	0.00	0.00	0.00	1	1.0263027	-81.890849	115.00	6	1.100	0.900	19.91	0.00	0	0
6	1	10.82	3.08	0.00	0.00	1	1.0261292	-81.909331	115.00	6	1.100	0.900	19.91	0.00	0	0
7	1	0.00	0.00	0.00	0.00	1	0.9905186	-77.829977	115.00	2	1.100	0.900	19.91	0.00	0	0
8	1	34.77	9.91	0.00	0.00	1	0.9899761	-77.891104	115.00	2	1.100	0.900	19.91	0.00	0	0
9	1	0.00	0.00	0.00	0.00	1	0.9949453	-77.179969	115.00	2	1.100	0.900	19.91	0.00	0	0
10	1	62.53	17.82	0.00	0.00	1	0.9938632	-77.317638	115.00	2	1.100	0.900	19.91	0.00	0	0
11	1	0.00	0.00	0.00	0.00	1	1.0365068	-76.287754	115.00	4	1.100	0.900	19.91	0.00	0	0
12	1	0.48	0.14	0.00	0.00	1	1.0364996	-76.288620	115.00	4	1.100	0.900	19.91	0.00	0	0
13	1	4.00	1.14	0.00	0.00	1	1.0364432	-76.295064	115.00	4	1.100	0.900	19.91	0.00	0	0
14	1	0.00	0.00	0.00	0.00	1	1.0357704	-74.965097	230.00	4	1.100	0.900	19.91	0.00	0	0
15	1	0.00	0.00	0.00	30.00	1	1.0380549	-76.092270	115.00	4	1.100	0.900	19.91	0.00	0	0
16	1	70.86	20.19	0.00	0.00	1	1.0370518	-76.207015	115.00	4	1.100	0.900	19.91	0.00	0	0
17	1	0.00	0.00	0.00	0.00	1	1.0059473	-79.528970	115.00	4	1.100	0.900	19.91	0.00	0	0
18	1	1.13	0.32	0.00	0.00	1	1.0059290	-79.531391	115.00	4	1.100	0.900	19.91	0.00	0	0
19	1	1.22	0.35	0.00	0.00	1	1.0059304	-79.530991	115.00	4	1.100	0.900	19.91	0.00	0	0
20	1	1.79	0.51	0.00	0.00	1	1.0059192	-79.532179	115.00	4	1.100	0.900	19.91	0.00	0	0
21	1	7.29	2.08	0.00	0.00	1	1.0058209	-79.544508	115.00	4	1.100	0.900	19.91	0.00	0	0
22	1	0.00	0.00	0.00	0.00	1	1.0356027	-76.304804	115.00	4	1.100	0.900	19.91	0.00	0	0
23	1	2.23	0.64	0.00	0.00	1	1.0355696	-76.308438	115.00	4	1.100	0.900	19.91	0.00	0	0
24	1	3.79	1.08	0.00	0.00	1	1.0355454	-76.310624	115.00	4	1.100	0.900	19.91	0.00	0	0
25	1	0.00	0.00	0.00	0.00	1	1.0267304	-82.152003	115.00	6	1.100	0.900	19.91	0.00	0	0
26	1	1.84	0.52	0.00	0.00	1	1.0267038	-82.154903	115.00	6	1.100	0.900	19.91	0.00	0	0
27	1	0.00	0.00	0.00	0.00	1	1.0361565	-76.475584	115.00	4	1.100	0.900	19.91	0.00	0	0
28	1	3.69	1.05	0.00	0.00	1	1.0360953	-76.483068	115.00	4	1.100	0.900	19.91	0.00	0	0
29	1	0.00	0.00	0.00	0.00	1	0.9998333	-76.340166	115.00	2	1.100	0.900	19.91	0.00	0	0
30	1	86.56	24.67	0.00	0.00	1	0.9984549	-76.485903	115.00	2	1.100	0.900	19.91	0.00	0	0
31	1	0.00	0.00	0.00	0.00	1	0.9992104	-81.465196	115.00	7	1.100	0.900	19.91	0.00	0	0
32	1	0.70	0.20	0.00	0.00	1	0.9991979	-81.466679	115.00	7	1.100	0.900	19.91	0.00	0	0
33	1	8.79	2.50	0.00	0.00	1	0.9990727	-81.482786	115.00	7	1.100	0.900	19.91	0.00	0	0
34	1	0.00	0.00	0.00	0.00	1	1.0222378	-77.114319	115.00	4	1.100	0.900	19.91	0.00	0	0
35	1	32.87	9.37	0.00	0.00	1	1.0217153	-77.177603	115.00	4	1.100	0.900	19.91	0.00	0	0
36	1	0.00	0.00	0.00	0.00	1	1.0057018	-81.471342	115.00	7	1.100	0.900	19.91	0.00	0	0
37	1	4.87	1.39	0.00	0.00	1	1.0056291	-81.480095	115.00	7	1.100	0.900	19.91	0.00	0	0
38	1	40.67	11.59	0.00	0.00	1	1.0050248	-81.547883	115.00	7	1.100	0.900	19.91	0.00	0	0
39	1	11.72	3.34	0.00	0.00	1	1.0087677	-79.388240	115.00	4	1.100	0.900	19.91	0.00	0	0
40	1	3.24	0.92	0.00	0.00	1	1.0087231	-79.393634	115.00	4	1.100	0.900	19.91	0.00	0	0
41	1	60.65	17.28	0.00	0.00	1	1.0177238	-83.459501	115.00	5	1.100	0.900	19.91	0.00	0	0
42	1	16.81	4.79	0.00	0.00	1	1.0190712	-77.428479	115.00	4	1.100	0.900	19.91	0.00	0	0
43	1	3.06	0.87	0.00	0.00	1	0.9945745	-79.880764	115.00	2	1.100	0.900	19.91	0.00	0	0
44	1	6.57	1.87	0.00	0.00	1	1.0149874	-77.557406	115.00	4	1.100	0.900	19.91	0.00	0	0
45	1	0.00	0.00	0.00	0.00	1	1.0281976	-75.643190	230.00	7	1.100	0.900	19.91	0.00	0	0
46	1	8.65	2.46	0.00	0.00	1	1.0257185	-76.433243	115.00	7	1.100	0.900	19.91	0.00	0	0
47	1	2.44	0.70	0.00	0.00	1	1.0333640	-75.493084	115.00	4	1.100	0.900	19.91	0.00	0	0
48	1	2.48	0.71	0.00	0.00	1	1.0256165	-81.848980	115.00	6	1.100	0.900	19.91	0.00	0	0
49	2	0.00	0.00	0.00	0.00	1	1.0373725	-80.581859	13.80	6	1.100	0.900	19.91	0.00	0	0
50	2	0.00	0.00	0.00	0.00	1	1.0346645	-80.885132	13.80	6	1.100	0.900	19.91	0.00	0	0
51	2	0.00	0.00	0.00	0.00	1	1.0389105	-80.387126	13.80	6	1.100	0.900	19.91	0.00	0	0
52	2	0.00	0.00	0.00	0.00	1	1.0341892	-80.944282	13.80	6	1.100	0.900	19.91	0.00	0	0
53	2	0.00	0.00	0.00	0.00	1	1.0400000	-79.067157	13.80	6	1.100	0.900	19.91	0.00	0	0
54	1	4.22	1.20	0.00	0.00	1	1.0303383	-75.919921	115.00	4	1.100	0.900	19.91	0.00	0	0
55	1	0.00	0.00	0.00	0.00	1	1.0253871	-76.490449	230.00	7	1.100	0.900	19.91	0.00	0	0
56	1	1.78	0.51	0.00	0.00	1	1.0235173	-76.784130	115.00	7	1.100	0.900	19.91	0.00	0	0
57	1	4.46	1.27	0.00	0.00	1	1.0151011	-78.454300	115.00	4	1.100	0.900	19.91	0.00	0	0
58	1	5.77	1.65	0.00	0.00	1	1.0129769	-81.284049	115.00	7	1.100	0.900	19.91	0.00	0	0
59	1	6.93	1.98	0.00	0.00	1	0.9971963	-79.980635	115.00	2	1.100	0.900	19.91	0.00	0	0
60	1	5.56	1.58	0.00	0.00	1	1.0163691	-75.202706	115.00	2	1.100	0.900	19.91	0.00	0	0
61	1	28.05	7.99	0.00	0.00	1	1.0217580	-76.982116	115.00	7	1.100	0.900	19.91	0.00	0	0
62	1	33.89	9.66	0.00	0.00	1	1.0160780	-78.312530	115.00	4	1.100	0.900	19.91	0.00	0	0
63	1	12.64	3.60	0.00	0.00	1	1.0285887	-77.848109	115.00	4	1.100	0.900	19.91	0.00	0	0
64	1	0.00	0.00	0.00	0.00	1	1.0292073	-81.630963	115.00	6	1.100	0.900	19.91	0.00	0	0
65	2	0.00	0.00	0.00	0.00	1	1.0400000	-81.421029	13.80	6	1.100	0.900	19.91	0.00	0	0
66	1	0.00	0.00	0.00	0.00	1	1.0367287	-74.990486	115.00	4	1.100	0.900	19.91	0.00	0	0
67	2	0.00	0.00	0.00	0.00	1	1.0400000	-74.647605	13.80	4	1.100	0.900	19.91	0.00	0	0
68	2	0.00	0.00	0.00	0.00	1	1.0400000	-71.061255	13.80	4	1.100	0.900	19.91	0.00	0	0
69	2	0.00	0.00	0.00	0.00	1	1.0400000	-73.587160	13.80	4	1.100	0.900	19.91	0.00	0	0
70	2	0.00	0.00	0.00	0.00	1	1.0400000	-72.035349	13.80	4	1.100	0.900	19.91	0.00	0	0
71	2	0.00	0.00	0.00	0.00	1	1.0400000	-73.786651	13.80	4	1.100	0.900	19.91	0.00	0	0
72	2	0.00	0.00	0.00	0.00	1	1.0400000	-73.890181	13.80	4	1.100	0.900	19.91	0.00	0	0
73	2	0.00	0.00	0.00	0.00	1	1.0400000	-72.823156	13.80	4	1.100	0.900	19.91	0.00	0	0
74	1	25.54	7.28	0.00	0.00	1	1.0175286	-82.488090	115.00	6	1.100	0.900	19.91	0.00	0	0
75	1	5.27	1.50	0.00	0.00	1	1.0151003	-74.814488	115.00	2	1.100	0.900	19.91	0.00	0	0
76	2	0.00	0.00	0.00	0.00	1	1.0310322	-74.342186	13.80	2	1.100	0.900	19.91	0.00	0	0
77	2	0.00	0.00	0.00	0.00	1	1.0400000	-74.008306	13.80	2	1.100	0.900	19.91	0.00	0	0
78	2	0.00	0.00	0.00	0.00	1	1.0151003	-74.814488	13.80	2	1.100	0.900	19.91	0.00	0	0
79	2	0.00	0.00	0.00	0.00	1	1.0151003	-74.814488	13.80	2	1.100	0.900	19.91	0.00	0	0
80	1	2.33	0.67	0.00	0.00	1	1.0198754	-82.050503	115.00	5	1.100	0.900	19.91	0.00	0	0
81	1	0.00	0.00	0.00	0.00	1	1.0242433	-78.194935	230.00	6	1.100	0.900	19.91	0.00	0	0
82	1	10.35	2.95	0.00	0.00	1	1.0247193	-79.511335	115.00	6	1.100	0.900	19.91	0.00	0	0
83	1	4.28	1.22	0.00	0.00	1	1.0117546	-79.986739	115.00	7	1.100	0.900	19.91	0.00	0	0
84	1	5.50	1.57	0.00	0.00	1	0.9975588	-80.113752	115.00	2	1.100	0.900	19.91	0.00	0	0
85	1	7.65	2.18	0.00	0.00	1	1.0068682	-79.644228	115.00	4	1.100	0.900	19.91	0.00	0	0
86	1	12.08	3.44	0.00	0.00	1	0.9924555	-77.512525	115.00	2	1.100	0.900	19.91	0.00	0	0
87	1	0.00	0.00	0.00	0.00	1	1.0302429	-73.726541	230.00	3	1.100	0.900	19.91	0.00	0	0
88	1	74.28	21.17	0.00	0.00	1	1.0262990	-75.589533	115.00	3	1.100	0.900	19.91	0.00	0	0
89	1	85.75	24.44	0.00	0.00	1	1.0159517	-80.392136	115.00	7	1.100	0.900	19.91	0.00	0	0
90	2	0.00	0.00	0.00	0.00	1	1.0400000	-79.240408	13.80	7	1.100	0.900	19.91	0.00	0	0
91	2	0.00	0.00	0.00	0.00	1	1.0287666	-80.012582	13.80	7	1.100	0.900	19.91	0.00	0	0
92	2	0.00	0.00	0.00	0.00	1	1.0159517	-80.392136	13.80	7	1.100	0.900	19.91	0.00	0	0
93	1	4.85	1.38	0.00	0.00	1	1.0348780	-77.363966	115.00	4	1.100	0.900	19.91	0.00	0	0
94	2	0.00	0.00	0.00	0.00	1	1.0400000	-74.683441	13.80	4	1.100	0.900	19.91	0.00	0	0
95	1	4.09	1.17	0.00	30.00	1	1.0235173	-80.958743	115.00	7	1.100	0.900	19.91	0.00	0	0
96	1	4.03	1.15	0.00	0.00	1	1.0226275	-78.136745	115.00	7	1.100	0.900	19.91	0.00	0	0
97	1	10.74	3.06	0.00	0.00	1	1.0125113	-76.472492	115.00	2	1.100	0.900	19.91	0.00	0	0
98	1	0.00	0.00	0.00	0.00	1	1.0118293	-73.863821	230.00	2	1.100	0.900	19.91	0.00	0	0
99	1	17.82	5.08	0.00	0.00	1	1.0049199	-75.331432	115.00	2	1.100	0.900	19.91	0.00	0	0
100	1	59.15	16.86	0.00	80.00	1	1.0273420	-82.790236	115.00	5	1.100	0.900	19.91	0.00	0	0
101	1	0.76	0.22	0.00	0.00	1	0.9939410	-77.441789	115.00	2	1.100	0.900	19.91	0.00	0	0
102	1	0.00	0.00	0.00	0.00	1	1.0266745	-76.282370	230.00	7	1.100	0.900	19.91	0.00	0	0
103	1	0.00	0.00	0.00	0.00	1	1.0230915	-76.823801	115.00	7	1.100	0.900	19.91	0.00	0	0
104	2	0.00	0.00	0.00	0.00	1	1.0400000	-75.456948	13.80	7	1.100	0.900	19.91	0.00	0	0
105	2	0.00	0.00	0.00	0.00	1	1.0400000	-75.222995	13.80	7	1.100	0.900	19.91	0.00	0	0
106	1	2.81	0.80	0.00	0.00	1	1.0187595	-77.222610	115.00	7	1.100	0.900	19.91	0.00	0	0
107	1	71.72	20.44	0.00	0.00	1	0.9938533	-81.224752	115.00	7	1.100	0.900	19.91	0.00	0	0
108	1	13.80	3.93	0.00	0.00	1	1.0101643	-75.610124	115.00	2	1.100	0.900	19.91	0.00	0	0
109	1	8.16	2.33	0.00	0.00	1	1.0080371	-78.988911	115.00	4	1.100	0.900	19.91	0.00	0	0
110	1	15.91	4.53	0.00	0.00	1	0.9941152	-77.384655	115.00	2	1.100	0.900	19.91	0.00	0	0
111	1	13.95	3.97	0.00	0.00	1	1.0131089	-83.648587	115.00	5	1.100	0.900	19.91	0.00	0	0
112	1	0.00	0.00	0.00	0.00	1	1.0211051	-76.876589	230.00	7	1.100	0.900	19.91	0.00	0	0
113	1	0.00	0.00	0.00	0.00	1	1.0009174	-80.178363	115.00	7	1.100	0.900	19.91	0.00	0	0
114	2	0.00	0.00	0.00	0.00	1	1.0228661	-76.793203	13.80	7	1.100	0.900	19.91	0.00	0	0
115	2	0.00	0.00	0.00	0.00	1	1.0400000	-75.282317	13.80	7	1.100	0.900	19.91	0.00	0	0
116	1	0.00	0.00	0.00	0.00	1	1.0106693	-74.464144	230.00	2	1.100	0.900	19.91	0.00	0	0
117	1	49.93	14.23	0.00	0.00	1	0.9998074	-77.046616	115.00	2	1.100	0.900	19.91	0.00	0	0
118	1	5.77	1.64	0.00	0.00	1	1.0043039	-76.151428	115.00	2	1.100	0.900	19.91	0.00	0	0
119	1	25.72	7.33	0.00	0.00	1	0.9934682	-79.377784	115.00	2	1.100	0.900	19.91	0.00	0	0
120	1	2.85	0.81	0.00	0.00	1	1.0064443	-79.644068	115.00	4	1.100	0.900	19.91	0.00	0	0
121	1	0.00	0.00	0.00	0.00	1	1.0334692	-74.258214	230.00	7	1.100	0.900	19.91	0.00	0	0
122	1	21.06	6.00	0.00	0.00	1	1.0272784	-76.430227	115.00	7	1.100	0.900	19.91	0.00	0	0
123	1	0.00	0.00	0.00	0.00	1	1.0225117	-72.317850	230.00	2	1.100	0.900	19.91	0.00	0	0
124	1	0.00	0.00	0.00	0.00	1	1.0091112	-75.087264	115.00	2	1.100	0.900	19.91	0.00	0	0
125	2	0.00	0.00	0.00	0.00	1	1.0400000	-63.889928	13.80	2	1.100	0.900	19.91	0.00	0	0
126	2	0.00	0.00	0.00	0.00	1	1.0400000	-66.997525	13.80	2	1.100	0.900	19.91	0.00	0	0
127	2	0.00	0.00	0.00	0.00	1	1.0400000	-69.785912	13.80	2	1.100	0.900	19.91	0.00	0	0
128	1	0.00	0.00	0.00	0.00	1	1.0205806	-76.725482	230.00	7	1.100	0.900	19.91	0.00	0	0
129	1	105.40	30.04	0.00	0.00	1	0.9995689	-80.396131	115.00	7	1.100	0.900	19.91	0.00	0	0
130	1	6.00	1.71	0.00	0.00	1	1.0150977	-77.503119	115.00	7	1.100	0.900	19.91	0.00	0	0
131	1	44.32	12.63	0.00	0.00	1	0.9950994	-77.217045	115.00	2	1.100	0.900	19.91	0.00	0	0
132	1	39.49	11.26	0.00	0.00	1	0.9904199	-79.399848	115.00	2	1.100	0.900	19.91	0.00	0	0
133	1	0.00	0.00	0.00	0.00	1	1.0244980	-72.516771	230.00	2	1.100	0.900	19.91	0.00	0	0
134	1	0.00	0.00	0.00	0.00	1	1.0202996	-74.013626	115.00	2	1.100	0.900	19.91	0.00	0	0
135	2	0.00	0.00	0.00	0.00	1	1.0400000	-68.986884	13.80	2	1.100	0.900	19.91	0.00	0	0
136	2	0.00	0.00	0.00	0.00	1	1.0400000	-69.240747	13.80	2	1.100	0.900	19.91	0.00	0	0
137	1	1.84	0.52	0.00	0.00	1	1.0198380	-77.596026	115.00	4	1.100	0.900	19.91	0.00	0	0
138	1	2.85	0.81	0.00	0.00	1	1.0187208	-80.000141	115.00	6	1.100	0.900	19.91	0.00	0	0
139	1	10.02	2.86	0.00	0.00	1	1.0015775	-80.251886	115.00	2	1.100	0.900	19.91	0.00	0	0
140	1	12.03	3.43	0.00	0.00	1	1.0072370	-75.520065	115.00	2	1.100	0.900	19.91	0.00	0	0
141	1	2.08	0.59	0.00	0.00	1	0.9940746	-77.365290	115.00	2	1.100	0.900	19.91	0.00	0	0
142	1	54.59	15.56	0.00	0.00	1	0.9923647	-77.333300	115.00	2	1.100	0.900	19.91	0.00	0	0
143	1	42.36	12.07	0.00	0.00	1	1.0108295	-81.122051	115.00	5	1.100	0.900	19.91	0.00	0	0
144	1	13.26	3.78	0.00	0.00	1	1.0043836	-77.912309	115.00	2	1.100	0.900	19.91	0.00	0	0
145	1	26.41	7.53	0.00	0.00	1	1.0184237	-76.644697	115.00	3	1.100	0.900	19.91	0.00	0	0
146	1	0.00	0.00	0.00	0.00	1	1.0159393	-80.246247	115.00	7	1.100	0.900	19.91	0.00	0	0
147	2	0.00	0.00	0.00	0.00	1	1.0371995	-79.533529	13.80	7	1.100	0.900	19.91	0.00	0	0
148	1	46.91	13.37	0.00	0.00	1	0.9860652	-78.413580	115.00	2	1.100	0.900	19.91	0.00	0	0
149	1	0.00	0.00	0.00	0.00	1	1.0330072	-73.106754	230.00	3	1.100	0.900	19.91	0.00	0	0
150	1	0.00	0.00	0.00	0.00	1	1.0310413	-74.857903	115.00	3	1.100	0.900	19.91	0.00	0	0
151	2	0.00	0.00	0.00	0.00	1	1.0400000	-71.317718	13.80	3	1.100	0.900	19.91	0.00	0	0
152	2	0.00	0.00	0.00	0.00	1	1.0400000	-67.271847	13.80	3	1.100	0.900	19.91	0.00	0	0
153	2	0.00	0.00	0.00	0.00	1	1.0400000	-65.501774	13.80	3	1.100	0.900	19.91	0.00	0	0
154	2	0.00	0.00	0.00	0.00	1	1.0400000	-68.874233	13.80	3	1.100	0.900	19.91	0.00	0	0
155	2	0.00	0.00	0.00	0.00	1	1.0400000	-69.002541	13.80	3	1.100	0.900	19.91	0.00	0	0
156	1	0.00	0.00	0.00	0.00	1	1.0226403	-72.515352	230.00	2	1.100	0.900	19.91	0.00	0	0
157	1	21.62	6.16	0.00	0.00	1	1.0192087	-73.660964	115.00	2	1.100	0.900	19.91	0.00	0	0
158	1	14.19	4.04	0.00	0.00	1	1.0358473	-75.825475	115.00	4	1.100	0.900	19.91	0.00	0	0
159	1	2.20	0.63	0.00	0.00	1	1.0132140	-78.759191	115.00	4	1.100	0.900	19.91	0.00	0	0
160	1	0.00	0.00	0.00	0.00	1	1.0260409	-76.961419	115.00	4	1.100	0.900	19.91	0.00	0	0
161	2	0.00	0.00	0.00	0.00	1	1.0400000	-75.182060	13.80	4	1.100	0.900	19.91	0.00	0	0
162	1	2.12	0.60	0.00	0.00	1	1.0030330	-77.681782	115.00	2	1.100	0.900	19.91	0.00	0	0
163	1	72.46	20.65	0.00	0.00	1	1.0151798	-83.445181	115.00	5	1.100	0.900	19.91	0.00	0	0
164	2	0.00	0.00	0.00	0.00	1	1.0151798	-83.445181	13.80	5	1.100	0.900	19.91	0.00	0	0
165	2	0.00	0.00	0.00	0.00	1	1.0151798	-83.445181	13.80	5	1.100	0.900	19.91	0.00	0	0
166	2	0.00	0.00	0.00	0.00	1	1.0151798	-83.445181	13.80	5	1.100	0.900	19.91	0.00	0	0
167	2	0.00	0.00	0.00	0.00	1	1.0246231	-83.167534	13.80	5	1.100	0.900	19.91	0.00	0	0
168	2	0.00	0.00	0.00	0.00	1	1.0151798	-83.445181	13.80	5	1.100	0.900	19.91	0.00	0	0
169	2	0.00	0.00	0.00	0.00	1	1.0151798	-83.445181	13.80	5	1.100	0.900	19.91	0.00	0	0
170	2	0.00	0.00	0.00	0.00	1	1.0329314	-82.910259	13.80	5	1.100	0.900	19.91	0.00	0	0
171	1	10.81	3.08	0.00	0.00	1	1.0171641	-81.433527	115.00	6	1.100	0.900	19.91	0.00	0	0
172	1	8.51	2.42	0.00	0.00	1	1.0210361	-83.138607	115.00	5	1.100	0.900	19.91	0.00	0	0
173	1	13.78	3.93	0.00	0.00	1	1.0144848	-83.132962	115.00	5	1.100	0.900	19.91	0.00	0	0
174	1	4.38	1.25	0.00	0.00	1	1.0226085	-81.632083	115.00	5	1.100	0.900	19.91	0.00	0	0
175	1	11.56	3.30	0.00	0.00	1	1.0126588	-83.563938	115.00	5	1.100	0.900	19.91	0.00	0	0
176	1	28.62	8.16	0.00	0.00	1	1.0218867	-76.161880	115.00	3	1.100	0.900	19.91	0.00	0	0
177	1	15.40	4.39	0.00	0.00	1	1.0069250	-81.234233	115.00	7	1.100	0.900	19.91	0.00	0	0
178	1	0.00	0.00	0.00	0.00	1	1.0225012	-78.754972	230.00	5	1.100	0.900	19.91	0.00	0	0
179	1	37.35	10.64	0.00	0.00	1	1.0211999	-81.756181	115.00	5	1.100	0.900	19.91	0.00	0	0
180	1	12.25	3.49	0.00	0.00	1	1.0206475	-82.933542	115.00	5	1.100	0.900	19.91	0.00	0	0
181	1	75.96	21.65	0.00	0.00	1	1.0250808	-76.846585	115.00	4	1.100	0.900	19.91	0.00	0	0
182	2	0.00	0.00	0.00	0.00	1	1.0400000	-74.074578	13.80	4	1.100	0.900	19.91	0.00	0	0
183	2	0.00	0.00	0.00	0.00	1	1.0394929	-75.243063	13.80	4	1.100	0.900	19.91	0.00	0	0
184	1	16.92	4.82	0.00	0.00	1	1.0240134	-81.100266	115.00	5	1.100	0.900	19.91	0.00	0	0
185	1	16.24	4.63	0.00	0.00	1	1.0217067	-76.191567	115.00	3	1.100	0.900	19.91	0.00	0	0
186	1	3.08	0.88	0.00	0.00	1	1.0114711	-78.248025	115.00	2	1.100	0.900	19.91	0.00	0	0
187	1	0.00	0.00	0.00	0.00	1	1.0355114	-73.360698	230.00	7	1.100	0.900	19.91	0.00	0	0
188	1	0.00	0.00	0.00	0.00	1	1.0270087	-77.579848	115.00	7	1.100	0.900	19.91	0.00	0	0
189	3	0.00	0.00	0.00	0.00	1	1.0400000	-71.001565	13.80	7	1.100	0.900	19.91	0.00	0	0
190	1	22.86	6.51	0.00	0.00	1	1.0145369	-82.379691	115.00	6	1.100	0.900	19.91	0.00	0	0
191	1	11.43	3.26	0.00	0.00	1	1.0256159	-80.276079	115.00	5	1.100	0.900	19.91	0.00	0	0
192	1	71.97	20.51	0.00	0.00	1	0.9936674	-81.390692	115.00	7	1.100	0.900	19.91	0.00	0	0
193	1	32.21	9.18	0.00	0.00	1	0.9959275	-77.088062	115.00	2	1.100	0.900	19.91	0.00	0	0
194	1	56.57	16.12	0.00	50.00	1	1.0302091	-75.964298	115.00	3	1.100	0.900	19.91	0.00	0	0
195	1	0.00	0.00	0.00	0.00	1	1.0235091	-79.833447	115.00	6	1.100	0.900	19.91	0.00	0	0
196	2	0.00	0.00	0.00	0.00	1	1.0235091	-79.833447	13.80	6	1.100	0.900	19.91	0.00	0	0
197	2	0.00	0.00	0.00	0.00	1	1.0400000	-77.759668	13.80	6	1.100	0.900	19.91	0.00	0	0
198	1	7.87	2.24	0.00	0.00	1	1.0053562	-76.199589	115.00	2	1.100	0.900	19.91	0.00	0	0
199	1	5.79	1.65	0.00	0.00	1	1.0235421	-82.713601	115.00	6	1.100	0.900	19.91	0.00	0	0
200	1	14.79	4.22	0.00	0.00	1	1.0113717	-77.341914	115.00	4	1.100	0.900	19.91	0.00	0	0
];

%% generator data 
mpc.gen = [
49	4.53	2.11	2.11	-0.55	1.0400	5.44	1	4.53	1.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.5300	0	0	0	0
50	4.53	2.11	2.11	-0.55	1.0400	5.44	1	4.53	1.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.5300	0	0	0	0
51	4.53	2.11	2.11	-0.55	1.0400	5.44	1	4.53	1.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.5300	0	0	0	0
52	4.53	2.11	2.11	-0.55	1.0400	5.44	1	4.53	1.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.5300	0	0	0	0
53	9.07	2.48	4.23	-1.11	1.0400	10.88	1	9.07	2.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.0700	0	0	0	0
65	4.00	11.01	32.04	-21.66	1.0400	180.48	1	4.00	4.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
67	4.70	1.68	2.19	-0.57	1.0400	5.64	1	4.70	1.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.7000	0	0	0	0
68	27.92	1.51	13.01	-3.41	1.0400	33.50	1	27.92	8.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	27.9200	0	0	0	0
69	27.92	2.63	13.01	-3.41	1.0400	33.50	1	27.92	8.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	27.9200	0	0	0	0
70	27.92	1.46	13.01	-3.41	1.0400	33.50	1	27.92	8.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	27.9200	0	0	0	0
71	27.92	3.26	13.01	-3.41	1.0400	33.50	1	27.92	8.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	27.9200	0	0	0	0
72	27.92	3.51	13.01	-3.41	1.0400	33.50	1	27.92	8.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	27.9200	0	0	0	0
73	27.92	1.54	13.01	-3.41	1.0400	33.50	1	27.92	8.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	27.9200	0	0	0	0
76	1.20	2.04	2.04	-0.44	1.0400	4.80	1	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
77	0.72	1.16	1.22	-0.27	1.0400	2.88	1	2.40	0.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
78	0.00	0.00	9.16	-2.00	1.0400	21.60	0	18.00	5.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
79	0.00	0.00	9.16	-2.00	1.0400	21.60	0	18.00	5.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
90	0.96	1.08	1.63	-0.36	1.0400	3.84	1	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
91	1.50	2.55	2.55	-0.55	1.0400	6.00	1	5.00	1.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.0000	0	0	0	0
92	0.00	0.00	3.21	-0.70	1.0400	7.56	0	6.30	1.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.3000	0	0	0	0
94	18.00	1.63	8.39	-2.20	1.0400	21.60	1	18.00	5.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
104	17.90	15.49	21.09	-14.26	1.0400	118.80	1	17.90	17.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
105	33.60	23.08	42.17	-28.51	1.0400	237.60	1	33.60	33.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
114	0.40	0.36	0.36	-0.24	1.0400	2.04	1	0.40	0.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
115	47.70	30.99	31.95	-21.60	1.0400	180.00	1	47.70	47.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
125	150.00	21.95	60.60	-15.87	1.0400	156.06	1	150.00	39.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0500	0	0	0	0
126	150.00	31.11	60.60	-15.87	1.0400	156.06	1	150.00	39.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0500	0	0	0	0
127	150.00	55.93	60.60	-15.87	1.0400	156.06	1	150.00	39.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0500	0	0	0	0
135	196.42	51.62	208.02	-54.46	1.0400	535.68	1	446.40	133.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.4000	0	0	0	0
136	222.55	61.53	208.02	-54.46	1.0400	535.68	1	446.40	133.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.4000	0	0	0	0
147	13.40	21.41	21.41	-14.47	1.0400	120.60	1	13.40	13.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
151	5.40	1.05	2.52	-0.66	1.0400	6.48	1	5.40	1.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.4000	0	0	0	0
152	77.22	7.70	35.99	-9.42	1.0400	92.67	1	77.22	23.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	77.2200	0	0	0	0
153	77.22	6.76	35.99	-9.42	1.0400	92.67	1	77.22	23.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	77.2200	0	0	0	0
154	77.22	8.04	35.99	-9.42	1.0400	92.67	1	77.22	23.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	77.2200	0	0	0	0
155	77.22	8.12	35.99	-9.42	1.0400	92.67	1	77.22	23.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	77.2200	0	0	0	0
161	41.58	18.00	70.55	-15.38	1.0400	166.32	1	138.60	41.58	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	138.6000	0	0	0	0
164	0.00	0.00	6.11	-1.33	1.0400	14.40	0	12.00	3.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.0000	0	0	0	0
165	0.00	0.00	13.23	-2.89	1.0400	31.20	0	26.00	7.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	26.0000	0	0	0	0
166	0.00	0.00	4.78	-1.04	1.0400	11.28	0	9.40	2.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.4000	0	0	0	0
167	2.82	4.78	4.78	-1.04	1.0400	11.28	1	9.40	2.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.4000	0	0	0	0
168	0.00	0.00	4.78	-1.04	1.0400	11.28	0	9.40	2.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.4000	0	0	0	0
169	0.00	0.00	4.78	-1.04	1.0400	11.28	0	9.40	2.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.4000	0	0	0	0
170	2.82	4.78	4.78	-1.04	1.0400	11.28	1	9.40	2.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.4000	0	0	0	0
182	17.50	4.98	8.16	-2.14	1.0400	21.00	1	17.50	5.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	17.5000	0	0	0	0
183	26.60	12.40	12.40	-3.25	1.0400	31.92	1	26.60	7.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	26.6000	0	0	0	0
189	569.14	49.56	209.45	-46.67	1.0400	682.98	1	569.15	170.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	569.1500	0	0	0	0
196	0.00	0.00	34.36	-7.49	1.0400	81.00	0	67.50	20.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.5000	0	0	0	0
197	20.25	9.02	34.36	-7.49	1.0400	81.00	1	67.50	20.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.5000	0	0	0	0
];

%% generator cost data
mpc.gencost = [
2	0	0	4	0.0000	0.002	19.000	236.12
2	0	0	4	0.0000	0.002	19.000	236.12
2	0	0	4	0.0000	0.002	19.000	236.12
2	0	0	4	0.0000	0.002	19.000	236.12
2	0	0	4	0.0000	0.002	19.000	236.24
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.000	236.13
2	0	0	4	0.0000	0.002	19.000	236.74
2	0	0	4	0.0000	0.002	19.000	236.74
2	0	0	4	0.0000	0.002	19.000	236.74
2	0	0	4	0.0000	0.002	19.000	236.74
2	0	0	4	0.0000	0.002	19.000	236.74
2	0	0	4	0.0000	0.002	19.000	236.74
2	0	0	4	0.0000	0.002	23.157	606.00
2	0	0	4	0.0000	0.002	23.146	603.60
2	0	0	4	0.0000	0.002	23.252	627.00
2	0	0	4	0.0000	0.002	23.252	627.00
2	0	0	4	0.0000	0.002	23.152	604.80
2	0	0	4	0.0000	0.002	23.164	607.50
2	0	0	4	0.0000	0.002	23.173	609.45
2	0	0	4	0.0000	0.002	19.000	236.48
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.000	610.14
2	0	0	4	0.0000	0.002	19.000	610.14
2	0	0	4	0.0000	0.002	19.000	610.14
2	0	0	4	0.0000	0.002	19.000	1261.33
2	0	0	4	0.0000	0.002	19.000	1261.33
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.000	236.14
2	0	0	4	0.0000	0.002	19.000	253.01
2	0	0	4	0.0000	0.002	19.000	253.01
2	0	0	4	0.0000	0.002	19.000	253.01
2	0	0	4	0.0000	0.002	19.000	253.01
2	0	0	4	0.0000	0.002	24.070	807.90
2	0	0	4	0.0000	0.002	23.211	618.00
2	0	0	4	0.0000	0.002	23.306	639.00
2	0	0	4	0.0000	0.002	23.194	614.10
2	0	0	4	0.0000	0.002	23.194	614.10
2	0	0	4	0.0000	0.002	23.194	614.10
2	0	0	4	0.0000	0.002	23.194	614.10
2	0	0	4	0.0000	0.002	23.194	614.10
2	0	0	4	0.0000	0.002	19.000	236.47
2	0	0	4	0.0000	0.002	19.000	236.71
2	0	0	4	0.0000	0.000	6.710	1272.13
2	0	0	4	0.0000	0.002	23.588	701.25
2	0	0	4	0.0000	0.002	23.588	701.25
];

%% branch data
mpc.branch = [
2	1	0.000673	0.003339	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.82	-3.08	10.82	3.09	0	0	0	0
1	119	0.018542	0.119758	0.02285	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.30	-0.87	-39.02	0.45	0	0	0	0
124	1	0.005615	0.036268	0.00692	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.82	13.94	-78.47	-12.35	0	0	0	0
193	1	0.004258	0.027501	0.00525	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.31	-10.41	28.34	10.14	0	0	0	0
4	3	0.000573	0.003303	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.68	-0.76	2.68	0.77	0	0	0	0
57	3	0.008505	0.058098	0.00988	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.43	-2.97	15.45	2.09	0	0	0	0
3	137	0.005889	0.038035	0.00726	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.14	-2.85	18.16	2.22	0	0	0	0
6	5	0.000694	0.003337	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.82	-3.08	10.82	3.09	0	0	0	0
48	5	0.006246	0.043513	0.00711	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.50	-2.21	-1.50	1.46	0	0	0	0
5	64	0.007877	0.054875	0.00897	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.32	-4.55	9.32	3.65	0	0	0	0
8	7	0.000634	0.003189	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.77	-9.91	34.78	9.95	0	0	0	0
7	86	0.003756	0.024259	0.00463	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.11	-4.49	23.13	4.18	0	0	0	0
7	101	0.003597	0.023232	0.00443	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.23	-10.03	30.27	9.83	0	0	0	0
7	148	0.008667	0.055980	0.01068	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.56	4.57	-18.53	-5.40	0	0	0	0
10	9	0.000585	0.003967	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.53	-17.82	62.55	17.99	0	0	0	0
9	124	0.008069	0.055123	0.00938	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.61	-14.78	69.01	16.57	0	0	0	0
131	9	0.004139	0.026732	0.00510	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.25	0.67	2.25	-1.17	0	0	0	0
9	141	0.004446	0.030970	0.00506	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.52	1.05	-10.51	-1.52	0	0	0	0
9	193	0.003695	0.025244	0.00429	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.72	-3.10	6.72	2.68	0	0	0	0
12	11	0.000534	0.003533	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.48	-0.14	0.48	0.14	0	0	0	0
13	11	0.000619	0.003606	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.00	-1.14	4.00	1.14	0	0	0	0
11	15	0.010408	0.067220	0.01282	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.69	-2.19	5.70	0.83	0	0	0	0
11	93	0.018394	0.128141	0.02095	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.61	-1.90	-15.57	-0.05	0	0	0	0
158	11	0.008519	0.058199	0.00990	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.41	-3.75	-14.40	2.81	0	0	0	0
15	14	0.000637	0.027526	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-76.58	11.14	76.62	-9.61	0	0	0	0
14	121	0.007013	0.050098	0.09134	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.18	3.55	25.22	-12.99	0	0	0	0
14	149	0.009133	0.065244	0.11895	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.44	6.07	51.68	-17.09	0	0	0	0
16	15	0.000553	0.003200	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.86	-20.19	70.88	20.36	0	0	0	0
18	17	0.000503	0.003926	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.13	-0.32	1.13	0.32	0	0	0	0
19	17	0.000514	0.003079	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.22	-0.35	1.22	0.35	0	0	0	0
20	17	0.000623	0.003339	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.79	-0.51	1.79	0.51	0	0	0	0
21	17	0.000620	0.003940	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.29	-2.08	7.29	2.08	0	0	0	0
109	17	0.009789	0.068198	0.01115	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.18	0.55	-14.16	-1.55	0	0	0	0
17	120	0.010316	0.070473	0.01199	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.72	-1.71	-2.72	0.50	0	0	0	0
23	22	0.000616	0.003222	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.23	-0.64	2.23	0.64	0	0	0	0
24	22	0.000687	0.003067	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.79	-1.08	3.79	1.08	0	0	0	0
22	27	0.011379	0.073494	0.01402	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.13	-2.17	-4.13	0.67	0	0	0	0
158	22	0.012701	0.086769	0.01476	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.17	-1.95	-10.16	0.45	0	0	0	0
26	25	0.000610	0.003071	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.84	-0.52	1.84	0.52	0	0	0	0
25	64	0.007643	0.053244	0.00870	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.34	-2.52	18.37	1.77	0	0	0	0
199	25	0.009909	0.064003	0.01221	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.48	-3.11	16.50	1.99	0	0	0	0
28	27	0.000587	0.003964	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.69	-1.05	3.69	1.05	0	0	0	0
27	93	0.025172	0.175362	0.02867	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.41	-2.06	-9.39	-0.87	0	0	0	0
27	158	0.020429	0.131945	0.02517	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.97	0.33	8.98	-2.93	0	0	0	0
30	29	0.000694	0.003131	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.56	-24.67	86.62	24.92	0	0	0	0
124	29	0.005561	0.038742	0.00633	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.28	15.96	-59.07	-15.16	0	0	0	0
29	140	0.007895	0.055004	0.00899	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.54	-9.77	27.61	9.33	0	0	0	0
32	31	0.000667	0.003884	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.70	-0.20	0.70	0.20	0	0	0	0
33	31	0.000528	0.003639	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.79	-2.50	8.79	2.51	0	0	0	0
177	31	0.008406	0.058560	0.00957	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.65	11.55	-8.64	-12.39	0	0	0	0
192	31	0.008088	0.055250	0.00940	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.86	-10.56	-0.85	9.68	0	0	0	0
35	34	0.000575	0.003674	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.87	-9.37	32.87	9.41	0	0	0	0
34	54	0.006268	0.042819	0.00729	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.89	-11.44	53.07	11.87	0	0	0	0
34	137	0.006911	0.044639	0.00852	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.02	2.03	-19.99	-2.75	0	0	0	0
37	36	0.000552	0.003328	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.87	-1.39	4.87	1.39	0	0	0	0
38	36	0.000670	0.003511	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.67	-11.59	40.68	11.65	0	0	0	0
58	36	0.010889	0.074390	0.01266	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.80	8.42	-5.79	-9.62	0	0	0	0
83	36	0.009615	0.066986	0.01095	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.92	3.36	-39.77	-3.42	0	0	0	0
40	39	0.000505	0.003103	0.00000	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.24	-0.92	3.24	0.92	0	0	0	0
39	85	0.008702	0.060625	0.00991	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.78	1.56	-7.78	-2.52	0	0	0	0
159	39	0.007332	0.051080	0.00835	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.78	5.24	-22.74	-5.82	0	0	0	0
41	100	0.004595	0.029676	0.00566	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.14	-26.05	45.26	26.23	0	0	0	0
41	163	0.003165	0.021623	0.00368	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.55	11.70	-0.54	-12.05	0	0	0	0
41	180	0.009408	0.060766	0.01159	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.05	-2.94	16.08	1.89	0	0	0	0
44	42	0.012256	0.085383	0.01396	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.35	-5.09	3.36	3.67	0	0	0	0
181	42	0.008008	0.055790	0.00912	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.20	7.76	-20.16	-8.46	0	0	0	0
43	84	0.007509	0.051295	0.00873	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.87	-7.21	-6.87	6.39	0	0	0	0
43	132	0.011052	0.075503	0.01285	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.93	6.34	9.95	-7.49	0	0	0	0
44	200	0.014813	0.101195	0.01722	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.21	3.22	3.22	-4.96	0	0	0	0
46	45	0.000936	0.049195	0.00000	160.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-29.64	-4.40	29.65	4.82	0	0	0	0
55	45	0.002593	0.018527	0.03378	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.58	-4.87	84.76	2.57	0	0	0	0
102	45	0.002900	0.020715	0.03777	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.75	-1.28	56.84	-2.08	0	0	0	0
45	187	0.003474	0.024821	0.04525	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	-171.25	-5.32	172.21	7.38	0	0	0	0
61	46	0.006971	0.048561	0.00794	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.42	-5.57	21.45	4.97	0	0	0	0
122	46	0.010129	0.065419	0.01248	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.45	1.72	-0.45	-3.03	0	0	0	0
47	54	0.006678	0.045623	0.00776	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.01	3.87	-17.99	-4.55	0	0	0	0
47	66	0.007339	0.047401	0.00904	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.46	-4.56	20.49	3.79	0	0	0	0
49	48	0.027149	0.532021	0.00000	28.90	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.53	2.11	-4.52	-1.99	0	0	0	0
50	48	0.021719	0.404167	0.00000	28.70	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.53	2.11	-4.52	-2.02	0	0	0	0
51	48	0.027149	0.612711	0.00000	24.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.53	2.11	-4.52	-1.97	0	0	0	0
52	48	0.021719	0.379817	0.00000	24.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.53	2.11	-4.52	-2.02	0	0	0	0
53	48	0.021210	0.576549	0.00000	35.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	9.07	2.48	-9.05	-2.01	0	0	0	0
48	74	0.007959	0.054369	0.00925	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.16	11.50	-23.11	-12.11	0	0	0	0
54	66	0.007051	0.045544	0.00869	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.29	-8.53	39.40	8.29	0	0	0	0
56	55	0.005152	0.124653	0.00000	160.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-4.37	-1.34	4.37	1.37	0	0	0	0
81	55	0.005467	0.039054	0.07120	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.70	5.47	79.03	-10.61	0	0	0	0
55	102	0.001246	0.008902	0.01623	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.15	-9.42	44.17	7.89	0	0	0	0
55	112	0.004166	0.029763	0.05426	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.29	8.44	-25.26	-13.90	0	0	0	0
55	128	0.003415	0.024395	0.04448	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.04	15.10	-20.01	-19.59	0	0	0	0
56	103	0.004282	0.029830	0.00488	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.59	0.84	-2.59	-1.34	0	0	0	0
57	159	0.007520	0.051369	0.00874	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.97	1.70	-10.96	-2.54	0	0	0	0
95	58	0.009836	0.063526	0.01212	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.62	14.57	-11.59	-15.61	0	0	0	0
177	58	0.014049	0.095972	0.01633	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.01	-7.18	0.01	5.55	0	0	0	0
59	119	0.011209	0.072397	0.01381	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.27	6.58	13.30	-7.78	0	0	0	0
59	139	0.009665	0.062426	0.01191	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.34	-8.55	-6.33	7.43	0	0	0	0
60	97	0.012274	0.079279	0.01512	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.89	0.01	-28.79	-0.93	0	0	0	0
134	60	0.009007	0.062749	0.01026	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.55	1.25	-34.45	-1.60	0	0	0	0
61	103	0.006539	0.045556	0.00745	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.63	-2.42	6.63	1.66	0	0	0	0
159	62	0.008634	0.058979	0.01003	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.02	-3.33	14.04	2.41	0	0	0	0
160	62	0.007628	0.053144	0.00869	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.10	12.42	-47.92	-12.07	0	0	0	0
63	66	0.011949	0.083244	0.01361	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.77	-0.03	64.22	1.78	0	0	0	0
63	184	0.017963	0.116023	0.02214	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.13	-3.57	-50.69	4.11	0	0	0	0
65	64	0.001280	0.101570	0.00000	195.50	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.00	11.01	-4.00	-10.88	0	0	0	0
82	64	0.023000	0.158000	0.02600	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.83	-7.29	-23.69	5.45	0	0	0	0
67	66	0.020951	0.144786	0.00000	30.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.70	1.68	-4.70	-1.65	0	0	0	0
68	66	0.006890	0.264997	0.00000	73.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.92	1.51	-27.87	0.40	0	0	0	0
69	66	0.004410	0.094990	0.00000	70.50	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.92	2.63	-27.89	-1.94	0	0	0	0
70	66	0.006890	0.199449	0.00000	70.50	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.92	1.46	-27.87	-0.02	0	0	0	0
71	66	0.003528	0.081544	0.00000	68.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.92	3.26	-27.89	-2.66	0	0	0	0
72	66	0.003528	0.074599	0.00000	68.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.92	3.51	-27.89	-2.96	0	0	0	0
73	66	0.006890	0.146423	0.00000	65.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.92	1.54	-27.87	-0.48	0	0	0	0
66	158	0.004993	0.032251	0.00615	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.87	-4.56	-47.76	4.59	0	0	0	0
74	190	0.008894	0.060760	0.01034	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.43	4.83	2.43	-5.88	0	0	0	0
76	75	0.038464	0.784328	0.00000	24.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.20	2.04	-1.20	-2.00	0	0	0	0
77	75	0.080130	2.192105	0.00000	7.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.72	1.16	-0.72	-1.12	0	0	0	0
78	75	0.008544	0.181406	0.00000	65.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
79	75	0.010680	0.277774	0.00000	62.10	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
108	75	0.010988	0.070969	0.01354	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.64	-4.38	20.68	3.30	0	0	0	0
75	157	0.013487	0.087112	0.01662	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.04	-1.68	24.11	0.45	0	0	0	0
80	100	0.021463	0.149525	0.02444	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.16	-7.48	-8.13	5.07	0	0	0	0
80	143	0.020594	0.143470	0.02345	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.49	6.81	10.53	-8.99	0	0	0	0
82	81	0.000970	0.042371	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-56.84	3.11	56.87	-1.80	0	0	0	0
81	178	0.006598	0.047137	0.08594	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.83	-3.67	-21.80	-5.11	0	0	0	0
82	195	0.003845	0.026265	0.00447	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.66	1.23	-22.64	-1.57	0	0	0	0
83	146	0.005382	0.036767	0.00626	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.75	-13.38	-10.74	12.84	0	0	0	0
83	186	0.007920	0.055174	0.00902	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.95	8.80	55.19	-8.05	0	0	0	0
84	113	0.006652	0.045440	0.00773	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.37	-7.96	-1.37	7.21	0	0	0	0
85	120	0.007786	0.050291	0.00959	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.12	0.34	-0.12	-1.32	0	0	0	0
86	101	0.005120	0.033072	0.00631	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.27	-4.11	4.27	3.49	0	0	0	0
142	86	0.003387	0.023141	0.00394	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.98	-2.46	-12.97	2.12	0	0	0	0
86	193	0.006606	0.042664	0.00814	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.97	-5.63	18.00	4.98	0	0	0	0
88	87	0.000832	0.034189	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-100.73	-7.75	100.81	11.07	0	0	0	0
149	87	0.001621	0.011579	0.02111	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.97	9.94	-100.81	-11.07	0	0	0	0
88	150	0.005570	0.035973	0.00686	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.69	-7.66	38.77	7.46	0	0	0	0
176	88	0.003859	0.024922	0.00475	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.76	-11.36	43.83	11.34	0	0	0	0
88	194	0.004258	0.029088	0.00495	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.31	-17.10	-21.28	16.78	0	0	0	0
90	89	0.060100	2.279922	0.00000	8.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.96	1.08	-0.96	-1.04	0	0	0	0
91	89	0.024614	0.503424	0.00000	32.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.50	2.55	-1.50	-2.51	0	0	0	0
92	89	0.019539	0.362040	0.00000	35.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
89	95	0.008734	0.056409	0.01076	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.76	-16.53	-15.71	15.69	0	0	0	0
188	89	0.008050	0.051996	0.00992	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.82	8.28	-99.05	-4.36	0	0	0	0
94	93	0.010680	0.280602	0.00000	62.10	0.00	0.00	1.00000	0.000	1	0.00	0.00	18.00	1.63	-17.97	-0.79	0	0	0	0
93	191	0.022088	0.142662	0.02722	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.07	0.33	-37.77	-1.28	0	0	0	0
122	96	0.010620	0.073986	0.01209	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.43	0.36	-42.25	-0.37	0	0	0	0
96	143	0.015858	0.102423	0.01954	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.32	3.87	-52.88	-3.08	0	0	0	0
96	188	0.010903	0.070421	0.01343	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.11	-4.66	15.13	3.41	0	0	0	0
97	200	0.013180	0.085125	0.01624	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.05	-2.13	-18.01	0.74	0	0	0	0
99	98	0.000643	0.030516	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-85.76	-19.85	85.81	22.19	0	0	0	0
98	123	0.004700	0.033574	0.06121	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.81	-22.19	86.16	18.40	0	0	0	0
99	142	0.007605	0.052982	0.00866	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.93	14.77	-67.57	-13.09	0	0	0	0
100	174	0.010698	0.074531	0.01218	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.96	10.04	27.04	-10.73	0	0	0	0
100	179	0.007093	0.049413	0.00808	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.70	17.81	35.81	-17.91	0	0	0	0
100	184	0.012745	0.088790	0.01451	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.62	8.43	33.77	-8.93	0	0	0	0
110	101	0.001960	0.012657	0.00241	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.81	0.04	-7.81	-0.27	0	0	0	0
101	117	0.005245	0.035833	0.00610	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.05	-13.43	21.08	13.04	0	0	0	0
101	141	0.003144	0.020305	0.00387	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.44	0.16	6.44	-0.53	0	0	0	0
103	102	0.001709	0.054578	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-18.38	-6.06	18.38	6.25	0	0	0	0
104	102	0.002100	0.087749	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	17.90	15.49	-17.89	-15.04	0	0	0	0
105	102	0.000970	0.059419	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	33.60	23.08	-33.59	-22.17	0	0	0	0
102	128	0.002700	0.019292	0.03517	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.67	24.35	-45.60	-27.52	0	0	0	0
103	106	0.007749	0.053987	0.00883	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.33	5.74	-14.31	-6.53	0	0	0	0
130	106	0.006991	0.047761	0.00813	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.49	-6.49	11.50	5.73	0	0	0	0
107	113	0.006748	0.046101	0.00784	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.71	-9.30	40.83	9.33	0	0	0	0
107	129	0.005168	0.035307	0.00601	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.10	-9.93	42.20	10.00	0	0	0	0
192	107	0.003939	0.025441	0.00485	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.09	0.77	11.09	-1.21	0	0	0	0
108	198	0.024792	0.160126	0.03055	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.84	0.45	-6.82	-3.47	0	0	0	0
186	109	0.008774	0.059942	0.01020	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.38	2.14	-22.34	-2.88	0	0	0	0
110	193	0.003444	0.022243	0.00424	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.72	-4.58	23.74	4.29	0	0	0	0
163	111	0.005281	0.034111	0.00651	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.39	4.08	-11.38	-4.70	0	0	0	0
111	175	0.007950	0.055386	0.00905	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.57	0.73	2.57	-1.65	0	0	0	0
113	112	0.002077	0.058615	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-101.42	-27.98	101.65	34.46	0	0	0	0
114	112	0.060000	0.434013	0.00000	20.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.40	0.36	-0.40	-0.36	0	0	0	0
115	112	0.001280	0.062771	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.70	30.99	-47.66	-29.11	0	0	0	0
128	112	0.001295	0.009255	0.01687	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.34	-10.59	-28.33	8.91	0	0	0	0
113	192	0.005418	0.034995	0.00668	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.95	11.45	-61.74	-10.72	0	0	0	0
117	116	0.000517	0.034943	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-130.68	-26.21	130.77	32.42	0	0	0	0
133	116	0.003890	0.027793	0.05067	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	131.46	32.07	-130.77	-32.42	0	0	0	0
117	132	0.011912	0.082984	0.01357	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.74	4.50	-49.44	-3.77	0	0	0	0
117	162	0.016170	0.104442	0.01993	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.94	-5.56	-9.92	3.69	0	0	0	0
131	118	0.007180	0.046377	0.00885	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.07	-13.30	42.21	13.32	0	0	0	0
118	134	0.011598	0.080800	0.01321	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.02	-12.63	49.32	13.31	0	0	0	0
118	198	0.009487	0.064809	0.01103	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.05	-2.34	-1.05	1.23	0	0	0	0
122	121	0.000786	0.063023	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-63.95	-8.08	63.98	10.56	0	0	0	0
121	178	0.008903	0.063604	0.11596	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.91	-1.58	-129.48	-0.46	0	0	0	0
187	121	0.001063	0.007593	0.01384	475.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	220.59	-2.05	-220.11	4.01	0	0	0	0
124	123	0.000329	0.017481	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-286.41	-65.07	286.69	79.88	0	0	0	0
125	123	0.004480	0.104562	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.00	21.95	-149.05	0.27	0	0	0	0
126	123	0.001480	0.066043	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.00	31.11	-149.68	-16.79	0	0	0	0
127	123	0.001000	0.031691	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.00	55.93	-149.76	-48.42	0	0	0	0
123	133	0.001459	0.010423	0.01900	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.56	-24.84	-31.53	23.00	0	0	0	0
156	123	0.001117	0.007981	0.01455	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.06	7.13	44.08	-8.50	0	0	0	0
124	193	0.006577	0.045820	0.00749	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.30	18.61	-78.88	-16.37	0	0	0	0
129	128	0.000753	0.044453	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-147.60	-40.04	147.78	50.44	0	0	0	0
128	133	0.009554	0.068257	0.12444	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.50	7.26	111.63	-12.15	0	0	0	0
130	144	0.022678	0.157988	0.02583	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.49	4.78	-5.47	-7.31	0	0	0	0
134	133	0.000200	0.013328	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-205.26	-26.38	205.34	31.87	0	0	0	0
135	133	0.000430	0.033512	0.00000	580.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	196.42	51.62	-196.25	-38.84	0	0	0	0
136	133	0.000430	0.027478	0.00000	580.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	222.55	61.53	-222.34	-47.98	0	0	0	0
156	133	0.001958	0.013985	0.02550	402.36	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.68	-14.68	1.69	12.04	0	0	0	0
134	140	0.010445	0.071357	0.01214	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.82	12.72	-39.64	-12.75	0	0	0	0
134	186	0.014463	0.093412	0.01782	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.58	-0.90	-80.65	5.03	0	0	0	0
138	139	0.026477	0.184455	0.03015	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.71	7.38	-3.69	-10.29	0	0	0	0
138	195	0.008728	0.056370	0.01075	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.56	-8.19	6.57	7.12	0	0	0	0
141	148	0.010190	0.065817	0.01256	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.48	7.32	-28.39	-7.97	0	0	0	0
141	193	0.002896	0.018702	0.00357	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.49	-5.86	26.51	5.65	0	0	0	0
162	144	0.006962	0.048504	0.00793	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.80	-4.29	-7.79	3.53	0	0	0	0
145	176	0.008799	0.060111	0.01023	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.12	-4.12	15.14	3.20	0	0	0	0
185	145	0.010839	0.075509	0.01234	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.31	2.22	-11.29	-3.40	0	0	0	0
147	146	0.002500	0.101810	0.00000	130.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	13.40	21.41	-13.39	-20.81	0	0	0	0
146	177	0.011064	0.077080	0.01260	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.12	7.97	-24.05	-8.76	0	0	0	0
150	149	0.000412	0.020251	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-160.81	-4.28	160.91	9.21	0	0	0	0
151	149	0.022670	0.625521	0.00000	20.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	5.40	1.05	-5.39	-0.88	0	0	0	0
152	149	0.002490	0.141687	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	77.22	7.70	-77.08	0.18	0	0	0	0
153	149	0.005490	0.184603	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	77.22	6.76	-76.92	3.49	0	0	0	0
154	149	0.002490	0.102940	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	77.22	8.04	-77.08	-2.31	0	0	0	0
155	149	0.002490	0.099835	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	77.22	8.12	-77.08	-2.55	0	0	0	0
185	150	0.013458	0.091934	0.01564	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.55	-6.85	27.65	5.90	0	0	0	0
194	150	0.003138	0.021435	0.00365	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.12	10.51	94.38	-9.08	0	0	0	0
157	156	0.000592	0.045654	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-45.73	-6.61	45.74	7.55	0	0	0	0
161	160	0.001390	0.080288	0.00000	180.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	41.58	18.00	-41.55	-16.48	0	0	0	0
160	181	0.004296	0.029345	0.00499	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.55	4.06	6.55	-4.57	0	0	0	0
164	163	0.008207	0.113010	0.00000	58.10	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
165	163	0.007400	0.301657	0.00000	65.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
166	163	0.016368	0.382075	0.00000	42.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
167	163	0.010476	0.196499	0.00000	42.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	2.82	4.78	-2.82	-4.72	0	0	0	0
168	163	0.018000	0.490983	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
169	163	0.016368	0.396417	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170	163	0.016368	0.374902	0.00000	35.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	2.82	4.78	-2.82	-4.67	0	0	0	0
163	179	0.005790	0.039557	0.00673	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.68	-3.29	78.02	4.91	0	0	0	0
171	190	0.009866	0.067400	0.01147	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.35	-0.13	-25.29	-0.63	0	0	0	0
195	171	0.011644	0.081116	0.01326	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.31	2.60	-36.16	-2.95	0	0	0	0
180	172	0.015296	0.106558	0.01742	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.38	-1.76	-3.38	-0.04	0	0	0	0
199	172	0.024005	0.155042	0.02958	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.14	-0.67	-5.13	-2.38	0	0	0	0
173	174	0.015373	0.099293	0.01894	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.93	-4.59	28.04	3.39	0	0	0	0
173	175	0.008572	0.055363	0.01056	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.14	0.67	-14.13	-1.64	0	0	0	0
174	188	0.017952	0.122640	0.02087	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.46	6.09	60.08	-4.07	0	0	0	0
179	178	0.000495	0.036157	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-151.17	2.36	151.28	5.57	0	0	0	0
180	191	0.026393	0.183866	0.03006	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.17	0.04	26.34	-1.98	0	0	0	0
180	199	0.012185	0.078698	0.01501	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.54	-3.67	5.55	2.13	0	0	0	0
182	181	0.010990	0.297746	0.00000	60.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	17.50	4.98	-17.47	-4.07	0	0	0	0
183	181	0.004627	0.114254	0.00000	65.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	26.60	12.40	-26.56	-11.49	0	0	0	0
181	194	0.004395	0.028384	0.00542	221.10	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.68	-9.28	58.83	9.66	0	0	0	0
188	187	0.001394	0.044762	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-175.03	-7.62	175.44	20.64	0	0	0	0
189	187	0.000300	0.007815	0.00000	740.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	569.14	49.56	-568.24	-25.98	0	0	0	0
196	195	0.002850	0.060038	0.00000	87.70	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
197	195	0.002850	0.191484	0.00000	87.70	0.00	0.00	1.00000	0.000	1	0.00	0.00	20.25	9.02	-20.24	-8.15	0	0	0	0
];

%% bus names
mpc.bus_name = {
'CREVE COEUR 0';
'CREVE COEUR 1';
'ILLIOPOLIS 0';
'ILLIOPOLIS 1';
'PAXTON 2 0';
'PAXTON 2 1';
'PEORIA 9 0';
'PEORIA 9 1';
'PEORIA 8 0';
'PEORIA 8 1';
'LOVINGTON 0';
'LOVINGTON 1';
'LOVINGTON 2';
'DECATUR 3 0';
'DECATUR 3 1';
'DECATUR 3 2';
'MASON CITY 0';
'MASON CITY 1';
'MASON CITY 2';
'MASON CITY 3';
'MASON CITY 4';
'BETHANY 0';
'BETHANY 1';
'BETHANY 2';
'RANKIN 0';
'RANKIN 1';
'WINDSOR 0';
'WINDSOR 1';
'PEKIN 2 0';
'PEKIN 2 1';
'HEYWORTH 0';
'HEYWORTH 1';
'HEYWORTH 2';
'DECATUR 2 0';
'DECATUR 2 1';
'LINCOLN 0';
'LINCOLN 1';
'LINCOLN 2';
'SHERMAN 0';
'SHERMAN 1';
'URBANA 2 0';
'SPRINGFIELD 8 0';
'CARLOCK 0';
'PLEASANT PLAINS 0';
'LE ROY 0';
'LE ROY 1';
'DECATUR 1 0';
'RANTOUL 2 0';
'RANTOUL 2 1';
'RANTOUL 2 2';
'RANTOUL 2 3';
'RANTOUL 2 4';
'RANTOUL 2 5';
'MACON 0';
'ELLSWORTH 2 0';
'ELLSWORTH 2 1';
'MOUNT PULASKI 0';
'WAPELLA 0';
'ROANOKE 0';
'GREEN VALLEY 0';
'BLOOMINGTON 3 0';
'SPRINGFIELD 7 0';
'BEMENT 0';
'PAXTON 1 0';
'PAXTON 1 1';
'MOUNT ZION 0';
'MOUNT ZION 1';
'MOUNT ZION 2';
'MOUNT ZION 3';
'MOUNT ZION 4';
'MOUNT ZION 5';
'MOUNT ZION 6';
'MOUNT ZION 7';
'RANTOUL 1 0';
'BRIMFIELD 0';
'BRIMFIELD 1';
'BRIMFIELD 2';
'BRIMFIELD 3';
'BRIMFIELD 4';
'WELDON 0';
'GIBSON CITY 2 0';
'GIBSON CITY 2 1';
'MINIER 0';
'HUDSON 0';
'ATHENS 0';
'PEORIA HEIGHTS 0';
'SPRINGFIELD 6 0';
'SPRINGFIELD 6 1';
'CLINTON 3 0';
'CLINTON 3 1';
'CLINTON 3 2';
'CLINTON 3 3';
'TUSCOLA 2 0';
'TUSCOLA 2 1';
'KENNEY 0';
'MANSFIELD 0';
'MANITO 0';
'DUNLAP 0';
'DUNLAP 1';
'CHAMPAIGN 3 0';
'PEORIA 7 0';
'ELLSWORTH 1 0';
'ELLSWORTH 1 1';
'ELLSWORTH 1 2';
'ELLSWORTH 1 3';
'TOWANDA 0';
'BLOOMINGTON 2 0';
'PRINCEVILLE 0';
'DELAVAN 0';
'PEORIA 6 0';
'SAVOY 0';
'NORMAL 2 0';
'NORMAL 2 1';
'NORMAL 2 2';
'NORMAL 2 3';
'EAST PEORIA 0';
'EAST PEORIA 1';
'HANNA CITY 0';
'METAMORA 0';
'GREENVIEW 0';
'CLINTON 2 0';
'CLINTON 2 1';
'BARTONVILLE 0';
'BARTONVILLE 1';
'BARTONVILLE 2';
'BARTONVILLE 3';
'BARTONVILLE 4';
'NORMAL 1 0';
'NORMAL 1 1';
'LEXINGTON 0';
'PEORIA 5 0';
'MORTON 0';
'PEKIN 1 0';
'PEKIN 1 1';
'PEKIN 1 2';
'PEKIN 1 3';
'NIANTIC 0';
'COLFAX 0';
'EL PASO 0';
'TREMONT 0';
'PEORIA 4 0';
'PEORIA 3 0';
'CHAMPAIGN 2 0';
'EUREKA 0';
'CHATHAM 0';
'HOPEDALE 2 0';
'HOPEDALE 2 1';
'WASHINGTON 0';
'SPRINGFIELD 5 0';
'SPRINGFIELD 5 1';
'SPRINGFIELD 5 2';
'SPRINGFIELD 5 3';
'SPRINGFIELD 5 4';
'SPRINGFIELD 5 5';
'SPRINGFIELD 5 6';
'PEORIA 2 0';
'PEORIA 2 1';
'MT ZION 0';
'BUFFALO 0';
'SPRINGFIELD 4 0';
'SPRINGFIELD 4 1';
'CONGERVILLE 0';
'CHAMPAIGN 1 0';
'CHAMPAIGN 1 1';
'CHAMPAIGN 1 2';
'CHAMPAIGN 1 3';
'CHAMPAIGN 1 4';
'CHAMPAIGN 1 5';
'CHAMPAIGN 1 6';
'CHAMPAIGN 1 7';
'FISHER 0';
'HOMER 0';
'TUSCOLA 1 0';
'WHITE HEATH 0';
'TOLONO 0';
'SPRINGFIELD 3 0';
'MACKINAW 0';
'URBANA 1 0';
'URBANA 1 1';
'SAINT JOSEPH 0';
'SPRINGFIELD 2 0';
'SPRINGFIELD 2 1';
'SPRINGFIELD 2 2';
'MONTICELLO 0';
'AUBURN 0';
'HOPEDALE 1 0';
'CLINTON 1 0';
'CLINTON 1 1';
'CLINTON 1 2';
'MAHOMET 0';
'VILLA GROVE 0';
'BLOOMINGTON 1 0';
'PEORIA 1 0';
'SPRINGFIELD 1 0';
'GIBSON CITY 1 0';
'GIBSON CITY 1 1';
'GIBSON CITY 1 2';
'MAPLETON 0';
'GIFFORD 0';
'PETERSBURG 0';
};

%% Generator Unit Types
mpc.gentype = {
'ST';
'ST';
'ST';
'ST';
'ST';
'W2';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'W2';
'W2';
'W2';
'W2';
'ST';
'ST';
'ST';
'ST';
'ST';
'W2';
'ST';
'ST';
'ST';
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'NB';
'GT';
'GT';
};

%% Generator Fuel Types
mpc.genfuel = {
'coal';
'coal';
'coal';
'coal';
'coal';
'wind';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'wind';
'wind';
'wind';
'wind';
'coal';
'coal';
'coal';
'coal';
'coal';
'wind';
'coal';
'coal';
'coal';
'coal';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'nuclear';
'ng';
'ng';
};

%% gmd_bus data
%column_names% parent_index status g_gnd sub name
mpc.gmd_bus = {
-1	1	0.9387300385		-1	'dc sub CREVE COEUR'
-1	1	2.0191028125		-1	'dc sub ILLIOPOLIS'
-1	1	12.5828391214		-1	'dc sub PAXTON 2'
-1	1	5.5546587868		-1	'dc sub PEORIA 9'
-1	1	0.2131956401		-1	'dc sub PEORIA 8'
-1	1	3.0298918832		-1	'dc sub LOVINGTON'
-1	1	6.9719808639		-1	'dc sub DECATUR 3'
-1	1	1.0168025710		-1	'dc sub MASON CITY'
-1	1	4.2969867552		-1	'dc sub BETHANY'
-1	1	0.7667223486		-1	'dc sub RANKIN'
-1	1	0.2598989439		-1	'dc sub WINDSOR'
-1	1	8.8276127019		-1	'dc sub PEKIN 2'
-1	1	1.4915326883		-1	'dc sub HEYWORTH'
-1	1	3.7124523038		-1	'dc sub DECATUR 2'
-1	1	1.1977594950		-1	'dc sub LINCOLN'
-1	1	1.9418395368		-1	'dc sub SHERMAN'
-1	1	7.5089269878		-1	'dc sub URBANA 2'
-1	1	1.2777096737		-1	'dc sub SPRINGFIELD 8'
-1	1	4.4609750335		-1	'dc sub CARLOCK'
-1	1	38.4976225793		-1	'dc sub PLEASANT PLAINS'
-1	1	1.7946604115		-1	'dc sub LE ROY'
-1	1	0.4798829884		-1	'dc sub DECATUR 1'
-1	1	3.2004673194		-1	'dc sub RANTOUL 2'
-1	1	3.0056709196		-1	'dc sub MACON'
-1	1	2.9337544171		-1	'dc sub ELLSWORTH 2'
-1	1	0.0858867605		-1	'dc sub MOUNT PULASKI'
-1	1	6.1992056462		-1	'dc sub WAPELLA'
-1	1	5.3010947609		-1	'dc sub ROANOKE'
-1	1	79.3132110429		-1	'dc sub GREEN VALLEY'
-1	1	10.6070364534		-1	'dc sub BLOOMINGTON 3'
-1	1	5.4238282443		-1	'dc sub SPRINGFIELD 7'
-1	1	3.8433820286		-1	'dc sub BEMENT'
-1	1	11.6955630893		-1	'dc sub PAXTON 1'
-1	1	1.8522477870		-1	'dc sub MOUNT ZION'
-1	1	10.5854942738		-1	'dc sub RANTOUL 1'
-1	1	6.9334659752		-1	'dc sub BRIMFIELD'
-1	1	2.2858224900		-1	'dc sub WELDON'
-1	1	13.1329093768		-1	'dc sub GIBSON CITY 2'
-1	1	13.4910527338		-1	'dc sub MINIER'
-1	1	10.1585495623		-1	'dc sub HUDSON'
-1	1	51.2371202689		-1	'dc sub ATHENS'
-1	1	2.2432157808		-1	'dc sub PEORIA HEIGHTS'
-1	1	0.2321055138		-1	'dc sub SPRINGFIELD 6'
-1	1	2.3705984535		-1	'dc sub CLINTON 3'
-1	1	5.7862146445		-1	'dc sub TUSCOLA 2'
-1	1	3.2230988406		-1	'dc sub KENNEY'
-1	1	20.5059052906		-1	'dc sub MANSFIELD'
-1	1	10.1541645884		-1	'dc sub MANITO'
-1	1	1.4993645468		-1	'dc sub DUNLAP'
-1	1	0.2732473018		-1	'dc sub CHAMPAIGN 3'
-1	1	1.1730504286		-1	'dc sub PEORIA 7'
-1	1	7.6580954454		-1	'dc sub ELLSWORTH 1'
-1	1	1.0586962143		-1	'dc sub TOWANDA'
-1	1	20.4079883397		-1	'dc sub BLOOMINGTON 2'
-1	1	1.6057803984		-1	'dc sub PRINCEVILLE'
-1	1	0.3946356030		-1	'dc sub DELAVAN'
-1	1	7.4737510652		-1	'dc sub PEORIA 6'
-1	1	3.1064115247		-1	'dc sub SAVOY'
-1	1	0.4040945674		-1	'dc sub NORMAL 2'
-1	1	8.7888267294		-1	'dc sub EAST PEORIA'
-1	1	2.0968006471		-1	'dc sub HANNA CITY'
-1	1	7.4807313193		-1	'dc sub METAMORA'
-1	1	5.2831769645		-1	'dc sub GREENVIEW'
-1	1	1.0756930104		-1	'dc sub CLINTON 2'
-1	1	10.3307887568		-1	'dc sub BARTONVILLE'
-1	1	4.5150713986		-1	'dc sub NORMAL 1'
-1	1	4.6543914230		-1	'dc sub LEXINGTON'
-1	1	2.6467541121		-1	'dc sub PEORIA 5'
-1	1	14.1114659047		-1	'dc sub MORTON'
-1	1	3.8234560464		-1	'dc sub PEKIN 1'
-1	1	2.7574809562		-1	'dc sub NIANTIC'
-1	1	1.0594403568		-1	'dc sub COLFAX'
-1	1	1.5827466685		-1	'dc sub EL PASO'
-1	1	6.5399199658		-1	'dc sub TREMONT'
-1	1	7.2217782835		-1	'dc sub PEORIA 4'
-1	1	4.6603028367		-1	'dc sub PEORIA 3'
-1	1	8.2276105941		-1	'dc sub CHAMPAIGN 2'
-1	1	1.5895228067		-1	'dc sub EUREKA'
-1	1	2.0863761391		-1	'dc sub CHATHAM'
-1	1	0.2104863376		-1	'dc sub HOPEDALE 2'
-1	1	3.2392600390		-1	'dc sub WASHINGTON'
-1	1	0.4997722363		-1	'dc sub SPRINGFIELD 5'
-1	1	2.7613993811		-1	'dc sub PEORIA 2'
-1	1	5.7268091004		-1	'dc sub MT ZION'
-1	1	3.6434277791		-1	'dc sub BUFFALO'
-1	1	1.5240058041		-1	'dc sub SPRINGFIELD 4'
-1	1	3.5524598315		-1	'dc sub CONGERVILLE'
-1	1	3.0306231743		-1	'dc sub CHAMPAIGN 1'
-1	1	3.7685137660		-1	'dc sub FISHER'
-1	1	5.8991182352		-1	'dc sub HOMER'
-1	1	5.0657160141		-1	'dc sub TUSCOLA 1'
-1	1	0.2085376090		-1	'dc sub WHITE HEATH'
-1	1	7.0664376576		-1	'dc sub TOLONO'
-1	1	0.3146432248		-1	'dc sub SPRINGFIELD 3'
-1	1	13.2486427097		-1	'dc sub MACKINAW'
-1	1	2.3275489320		-1	'dc sub URBANA 1'
-1	1	9.0151197983		-1	'dc sub SAINT JOSEPH'
-1	1	10.5197094120		-1	'dc sub SPRINGFIELD 2'
-1	1	5.8237282099		-1	'dc sub MONTICELLO'
-1	1	1.0480112504		-1	'dc sub AUBURN'
-1	1	8.7954483906		-1	'dc sub HOPEDALE 1'
-1	1	2.2318525170		-1	'dc sub CLINTON 1'
-1	1	12.0397214490		-1	'dc sub MAHOMET'
-1	1	4.0094976981		-1	'dc sub VILLA GROVE'
-1	1	7.8770009453		-1	'dc sub BLOOMINGTON 1'
-1	1	2.1810062447		-1	'dc sub PEORIA 1'
-1	1	4.3533777793		-1	'dc sub SPRINGFIELD 1'
-1	1	11.5402986652		-1	'dc sub GIBSON CITY 1'
-1	1	10.3527663731		-1	'dc sub MAPLETON'
-1	1	0.2510628091		-1	'dc sub GIFFORD'
-1	1	20.0962691678		-1	'dc sub PETERSBURG'
1	1	0.0000000000		1	'dc bus CREVE COEUR 0'
2	1	0.0000000000		1	'dc bus CREVE COEUR 1'
3	1	0.0000000000		2	'dc bus ILLIOPOLIS 0'
4	1	0.0000000000		2	'dc bus ILLIOPOLIS 1'
5	1	0.0000000000		3	'dc bus PAXTON 2 0'
6	1	0.0000000000		3	'dc bus PAXTON 2 1'
7	1	0.0000000000		4	'dc bus PEORIA 9 0'
8	1	0.0000000000		4	'dc bus PEORIA 9 1'
9	1	0.0000000000		5	'dc bus PEORIA 8 0'
10	1	0.0000000000		5	'dc bus PEORIA 8 1'
11	1	0.0000000000		6	'dc bus LOVINGTON 0'
12	1	0.0000000000		6	'dc bus LOVINGTON 1'
13	1	0.0000000000		6	'dc bus LOVINGTON 2'
14	1	0.0000000000		7	'dc bus DECATUR 3 0'
15	1	0.0000000000		7	'dc bus DECATUR 3 1'
16	1	0.0000000000		7	'dc bus DECATUR 3 2'
17	1	0.0000000000		8	'dc bus MASON CITY 0'
18	1	0.0000000000		8	'dc bus MASON CITY 1'
19	1	0.0000000000		8	'dc bus MASON CITY 2'
20	1	0.0000000000		8	'dc bus MASON CITY 3'
21	1	0.0000000000		8	'dc bus MASON CITY 4'
22	1	0.0000000000		9	'dc bus BETHANY 0'
23	1	0.0000000000		9	'dc bus BETHANY 1'
24	1	0.0000000000		9	'dc bus BETHANY 2'
25	1	0.0000000000		10	'dc bus RANKIN 0'
26	1	0.0000000000		10	'dc bus RANKIN 1'
27	1	0.0000000000		11	'dc bus WINDSOR 0'
28	1	0.0000000000		11	'dc bus WINDSOR 1'
29	1	0.0000000000		12	'dc bus PEKIN 2 0'
30	1	0.0000000000		12	'dc bus PEKIN 2 1'
31	1	0.0000000000		13	'dc bus HEYWORTH 0'
32	1	0.0000000000		13	'dc bus HEYWORTH 1'
33	1	0.0000000000		13	'dc bus HEYWORTH 2'
34	1	0.0000000000		14	'dc bus DECATUR 2 0'
35	1	0.0000000000		14	'dc bus DECATUR 2 1'
36	1	0.0000000000		15	'dc bus LINCOLN 0'
37	1	0.0000000000		15	'dc bus LINCOLN 1'
38	1	0.0000000000		15	'dc bus LINCOLN 2'
39	1	0.0000000000		16	'dc bus SHERMAN 0'
40	1	0.0000000000		16	'dc bus SHERMAN 1'
41	1	0.0000000000		17	'dc bus URBANA 2 0'
42	1	0.0000000000		18	'dc bus SPRINGFIELD 8 0'
43	1	0.0000000000		19	'dc bus CARLOCK 0'
44	1	0.0000000000		20	'dc bus PLEASANT PLAINS 0'
45	1	0.0000000000		21	'dc bus LE ROY 0'
46	1	0.0000000000		21	'dc bus LE ROY 1'
47	1	0.0000000000		22	'dc bus DECATUR 1 0'
48	1	0.0000000000		23	'dc bus RANTOUL 2 0'
49	1	0.0000000000		23	'dc bus RANTOUL 2 1'
50	1	0.0000000000		23	'dc bus RANTOUL 2 2'
51	1	0.0000000000		23	'dc bus RANTOUL 2 3'
52	1	0.0000000000		23	'dc bus RANTOUL 2 4'
53	1	0.0000000000		23	'dc bus RANTOUL 2 5'
54	1	0.0000000000		24	'dc bus MACON 0'
55	1	0.0000000000		25	'dc bus ELLSWORTH 2 0'
56	1	0.0000000000		25	'dc bus ELLSWORTH 2 1'
57	1	0.0000000000		26	'dc bus MOUNT PULASKI 0'
58	1	0.0000000000		27	'dc bus WAPELLA 0'
59	1	0.0000000000		28	'dc bus ROANOKE 0'
60	1	0.0000000000		29	'dc bus GREEN VALLEY 0'
61	1	0.0000000000		30	'dc bus BLOOMINGTON 3 0'
62	1	0.0000000000		31	'dc bus SPRINGFIELD 7 0'
63	1	0.0000000000		32	'dc bus BEMENT 0'
64	1	0.0000000000		33	'dc bus PAXTON 1 0'
65	1	0.0000000000		33	'dc bus PAXTON 1 1'
66	1	0.0000000000		34	'dc bus MOUNT ZION 0'
67	1	0.0000000000		34	'dc bus MOUNT ZION 1'
68	1	0.0000000000		34	'dc bus MOUNT ZION 2'
69	1	0.0000000000		34	'dc bus MOUNT ZION 3'
70	1	0.0000000000		34	'dc bus MOUNT ZION 4'
71	1	0.0000000000		34	'dc bus MOUNT ZION 5'
72	1	0.0000000000		34	'dc bus MOUNT ZION 6'
73	1	0.0000000000		34	'dc bus MOUNT ZION 7'
74	1	0.0000000000		35	'dc bus RANTOUL 1 0'
75	1	0.0000000000		36	'dc bus BRIMFIELD 0'
76	1	0.0000000000		36	'dc bus BRIMFIELD 1'
77	1	0.0000000000		36	'dc bus BRIMFIELD 2'
78	1	0.0000000000		36	'dc bus BRIMFIELD 3'
79	1	0.0000000000		36	'dc bus BRIMFIELD 4'
80	1	0.0000000000		37	'dc bus WELDON 0'
81	1	0.0000000000		38	'dc bus GIBSON CITY 2 0'
82	1	0.0000000000		38	'dc bus GIBSON CITY 2 1'
83	1	0.0000000000		39	'dc bus MINIER 0'
84	1	0.0000000000		40	'dc bus HUDSON 0'
85	1	0.0000000000		41	'dc bus ATHENS 0'
86	1	0.0000000000		42	'dc bus PEORIA HEIGHTS 0'
87	1	0.0000000000		43	'dc bus SPRINGFIELD 6 0'
88	1	0.0000000000		43	'dc bus SPRINGFIELD 6 1'
89	1	0.0000000000		44	'dc bus CLINTON 3 0'
90	1	0.0000000000		44	'dc bus CLINTON 3 1'
91	1	0.0000000000		44	'dc bus CLINTON 3 2'
92	1	0.0000000000		44	'dc bus CLINTON 3 3'
93	1	0.0000000000		45	'dc bus TUSCOLA 2 0'
94	1	0.0000000000		45	'dc bus TUSCOLA 2 1'
95	1	0.0000000000		46	'dc bus KENNEY 0'
96	1	0.0000000000		47	'dc bus MANSFIELD 0'
97	1	0.0000000000		48	'dc bus MANITO 0'
98	1	0.0000000000		49	'dc bus DUNLAP 0'
99	1	0.0000000000		49	'dc bus DUNLAP 1'
100	1	0.0000000000		50	'dc bus CHAMPAIGN 3 0'
101	1	0.0000000000		51	'dc bus PEORIA 7 0'
102	1	0.0000000000		52	'dc bus ELLSWORTH 1 0'
103	1	0.0000000000		52	'dc bus ELLSWORTH 1 1'
104	1	0.0000000000		52	'dc bus ELLSWORTH 1 2'
105	1	0.0000000000		52	'dc bus ELLSWORTH 1 3'
106	1	0.0000000000		53	'dc bus TOWANDA 0'
107	1	0.0000000000		54	'dc bus BLOOMINGTON 2 0'
108	1	0.0000000000		55	'dc bus PRINCEVILLE 0'
109	1	0.0000000000		56	'dc bus DELAVAN 0'
110	1	0.0000000000		57	'dc bus PEORIA 6 0'
111	1	0.0000000000		58	'dc bus SAVOY 0'
112	1	0.0000000000		59	'dc bus NORMAL 2 0'
113	1	0.0000000000		59	'dc bus NORMAL 2 1'
114	1	0.0000000000		59	'dc bus NORMAL 2 2'
115	1	0.0000000000		59	'dc bus NORMAL 2 3'
116	1	0.0000000000		60	'dc bus EAST PEORIA 0'
117	1	0.0000000000		60	'dc bus EAST PEORIA 1'
118	1	0.0000000000		61	'dc bus HANNA CITY 0'
119	1	0.0000000000		62	'dc bus METAMORA 0'
120	1	0.0000000000		63	'dc bus GREENVIEW 0'
121	1	0.0000000000		64	'dc bus CLINTON 2 0'
122	1	0.0000000000		64	'dc bus CLINTON 2 1'
123	1	0.0000000000		65	'dc bus BARTONVILLE 0'
124	1	0.0000000000		65	'dc bus BARTONVILLE 1'
125	1	0.0000000000		65	'dc bus BARTONVILLE 2'
126	1	0.0000000000		65	'dc bus BARTONVILLE 3'
127	1	0.0000000000		65	'dc bus BARTONVILLE 4'
128	1	0.0000000000		66	'dc bus NORMAL 1 0'
129	1	0.0000000000		66	'dc bus NORMAL 1 1'
130	1	0.0000000000		67	'dc bus LEXINGTON 0'
131	1	0.0000000000		68	'dc bus PEORIA 5 0'
132	1	0.0000000000		69	'dc bus MORTON 0'
133	1	0.0000000000		70	'dc bus PEKIN 1 0'
134	1	0.0000000000		70	'dc bus PEKIN 1 1'
135	1	0.0000000000		70	'dc bus PEKIN 1 2'
136	1	0.0000000000		70	'dc bus PEKIN 1 3'
137	1	0.0000000000		71	'dc bus NIANTIC 0'
138	1	0.0000000000		72	'dc bus COLFAX 0'
139	1	0.0000000000		73	'dc bus EL PASO 0'
140	1	0.0000000000		74	'dc bus TREMONT 0'
141	1	0.0000000000		75	'dc bus PEORIA 4 0'
142	1	0.0000000000		76	'dc bus PEORIA 3 0'
143	1	0.0000000000		77	'dc bus CHAMPAIGN 2 0'
144	1	0.0000000000		78	'dc bus EUREKA 0'
145	1	0.0000000000		79	'dc bus CHATHAM 0'
146	1	0.0000000000		80	'dc bus HOPEDALE 2 0'
147	1	0.0000000000		80	'dc bus HOPEDALE 2 1'
148	1	0.0000000000		81	'dc bus WASHINGTON 0'
149	1	0.0000000000		82	'dc bus SPRINGFIELD 5 0'
150	1	0.0000000000		82	'dc bus SPRINGFIELD 5 1'
151	1	0.0000000000		82	'dc bus SPRINGFIELD 5 2'
152	1	0.0000000000		82	'dc bus SPRINGFIELD 5 3'
153	1	0.0000000000		82	'dc bus SPRINGFIELD 5 4'
154	1	0.0000000000		82	'dc bus SPRINGFIELD 5 5'
155	1	0.0000000000		82	'dc bus SPRINGFIELD 5 6'
156	1	0.0000000000		83	'dc bus PEORIA 2 0'
157	1	0.0000000000		83	'dc bus PEORIA 2 1'
158	1	0.0000000000		84	'dc bus MT ZION 0'
159	1	0.0000000000		85	'dc bus BUFFALO 0'
160	1	0.0000000000		86	'dc bus SPRINGFIELD 4 0'
161	1	0.0000000000		86	'dc bus SPRINGFIELD 4 1'
162	1	0.0000000000		87	'dc bus CONGERVILLE 0'
163	1	0.0000000000		88	'dc bus CHAMPAIGN 1 0'
164	1	0.0000000000		88	'dc bus CHAMPAIGN 1 1'
165	1	0.0000000000		88	'dc bus CHAMPAIGN 1 2'
166	1	0.0000000000		88	'dc bus CHAMPAIGN 1 3'
167	1	0.0000000000		88	'dc bus CHAMPAIGN 1 4'
168	1	0.0000000000		88	'dc bus CHAMPAIGN 1 5'
169	1	0.0000000000		88	'dc bus CHAMPAIGN 1 6'
170	1	0.0000000000		88	'dc bus CHAMPAIGN 1 7'
171	1	0.0000000000		89	'dc bus FISHER 0'
172	1	0.0000000000		90	'dc bus HOMER 0'
173	1	0.0000000000		91	'dc bus TUSCOLA 1 0'
174	1	0.0000000000		92	'dc bus WHITE HEATH 0'
175	1	0.0000000000		93	'dc bus TOLONO 0'
176	1	0.0000000000		94	'dc bus SPRINGFIELD 3 0'
177	1	0.0000000000		95	'dc bus MACKINAW 0'
178	1	0.0000000000		96	'dc bus URBANA 1 0'
179	1	0.0000000000		96	'dc bus URBANA 1 1'
180	1	0.0000000000		97	'dc bus SAINT JOSEPH 0'
181	1	0.0000000000		98	'dc bus SPRINGFIELD 2 0'
182	1	0.0000000000		98	'dc bus SPRINGFIELD 2 1'
183	1	0.0000000000		98	'dc bus SPRINGFIELD 2 2'
184	1	0.0000000000		99	'dc bus MONTICELLO 0'
185	1	0.0000000000		100	'dc bus AUBURN 0'
186	1	0.0000000000		101	'dc bus HOPEDALE 1 0'
187	1	0.0000000000		102	'dc bus CLINTON 1 0'
188	1	0.0000000000		102	'dc bus CLINTON 1 1'
189	1	0.0000000000		102	'dc bus CLINTON 1 2'
190	1	0.0000000000		103	'dc bus MAHOMET 0'
191	1	0.0000000000		104	'dc bus VILLA GROVE 0'
192	1	0.0000000000		105	'dc bus BLOOMINGTON 1 0'
193	1	0.0000000000		106	'dc bus PEORIA 1 0'
194	1	0.0000000000		107	'dc bus SPRINGFIELD 1 0'
195	1	0.0000000000		108	'dc bus GIBSON CITY 1 0'
196	1	0.0000000000		108	'dc bus GIBSON CITY 1 1'
197	1	0.0000000000		108	'dc bus GIBSON CITY 1 2'
198	1	0.0000000000		109	'dc bus MAPLETON 0'
199	1	0.0000000000		110	'dc bus GIFFORD 0'
200	1	0.0000000000		111	'dc bus PETERSBURG 0'
};

%% gmd_branch data
%column_names% f_bus t_bus parent_type parent_index br_status br_r br_v len_km name
mpc.gmd_branch = {
113	112	'branch'	1	1	0.0296706067		0.0000000000		0.0000000000		'dc 1'
	% line 2-1
112	230	'branch'	2	1	0.8173857067		20.7789459200		32.8052586900		'dc 2'
	% line 1-119
235	112	'branch'	3	1	0.2475396833		5.3766460400		7.4405435100		'dc 3'
	% line 124-1
304	112	'branch'	4	1	0.1877035267		2.8571918000		4.7725957800		'dc 4'
	% line 193-1
115	114	'branch'	5	1	0.0252559333		0.0000000000		0.0000000000		'dc 5'
	% line 4-3
168	114	'branch'	6	1	0.3749078767		2.7568602600		13.0874711700		'dc 6'
	% line 57-3
114	248	'branch'	7	1	0.2596000800		7.9033622700		7.9914343600		'dc 7'
	% line 3-137
117	116	'branch'	8	1	0.0305743700		0.0000000000		0.0000000000		'dc 8'
	% line 6-5
159	116	'branch'	9	1	0.2753431600		4.6128764200		8.6704807500		'dc 9'
	% line 48-5
116	175	'branch'	10	1	0.3472397133		7.0977931000		11.8730412400		'dc 10'
	% line 5-64
119	118	'branch'	11	1	0.0279443400		0.0000000000		0.0000000000		'dc 11'
	% line 8-7
118	197	'branch'	12	1	0.1655779467		0.4292340600		3.7828010500		'dc 12'
	% line 7-86
118	212	'branch'	13	1	0.1585619567		-3.0403914500		3.4809766200		'dc 13'
	% line 7-101
118	259	'branch'	14	1	0.3820774733		13.4222116500		13.4572255200		'dc 14'
	% line 7-148
121	120	'branch'	15	1	0.0257915467		0.0000000000		0.0000000000		'dc 15'
	% line 10-9
120	235	'branch'	16	1	0.3557094000		-0.8014624700		12.2337073000		'dc 16'
	% line 9-124
242	120	'branch'	17	1	0.1824529833		2.8013808700		4.5393278600		'dc 17'
	% line 131-9
120	252	'branch'	18	1	0.1959764667		3.8069052700		5.1445981400		'dc 18'
	% line 9-141
120	304	'branch'	19	1	0.1628990667		1.7140414700		3.6666010500		'dc 19'
	% line 9-193
123	122	'branch'	20	1	0.0235187000		0.0000000000		0.0000000000		'dc 20'
	% line 12-11
124	122	'branch'	21	1	0.0272914567		0.0000000000		0.0000000000		'dc 21'
	% line 13-11
122	126	'branch'	22	1	0.4587984733		-16.7887363400		16.8792123200		'dc 22'
	% line 11-15
122	204	'branch'	23	1	0.8108586867		32.5862121600		32.5881185900		'dc 23'
	% line 11-93
269	122	'branch'	24	1	0.3755604000		9.4491958600		13.1407103400		'dc 24'
	% line 158-11
125	232	'branch'	26	1	1.2365590167		9.5218563100		43.6413552600		'dc 26'
	% line 14-121
125	260	'branch'	27	1	1.6103882100		-57.7507247900		58.1304370500		'dc 27'
	% line 14-149
127	126	'branch'	28	1	0.0243765300		0.0000000000		0.0000000000		'dc 28'
	% line 16-15
129	128	'branch'	29	1	0.0221708300		0.0000000000		0.0000000000		'dc 29'
	% line 18-17
130	128	'branch'	30	1	0.0226713833		0.0000000000		0.0000000000		'dc 30'
	% line 19-17
131	128	'branch'	31	1	0.0274772967		0.0000000000		0.0000000000		'dc 31'
	% line 20-17
132	128	'branch'	32	1	0.0273215867		0.0000000000		0.0000000000		'dc 32'
	% line 21-17
220	128	'branch'	33	1	0.4315487633		-7.4041361800		15.6169757800		'dc 33'
	% line 109-17
128	231	'branch'	34	1	0.4547617500		-14.1104507400		16.6814354600		'dc 34'
	% line 17-120
134	133	'branch'	35	1	0.0271537467		0.0000000000		0.0000000000		'dc 35'
	% line 23-22
135	133	'branch'	36	1	0.0303053700		0.0000000000		0.0000000000		'dc 36'
	% line 24-22
133	138	'branch'	37	1	0.5016192300		15.9490785600		18.7692102500		'dc 37'
	% line 22-27
269	133	'branch'	38	1	0.5599236400		3.4287464600		21.3087967000		'dc 38'
	% line 158-22
137	136	'branch'	39	1	0.0268931633		0.0000000000		0.0000000000		'dc 39'
	% line 26-25
136	175	'branch'	40	1	0.3369190833		-11.0951519000		11.4396956500		'dc 40'
	% line 25-64
310	136	'branch'	41	1	0.4368372267		5.7652001400		15.8468513200		'dc 41'
	% line 199-25
139	138	'branch'	42	1	0.0258929067		0.0000000000		0.0000000000		'dc 42'
	% line 28-27
138	204	'branch'	43	1	1.1096623567		22.7922439600		45.7820762500		'dc 43'
	% line 27-93
138	269	'branch'	44	1	0.9005624767		-19.3583660100		36.4851926000		'dc 44'
	% line 27-158
141	140	'branch'	45	1	0.0305864333		0.0000000000		0.0000000000		'dc 45'
	% line 30-29
235	140	'branch'	46	1	0.2451534833		3.7921087700		7.3270040300		'dc 46'
	% line 124-29
140	251	'branch'	47	1	0.3480554933		11.5325851400		11.9362075600		'dc 47'
	% line 29-140
143	142	'branch'	48	1	0.0293879133		0.0000000000		0.0000000000		'dc 48'
	% line 32-31
144	142	'branch'	49	1	0.0232625533		0.0000000000		0.0000000000		'dc 49'
	% line 33-31
288	142	'branch'	50	1	0.3705597567		11.7122926700		12.9342434800		'dc 50'
	% line 177-31
303	142	'branch'	51	1	0.3565323233		-6.1923899700		12.2817232500		'dc 51'
	% line 192-31
146	145	'branch'	52	1	0.0253652100		0.0000000000		0.0000000000		'dc 52'
	% line 35-34
145	165	'branch'	53	1	0.2763100367		5.0085544600		8.7144579700		'dc 53'
	% line 34-54
145	248	'branch'	54	1	0.3046759000		-9.5115194300		9.9995300100		'dc 54'
	% line 34-137
148	147	'branch'	55	1	0.0243239067		0.0000000000		0.0000000000		'dc 55'
	% line 37-36
149	147	'branch'	56	1	0.0295378767		0.0000000000		0.0000000000		'dc 56'
	% line 38-36
169	147	'branch'	57	1	0.4800425933		-17.7108058900		17.8273138000		'dc 57'
	% line 58-36
194	147	'branch'	58	1	0.4238800800		2.0606322300		15.2636540500		'dc 58'
	% line 83-36
151	150	'branch'	59	1	0.0222752133		0.0000000000		0.0000000000		'dc 59'
	% line 40-39
150	196	'branch'	60	1	0.3836234467		-12.7935705200		13.5203067800		'dc 60'
	% line 39-85
270	150	'branch'	61	1	0.3232271167		-10.3285837200		10.8272366100		'dc 61'
	% line 159-39
152	211	'branch'	62	1	0.2025495033		-5.4461946500		5.4467179300		'dc 62'
	% line 41-100
152	274	'branch'	63	1	0.1395331500		-2.6007947900		2.6347463700		'dc 63'
	% line 41-163
152	291	'branch'	64	1	0.4147448600		14.6534147300		14.9125912900		'dc 64'
	% line 41-180
155	153	'branch'	65	1	0.5402882300		20.1218814800		20.5129074600		'dc 65'
	% line 44-42
292	153	'branch'	66	1	0.3530321500		-3.9409418100		12.1178963000		'dc 66'
	% line 181-42
154	195	'branch'	67	1	0.3310086533		11.1332140000		11.1783810600		'dc 67'
	% line 43-84
154	243	'branch'	68	1	0.4872252033		-18.1248779300		18.1489335900		'dc 68'
	% line 43-132
155	311	'branch'	69	1	0.6530122667		-5.4129171400		25.4498863400		'dc 69'
	% line 44-200
166	156	'branch'	71	1	0.4572899867		-0.7645310800		13.8830686500		'dc 71'
	% line 55-45
213	156	'branch'	72	1	0.5112954700		3.7856559800		15.9483962300		'dc 72'
	% line 102-45
156	298	'branch'	73	1	0.6126488067		-6.7718696600		19.8231772800		'dc 73'
	% line 45-187
172	157	'branch'	74	1	0.3072835500		7.3260932000		10.1012487400		'dc 74'
	% line 61-46
233	157	'branch'	75	1	0.4465033267		5.1456818600		16.2743697800		'dc 75'
	% line 122-46
158	165	'branch'	76	1	0.2944029667		-3.1776943200		9.5113585200		'dc 76'
	% line 47-54
158	177	'branch'	77	1	0.3235284733		7.0661735500		10.8197893500		'dc 77'
	% line 47-66
159	185	'branch'	83	1	0.3508425733		-11.9713707000		12.0627902200		'dc 83'
	% line 48-74
165	177	'branch'	84	1	0.3108532467		10.2496967300		10.2786619500		'dc 84'
	% line 54-66
192	166	'branch'	86	1	0.9639612867		-33.3558998100		33.3579526400		'dc 86'
	% line 81-55
166	213	'branch'	87	1	0.2197352600		-4.5458974800		4.8294910900		'dc 87'
	% line 55-102
166	223	'branch'	88	1	0.7346388367		-23.2012195600		24.5577524000		'dc 88'
	% line 55-112
166	239	'branch'	89	1	0.6021262967		-18.1109085100		19.4784994300		'dc 89'
	% line 55-128
167	214	'branch'	90	1	0.1887619433		-4.5458974800		4.8294910900		'dc 90'
	% line 56-103
168	270	'branch'	91	1	0.3314859000		-9.5517196700		11.1875863300		'dc 91'
	% line 57-159
206	169	'branch'	92	1	0.4335861633		2.1341216600		15.6947669600		'dc 92'
	% line 95-58
288	169	'branch'	93	1	0.6193069033		9.5834865600		23.9634468100		'dc 93'
	% line 177-58
170	230	'branch'	94	1	0.4941300700		-18.4038066900		18.4571515100		'dc 94'
	% line 59-119
170	250	'branch'	95	1	0.4260756900		8.8788290000		15.3812109700		'dc 95'
	% line 59-139
171	208	'branch'	96	1	0.5410991033		-19.5709190400		20.5452612700		'dc 96'
	% line 60-97
245	171	'branch'	97	1	0.3970667667		1.0617352700		14.0716392300		'dc 97'
	% line 134-60
172	214	'branch'	98	1	0.2882707733		3.5346329200		9.2409049500		'dc 98'
	% line 61-103
270	173	'branch'	99	1	0.3805939800		-5.1882863000		13.3457265100		'dc 99'
	% line 159-62
271	173	'branch'	100	1	0.3362850067		11.3986530300		11.4135199700		'dc 100'
	% line 160-62
174	177	'branch'	101	1	0.5267543300		-5.5060391400		19.8393851000		'dc 101'
	% line 63-66
174	295	'branch'	102	1	0.7918900033		31.6723747300		31.7415217900		'dc 102'
	% line 63-184
193	175	'branch'	104	1	1.0139166533		28.0283546400		28.0315289000		'dc 104'
	% line 82-64
177	269	'branch'	112	1	0.2201200533		2.5003747900		6.2098522600		'dc 112'
	% line 66-158
185	301	'branch'	113	1	0.3920864467		-10.2860546100		13.8791856000		'dc 113'
	% line 74-190
219	186	'branch'	118	1	0.4843871533		8.0830154400		17.9675589700		'dc 118'
	% line 108-75
186	268	'branch'	119	1	0.5945613200		13.3909359000		22.8803726700		'dc 119'
	% line 75-157
191	211	'branch'	120	1	0.9461711833		37.6712646500		38.6187281900		'dc 120'
	% line 80-100
191	254	'branch'	121	1	0.9078535867		35.0707550000		36.9023705000		'dc 121'
	% line 80-143
192	289	'branch'	123	1	1.1634680333		16.5981655100		40.8710288600		'dc 123'
	% line 81-178
193	306	'branch'	124	1	0.1694904133		-3.9607408000		3.9716655400		'dc 124'
	% line 82-195
194	257	'branch'	125	1	0.2372585433		-6.6865520500		6.9931477600		'dc 125'
	% line 83-146
194	297	'branch'	126	1	0.3491351167		-9.5101890600		11.9701119900		'dc 126'
	% line 83-186
195	224	'branch'	127	1	0.2932251300		-2.3576262000		9.4583597800		'dc 127'
	% line 84-113
196	231	'branch'	128	1	0.3432498100		-4.9560957000		11.6867199100		'dc 128'
	% line 85-120
197	212	'branch'	129	1	0.2257250667		-3.4689049700		6.4632160900		'dc 129'
	% line 86-101
253	197	'branch'	130	1	0.1493288200		2.7430727500		3.0698046500		'dc 130'
	% line 142-86
197	304	'branch'	131	1	0.2912145067		-5.2141490000		9.3773065400		'dc 131'
	% line 86-193
260	198	'branch'	133	1	0.2858117900		-7.1400260900		7.3623189900		'dc 133'
	% line 149-87
199	261	'branch'	134	1	0.2455244800		7.1400260900		7.3623189900		'dc 134'
	% line 88-150
287	199	'branch'	135	1	0.1701002600		3.8972747300		3.9980073900		'dc 135'
	% line 176-88
199	305	'branch'	136	1	0.1877063667		4.6230917000		4.7830926600		'dc 136'
	% line 88-194
200	206	'branch'	140	1	0.3850098267		-13.2249279000		13.5850623400		'dc 140'
	% line 89-95
299	200	'branch'	141	1	0.3548848933		-10.8398647300		12.2334035600		'dc 141'
	% line 188-89
204	302	'branch'	143	1	0.9737075067		38.7390899700		39.8453375100		'dc 143'
	% line 93-191
233	207	'branch'	144	1	0.4681741133		15.8127241100		17.2874973100		'dc 144'
	% line 122-96
207	254	'branch'	145	1	0.6990651133		27.6003227200		27.6006643200		'dc 145'
	% line 96-143
207	299	'branch'	146	1	0.4806426433		-17.4435710900		17.8517510300		'dc 146'
	% line 96-188
208	311	'branch'	147	1	0.5810021633		-7.6533370000		22.2560587500		'dc 147'
	% line 97-200
209	234	'branch'	149	1	0.8286809533		0.5050690200		28.0645723300		'dc 149'
	% line 98-123
210	253	'branch'	150	1	0.3352617333		5.4812021300		11.3351192200		'dc 150'
	% line 99-142
211	285	'branch'	151	1	0.4716211800		-17.3022899600		17.4511776500		'dc 151'
	% line 100-174
211	290	'branch'	152	1	0.3126788433		10.0701189000		10.3583171700		'dc 152'
	% line 100-179
211	295	'branch'	153	1	0.5618489733		-13.6407852200		21.4277880100		'dc 153'
	% line 100-184
221	212	'branch'	154	1	0.0863885833		0.0000000000		0.2629103200		'dc 154'
	% line 110-101
212	228	'branch'	155	1	0.2312278533		6.4973120700		6.7248121200		'dc 155'
	% line 101-117
212	252	'branch'	156	1	0.1385893733		0.3476018300		2.5831727000		'dc 156'
	% line 101-141
213	239	'branch'	160	1	0.4761675233		-13.5652141600		14.6525992500		'dc 160'
	% line 102-128
214	217	'branch'	161	1	0.3416237467		-6.4054532100		11.6208310500		'dc 161'
	% line 103-106
241	217	'branch'	162	1	0.3082007500		-7.3208246200		10.1421619100		'dc 162'
	% line 130-106
218	224	'branch'	163	1	0.2974898667		-6.3116288200		9.6614891600		'dc 163'
	% line 107-113
218	240	'branch'	164	1	0.2278350333		-1.2205754500		6.5504674100		'dc 164'
	% line 107-129
303	218	'branch'	165	1	0.1736441667		4.1092014300		4.1567215800		'dc 165'
	% line 192-107
219	309	'branch'	166	1	1.0929025567		14.9828844100		45.0201331900		'dc 166'
	% line 108-198
297	220	'branch'	167	1	0.3868088033		-3.0558559900		13.6177775100		'dc 167'
	% line 186-109
221	304	'branch'	168	1	0.1518172367		-1.8454784200		3.1750780600		'dc 168'
	% line 110-193
274	222	'branch'	169	1	0.2328142900		-1.5282387700		6.7717510200		'dc 169'
	% line 163-111
222	286	'branch'	170	1	0.3504752967		9.1119804400		12.0266587200		'dc 170'
	% line 111-175
239	223	'branch'	174	1	0.2284291933		-5.0889334700		5.1643153400		'dc 174'
	% line 128-112
224	303	'branch'	175	1	0.2388536500		2.2041716600		7.0420060500		'dc 175'
	% line 113-192
244	227	'branch'	177	1	0.6859982900		12.0806856200		22.6409681000		'dc 177'
	% line 133-116
228	243	'branch'	178	1	0.5251118033		16.8201904300		19.8181886200		'dc 178'
	% line 117-132
228	273	'branch'	179	1	0.7128465033		26.5940952300		28.2043194200		'dc 179'
	% line 117-162
242	229	'branch'	180	1	0.3165331133		-9.0414428700		10.5222313600		'dc 180'
	% line 131-118
229	245	'branch'	181	1	0.5112898000		9.7470626800		19.1677340000		'dc 181'
	% line 118-134
229	309	'branch'	182	1	0.4182138567		2.6830029500		15.0134725100		'dc 182'
	% line 118-198
232	289	'branch'	184	1	1.5699015467		56.0554771400		56.5787775000		'dc 184'
	% line 121-178
298	232	'branch'	185	1	0.1874423267		1.6267609600		3.5818775400		'dc 185'
	% line 187-121
234	244	'branch'	190	1	0.2572654433		-1.3125736700		6.2470179100		'dc 190'
	% line 123-133
267	234	'branch'	191	1	0.1969844867		1.8645182800		3.9477284200		'dc 191'
	% line 156-123
235	304	'branch'	192	1	0.2899388633		2.5170862700		9.3127408600		'dc 192'
	% line 124-193
239	244	'branch'	194	1	1.6846886300		-60.9728775000		60.9867568200		'dc 194'
	% line 128-133
241	255	'branch'	195	1	0.9997269667		-39.9169883700		41.0087885200		'dc 195'
	% line 130-144
267	244	'branch'	199	1	0.3451882433		0.5530149300		9.6031780500		'dc 199'
	% line 156-133
245	251	'branch'	200	1	0.4604677467		16.6402988400		16.9527033700		'dc 200'
	% line 134-140
245	297	'branch'	201	1	0.6375631233		20.6154193900		24.8269536000		'dc 201'
	% line 134-186
249	250	'branch'	202	1	1.1672005633		-43.6021652200		48.4540640900		'dc 202'
	% line 138-139
249	306	'branch'	203	1	0.3847383867		9.8116111800		13.5509660600		'dc 203'
	% line 138-195
252	259	'branch'	204	1	0.4492194433		16.1195869400		16.4508274100		'dc 204'
	% line 141-148
252	304	'branch'	205	1	0.1276488167		-2.0932951000		2.1047300600		'dc 205'
	% line 141-193
273	255	'branch'	206	1	0.3069250567		-3.2819683600		10.0692990900		'dc 206'
	% line 162-144
256	287	'branch'	207	1	0.3878942500		8.3741350200		13.6821494300		'dc 207'
	% line 145-176
296	256	'branch'	208	1	0.4778075933		-13.0411014600		17.6955494800		'dc 208'
	% line 185-145
257	288	'branch'	210	1	0.4877534400		16.8306636800		18.1624321100		'dc 210'
	% line 146-177
296	261	'branch'	217	1	0.5932532433		6.4029512400		22.7950436300		'dc 217'
	% line 185-150
305	261	'branch'	218	1	0.1383218100		2.5169644400		2.5804128800		'dc 218'
	% line 194-150
271	292	'branch'	221	1	0.1893645333		-4.4998083100		4.8556157500		'dc 221'
	% line 160-181
274	290	'branch'	229	1	0.2552625200		7.2253403700		7.7943898700		'dc 229'
	% line 163-179
282	301	'branch'	230	1	0.4349358200		9.3309583700		15.7754335600		'dc 230'
	% line 171-190
306	282	'branch'	231	1	0.5132885167		-11.2210254700		19.2621171400		'dc 231'
	% line 195-171
291	283	'branch'	232	1	0.6742858333		10.6132841100		26.4074402200		'dc 232'
	% line 180-172
310	283	'branch'	233	1	1.0582034700		3.7354817400		43.4550729800		'dc 233'
	% line 199-172
284	285	'branch'	234	1	0.6777006133		-17.0233631100		26.5851831800		'dc 234'
	% line 173-174
284	286	'branch'	235	1	0.3778684267		10.7476148600		13.2511332500		'dc 235'
	% line 173-175
285	299	'branch'	236	1	0.7913951367		-30.3497352600		31.7098249700		'dc 236'
	% line 174-188
291	302	'branch'	238	1	1.1634748100		12.0878648800		48.1428712800		'dc 238'
	% line 180-191
291	310	'branch'	239	1	0.5371350967		6.8534951200		20.3050052800		'dc 239'
	% line 180-199
292	305	'branch'	242	1	0.1937298867		1.0081553500		5.0338986500		'dc 242'
	% line 181-194
125	126	'branch'	25	1	0.0561911767		0.0000000000		0.0000000000		'dc 25_series'
	% transformer 14-15
126	7	'branch'	25	1	0.0561911767		0.0000000000		0.0000000000		'dc 25_common'
	% 14-15
156	157	'branch'	70	1	0.0825574133		0.0000000000		0.0000000000		'dc 70_series'
	% transformer 45-46
157	21	'branch'	70	1	0.0825574133		0.0000000000		0.0000000000		'dc 70_common'
	% 45-46
159	23	'branch'	78	1	0.5984048133		0.0000000000		0.0000000000		'dc 78_hi'
	% transformer 48-49
159	23	'branch'	79	1	0.4787238433		0.0000000000		0.0000000000		'dc 79_hi'
	% transformer 48-50
159	23	'branch'	80	1	0.5984048133		0.0000000000		0.0000000000		'dc 80_hi'
	% transformer 48-51
159	23	'branch'	81	1	0.4787238433		0.0000000000		0.0000000000		'dc 81_hi'
	% transformer 48-52
159	23	'branch'	82	1	0.4675037667		0.0000000000		0.0000000000		'dc 82_hi'
	% transformer 48-53
166	167	'branch'	85	1	0.4542055100		0.0000000000		0.0000000000		'dc 85_series'
	% transformer 55-56
167	25	'branch'	85	1	0.4542055100		0.0000000000		0.0000000000		'dc 85_common'
	% 55-56
175	33	'branch'	103	1	0.0282133300		0.0000000000		0.0000000000		'dc 103_hi'
	% transformer 64-65
177	34	'branch'	105	1	0.4617958267		0.0000000000		0.0000000000		'dc 105_hi'
	% transformer 66-67
177	34	'branch'	106	1	0.1518670833		0.0000000000		0.0000000000		'dc 106_hi'
	% transformer 66-68
177	34	'branch'	107	1	0.0971949367		0.0000000000		0.0000000000		'dc 107_hi'
	% transformer 66-69
177	34	'branch'	108	1	0.1518670833		0.0000000000		0.0000000000		'dc 108_hi'
	% transformer 66-70
177	34	'branch'	109	1	0.0777559433		0.0000000000		0.0000000000		'dc 109_hi'
	% transformer 66-71
177	34	'branch'	110	1	0.0777559433		0.0000000000		0.0000000000		'dc 110_hi'
	% transformer 66-72
177	34	'branch'	111	1	0.1518670833		0.0000000000		0.0000000000		'dc 111_hi'
	% transformer 66-73
186	36	'branch'	114	1	0.8478106267		0.0000000000		0.0000000000		'dc 114_hi'
	% transformer 75-76
186	36	'branch'	115	1	1.7661988000		0.0000000000		0.0000000000		'dc 115_hi'
	% transformer 75-77
186	36	'branch'	116	1	0.1883240033		0.0000000000		0.0000000000		'dc 116_hi'
	% transformer 75-78
186	36	'branch'	117	1	0.2354049933		0.0000000000		0.0000000000		'dc 117_hi'
	% transformer 75-79
192	193	'branch'	122	1	0.0855215800		0.0000000000		0.0000000000		'dc 122_series'
	% transformer 81-82
193	38	'branch'	122	1	0.0855215800		0.0000000000		0.0000000000		'dc 122_common'
	% 81-82
198	199	'branch'	132	1	0.0733439067		0.0000000000		0.0000000000		'dc 132_series'
	% transformer 87-88
199	43	'branch'	132	1	0.0733439067		0.0000000000		0.0000000000		'dc 132_common'
	% 87-88
200	44	'branch'	137	1	1.3247042200		0.0000000000		0.0000000000		'dc 137_hi'
	% transformer 89-90
200	44	'branch'	138	1	0.5425423800		0.0000000000		0.0000000000		'dc 138_hi'
	% transformer 89-91
200	44	'branch'	139	1	0.4306765267		0.0000000000		0.0000000000		'dc 139_hi'
	% transformer 89-92
204	45	'branch'	142	1	0.2354049933		0.0000000000		0.0000000000		'dc 142_hi'
	% transformer 93-94
209	210	'branch'	148	1	0.0566837600		0.0000000000		0.0000000000		'dc 148_series'
	% transformer 98-99
210	49	'branch'	148	1	0.0566837600		0.0000000000		0.0000000000		'dc 148_common'
	% 98-99
213	214	'branch'	157	1	0.1506460633		0.0000000000		0.0000000000		'dc 157_series'
	% transformer 102-103
214	52	'branch'	157	1	0.1506460633		0.0000000000		0.0000000000		'dc 157_common'
	% 102-103
213	52	'branch'	158	1	0.1851499967		0.0000000000		0.0000000000		'dc 158_hi'
	% transformer 102-104
213	52	'branch'	159	1	0.0855216633		0.0000000000		0.0000000000		'dc 159_hi'
	% transformer 102-105
223	224	'branch'	171	1	0.1831124733		0.0000000000		0.0000000000		'dc 171_series'
	% transformer 112-113
224	59	'branch'	171	1	0.1831124733		0.0000000000		0.0000000000		'dc 171_common'
	% 112-113
223	59	'branch'	172	1	5.2899998467		0.0000000000		0.0000000000		'dc 172_hi'
	% transformer 112-114
223	59	'branch'	173	1	0.1128533267		0.0000000000		0.0000000000		'dc 173_hi'
	% transformer 112-115
227	228	'branch'	176	1	0.0455874533		0.0000000000		0.0000000000		'dc 176_series'
	% transformer 116-117
228	60	'branch'	176	1	0.0455874533		0.0000000000		0.0000000000		'dc 176_common'
	% 116-117
232	233	'branch'	183	1	0.0693032333		0.0000000000		0.0000000000		'dc 183_series'
	% transformer 121-122
233	64	'branch'	183	1	0.0693032333		0.0000000000		0.0000000000		'dc 183_common'
	% 121-122
234	235	'branch'	186	1	0.0289940500		0.0000000000		0.0000000000		'dc 186_series'
	% transformer 123-124
235	65	'branch'	186	1	0.0289940500		0.0000000000		0.0000000000		'dc 186_common'
	% 123-124
234	65	'branch'	187	1	0.3949866867		0.0000000000		0.0000000000		'dc 187_hi'
	% transformer 123-125
234	65	'branch'	188	1	0.1304866600		0.0000000000		0.0000000000		'dc 188_hi'
	% transformer 123-126
234	65	'branch'	189	1	0.0881666700		0.0000000000		0.0000000000		'dc 189_hi'
	% transformer 123-127
239	240	'branch'	193	1	0.0664228233		0.0000000000		0.0000000000		'dc 193_series'
	% transformer 128-129
240	66	'branch'	193	1	0.0664228233		0.0000000000		0.0000000000		'dc 193_common'
	% 128-129
244	245	'branch'	196	1	0.0176333333		0.0000000000		0.0000000000		'dc 196_series'
	% transformer 133-134
245	70	'branch'	196	1	0.0176333333		0.0000000000		0.0000000000		'dc 196_common'
	% 133-134
244	70	'branch'	197	1	0.0379116667		0.0000000000		0.0000000000		'dc 197_hi'
	% transformer 133-135
244	70	'branch'	198	1	0.0379116667		0.0000000000		0.0000000000		'dc 198_hi'
	% transformer 133-136
257	80	'branch'	209	1	0.0551041667		0.0000000000		0.0000000000		'dc 209_hi'
	% transformer 146-147
260	261	'branch'	211	1	0.0363260767		0.0000000000		0.0000000000		'dc 211_series'
	% transformer 149-150
261	82	'branch'	211	1	0.0363260767		0.0000000000		0.0000000000		'dc 211_common'
	% 149-150
260	82	'branch'	212	1	1.9987383700		0.0000000000		0.0000000000		'dc 212_hi'
	% transformer 149-151
260	82	'branch'	213	1	0.2195350000		0.0000000000		0.0000000000		'dc 213_hi'
	% transformer 149-152
260	82	'branch'	214	1	0.4840349867		0.0000000000		0.0000000000		'dc 214_hi'
	% transformer 149-153
260	82	'branch'	215	1	0.2195350000		0.0000000000		0.0000000000		'dc 215_hi'
	% transformer 149-154
260	82	'branch'	216	1	0.2195350000		0.0000000000		0.0000000000		'dc 216_hi'
	% transformer 149-155
267	268	'branch'	219	1	0.0521513767		0.0000000000		0.0000000000		'dc 219_series'
	% transformer 156-157
268	83	'branch'	219	1	0.0521513767		0.0000000000		0.0000000000		'dc 219_common'
	% 156-157
271	86	'branch'	220	1	0.0306379167		0.0000000000		0.0000000000		'dc 220_hi'
	% transformer 160-161
274	88	'branch'	222	1	0.1809039033		0.0000000000		0.0000000000		'dc 222_hi'
	% transformer 163-164
274	88	'branch'	223	1	0.1631083333		0.0000000000		0.0000000000		'dc 223_hi'
	% transformer 163-165
274	88	'branch'	224	1	0.3607780000		0.0000000000		0.0000000000		'dc 224_hi'
	% transformer 163-166
274	88	'branch'	225	1	0.2308979133		0.0000000000		0.0000000000		'dc 225_hi'
	% transformer 163-167
274	88	'branch'	226	1	0.3967499900		0.0000000000		0.0000000000		'dc 226_hi'
	% transformer 163-168
274	88	'branch'	227	1	0.3607780000		0.0000000000		0.0000000000		'dc 227_hi'
	% transformer 163-169
274	88	'branch'	228	1	0.3607780000		0.0000000000		0.0000000000		'dc 228_hi'
	% transformer 163-170
289	290	'branch'	237	1	0.0436425000		0.0000000000		0.0000000000		'dc 237_series'
	% transformer 178-179
290	96	'branch'	237	1	0.0436425000		0.0000000000		0.0000000000		'dc 237_common'
	% 178-179
292	98	'branch'	240	1	0.2422379167		0.0000000000		0.0000000000		'dc 240_hi'
	% transformer 181-182
292	98	'branch'	241	1	0.1019912000		0.0000000000		0.0000000000		'dc 241_hi'
	% transformer 181-183
298	299	'branch'	243	1	0.1229338700		0.0000000000		0.0000000000		'dc 243_series'
	% transformer 187-188
299	102	'branch'	243	1	0.1229338700		0.0000000000		0.0000000000		'dc 243_common'
	% 187-188
298	102	'branch'	244	1	0.0264500000		0.0000000000		0.0000000000		'dc 244_hi'
	% transformer 187-189
306	108	'branch'	245	1	0.0628187500		0.0000000000		0.0000000000		'dc 245_hi'
	% transformer 195-196
306	108	'branch'	246	1	0.0628187500		0.0000000000		0.0000000000		'dc 246_hi'
	% transformer 195-197
112	1	'bus'	1	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_112'
113	1	'bus'	2	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_113'
114	2	'bus'	3	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_114'
115	2	'bus'	4	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_115'
116	3	'bus'	5	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_116'
117	3	'bus'	6	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_117'
118	4	'bus'	7	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_118'
119	4	'bus'	8	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_119'
120	5	'bus'	9	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_120'
121	5	'bus'	10	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_121'
122	6	'bus'	11	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_122'
123	6	'bus'	12	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_123'
124	6	'bus'	13	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_124'
125	7	'bus'	14	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_125'
126	7	'bus'	15	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_126'
127	7	'bus'	16	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_127'
128	8	'bus'	17	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_128'
129	8	'bus'	18	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_129'
130	8	'bus'	19	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_130'
131	8	'bus'	20	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_131'
132	8	'bus'	21	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_132'
133	9	'bus'	22	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_133'
134	9	'bus'	23	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_134'
135	9	'bus'	24	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_135'
136	10	'bus'	25	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_136'
137	10	'bus'	26	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_137'
138	11	'bus'	27	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_138'
139	11	'bus'	28	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_139'
140	12	'bus'	29	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_140'
141	12	'bus'	30	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_141'
142	13	'bus'	31	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_142'
143	13	'bus'	32	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_143'
144	13	'bus'	33	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_144'
145	14	'bus'	34	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_145'
146	14	'bus'	35	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_146'
147	15	'bus'	36	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_147'
148	15	'bus'	37	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_148'
149	15	'bus'	38	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_149'
150	16	'bus'	39	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_150'
151	16	'bus'	40	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_151'
152	17	'bus'	41	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_152'
153	18	'bus'	42	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_153'
154	19	'bus'	43	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_154'
155	20	'bus'	44	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_155'
156	21	'bus'	45	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_156'
157	21	'bus'	46	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_157'
158	22	'bus'	47	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_158'
159	23	'bus'	48	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_159'
160	23	'bus'	49	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_160'
161	23	'bus'	50	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_161'
162	23	'bus'	51	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_162'
163	23	'bus'	52	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_163'
164	23	'bus'	53	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_164'
165	24	'bus'	54	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_165'
166	25	'bus'	55	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_166'
167	25	'bus'	56	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_167'
168	26	'bus'	57	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_168'
169	27	'bus'	58	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_169'
170	28	'bus'	59	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_170'
171	29	'bus'	60	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_171'
172	30	'bus'	61	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_172'
173	31	'bus'	62	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_173'
174	32	'bus'	63	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_174'
175	33	'bus'	64	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_175'
176	33	'bus'	65	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_176'
177	34	'bus'	66	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_177'
178	34	'bus'	67	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_178'
179	34	'bus'	68	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_179'
180	34	'bus'	69	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_180'
181	34	'bus'	70	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_181'
182	34	'bus'	71	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_182'
183	34	'bus'	72	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_183'
184	34	'bus'	73	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_184'
185	35	'bus'	74	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_185'
186	36	'bus'	75	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_186'
187	36	'bus'	76	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_187'
188	36	'bus'	77	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_188'
189	36	'bus'	78	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_189'
190	36	'bus'	79	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_190'
191	37	'bus'	80	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_191'
192	38	'bus'	81	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_192'
193	38	'bus'	82	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_193'
194	39	'bus'	83	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_194'
195	40	'bus'	84	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_195'
196	41	'bus'	85	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_196'
197	42	'bus'	86	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_197'
198	43	'bus'	87	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_198'
199	43	'bus'	88	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_199'
200	44	'bus'	89	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_200'
201	44	'bus'	90	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_201'
202	44	'bus'	91	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_202'
203	44	'bus'	92	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_203'
204	45	'bus'	93	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_204'
205	45	'bus'	94	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_205'
206	46	'bus'	95	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_206'
207	47	'bus'	96	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_207'
208	48	'bus'	97	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_208'
209	49	'bus'	98	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_209'
210	49	'bus'	99	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_210'
211	50	'bus'	100	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_211'
212	51	'bus'	101	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_212'
213	52	'bus'	102	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_213'
214	52	'bus'	103	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_214'
215	52	'bus'	104	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_215'
216	52	'bus'	105	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_216'
217	53	'bus'	106	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_217'
218	54	'bus'	107	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_218'
219	55	'bus'	108	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_219'
220	56	'bus'	109	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_220'
221	57	'bus'	110	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_221'
222	58	'bus'	111	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_222'
223	59	'bus'	112	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_223'
224	59	'bus'	113	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_224'
225	59	'bus'	114	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_225'
226	59	'bus'	115	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_226'
227	60	'bus'	116	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_227'
228	60	'bus'	117	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_228'
229	61	'bus'	118	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_229'
230	62	'bus'	119	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_230'
231	63	'bus'	120	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_231'
232	64	'bus'	121	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_232'
233	64	'bus'	122	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_233'
234	65	'bus'	123	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_234'
235	65	'bus'	124	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_235'
236	65	'bus'	125	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_236'
237	65	'bus'	126	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_237'
238	65	'bus'	127	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_238'
239	66	'bus'	128	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_239'
240	66	'bus'	129	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_240'
241	67	'bus'	130	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_241'
242	68	'bus'	131	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_242'
243	69	'bus'	132	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_243'
244	70	'bus'	133	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_244'
245	70	'bus'	134	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_245'
246	70	'bus'	135	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_246'
247	70	'bus'	136	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_247'
248	71	'bus'	137	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_248'
249	72	'bus'	138	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_249'
250	73	'bus'	139	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_250'
251	74	'bus'	140	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_251'
252	75	'bus'	141	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_252'
253	76	'bus'	142	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_253'
254	77	'bus'	143	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_254'
255	78	'bus'	144	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_255'
256	79	'bus'	145	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_256'
257	80	'bus'	146	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_257'
258	80	'bus'	147	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_258'
259	81	'bus'	148	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_259'
260	82	'bus'	149	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_260'
261	82	'bus'	150	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_261'
262	82	'bus'	151	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_262'
263	82	'bus'	152	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_263'
264	82	'bus'	153	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_264'
265	82	'bus'	154	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_265'
266	82	'bus'	155	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_266'
267	83	'bus'	156	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_267'
268	83	'bus'	157	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_268'
269	84	'bus'	158	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_269'
270	85	'bus'	159	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_270'
271	86	'bus'	160	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_271'
272	86	'bus'	161	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_272'
273	87	'bus'	162	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_273'
274	88	'bus'	163	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_274'
275	88	'bus'	164	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_275'
276	88	'bus'	165	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_276'
277	88	'bus'	166	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_277'
278	88	'bus'	167	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_278'
279	88	'bus'	168	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_279'
280	88	'bus'	169	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_280'
281	88	'bus'	170	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_281'
282	89	'bus'	171	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_282'
283	90	'bus'	172	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_283'
284	91	'bus'	173	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_284'
285	92	'bus'	174	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_285'
286	93	'bus'	175	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_286'
287	94	'bus'	176	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_287'
288	95	'bus'	177	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_288'
289	96	'bus'	178	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_289'
290	96	'bus'	179	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_290'
291	97	'bus'	180	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_291'
292	98	'bus'	181	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_292'
293	98	'bus'	182	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_293'
294	98	'bus'	183	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_294'
295	99	'bus'	184	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_295'
296	100	'bus'	185	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_296'
297	101	'bus'	186	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_297'
298	102	'bus'	187	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_298'
299	102	'bus'	188	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_299'
300	102	'bus'	189	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_300'
301	103	'bus'	190	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_301'
302	104	'bus'	191	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_302'
303	105	'bus'	192	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_303'
304	106	'bus'	193	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_304'
305	107	'bus'	194	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_305'
306	108	'bus'	195	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_306'
307	108	'bus'	196	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_307'
308	108	'bus'	197	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_308'
309	109	'bus'	198	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_309'
310	110	'bus'	199	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_310'
311	111	'bus'	200	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_311'
};

%% branch_gmd data
%column_names% hi_bus lo_bus gmd_br_hi gmd_br_lo gmd_k gmd_br_series gmd_br_common baseMVA type config
mpc.branch_gmd = {
2	1	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1	119	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
124	1	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
193	1	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4	3	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
57	3	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3	137	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6	5	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
48	5	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5	64	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8	7	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7	86	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7	101	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7	148	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
10	9	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
9	124	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
131	9	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
9	141	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
9	193	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
12	11	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
13	11	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
11	15	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
11	93	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
158	11	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
14	15	-1	-1	1.5000000000		181		182		100.0	'xfmr'	'gwye-gwye-auto'
14	121	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
14	149	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
16	15	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
18	17	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
19	17	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
20	17	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
21	17	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
109	17	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
17	120	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
23	22	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
24	22	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
22	27	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
158	22	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
26	25	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
25	64	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
199	25	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
28	27	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
27	93	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
27	158	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
30	29	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
124	29	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
29	140	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
32	31	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
33	31	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
177	31	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
192	31	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
35	34	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
34	54	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
34	137	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
37	36	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
38	36	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
58	36	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
83	36	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
40	39	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
39	85	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
159	39	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
41	100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
41	163	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
41	180	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
44	42	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
181	42	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
43	84	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
43	132	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
44	200	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
45	46	-1	-1	1.5000000000		183		184		100.0	'xfmr'	'gwye-gwye-auto'
55	45	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
102	45	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
45	187	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
61	46	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
122	46	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
47	54	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
47	66	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
48	49	185	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
48	50	186	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
48	51	187	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
48	52	188	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
48	53	189	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
48	74	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
54	66	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
55	56	-1	-1	1.5000000000		190		191		100.0	'xfmr'	'gwye-gwye-auto'
81	55	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
55	102	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
55	112	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
55	128	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
56	103	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
57	159	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
95	58	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
177	58	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
59	119	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
59	139	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
60	97	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
134	60	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
61	103	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
159	62	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
160	62	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
63	66	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
63	184	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
64	65	192	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
82	64	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
66	67	193	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
66	68	194	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
66	69	195	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
66	70	196	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
66	71	197	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
66	72	198	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
66	73	199	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
66	158	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
74	190	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
75	76	200	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
75	77	201	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
75	78	202	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
75	79	203	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
108	75	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
75	157	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
80	100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
80	143	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
81	82	-1	-1	1.5000000000		204		205		100.0	'xfmr'	'gwye-gwye-auto'
81	178	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
82	195	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
83	146	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
83	186	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
84	113	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
85	120	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
86	101	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
142	86	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
86	193	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
87	88	-1	-1	1.5000000000		206		207		100.0	'xfmr'	'gwye-gwye-auto'
149	87	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
88	150	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
176	88	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
88	194	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
89	90	208	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
89	91	209	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
89	92	210	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
89	95	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
188	89	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
93	94	211	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
93	191	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
122	96	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
96	143	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
96	188	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
97	200	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
98	99	-1	-1	1.5000000000		212		213		100.0	'xfmr'	'gwye-gwye-auto'
98	123	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
99	142	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
100	174	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
100	179	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
100	184	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
110	101	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
101	117	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
101	141	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
102	103	-1	-1	1.5000000000		214		215		100.0	'xfmr'	'gwye-gwye-auto'
102	104	216	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
102	105	217	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
102	128	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
103	106	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
130	106	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
107	113	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
107	129	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
192	107	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
108	198	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
186	109	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
110	193	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
163	111	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
111	175	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
112	113	-1	-1	1.5000000000		218		219		100.0	'xfmr'	'gwye-gwye-auto'
112	114	220	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
112	115	221	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
128	112	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
113	192	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
116	117	-1	-1	1.5000000000		222		223		100.0	'xfmr'	'gwye-gwye-auto'
133	116	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
117	132	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
117	162	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
131	118	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
118	134	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
118	198	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
121	122	-1	-1	1.5000000000		224		225		100.0	'xfmr'	'gwye-gwye-auto'
121	178	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
187	121	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
123	124	-1	-1	1.5000000000		226		227		100.0	'xfmr'	'gwye-gwye-auto'
123	125	228	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
123	126	229	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
123	127	230	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
123	133	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
156	123	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
124	193	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
128	129	-1	-1	1.5000000000		231		232		100.0	'xfmr'	'gwye-gwye-auto'
128	133	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
130	144	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
133	134	-1	-1	1.5000000000		233		234		100.0	'xfmr'	'gwye-gwye-auto'
133	135	235	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
133	136	236	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
156	133	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
134	140	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
134	186	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
138	139	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
138	195	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
141	148	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
141	193	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
162	144	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
145	176	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
185	145	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
146	147	237	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
146	177	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
149	150	-1	-1	1.5000000000		238		239		100.0	'xfmr'	'gwye-gwye-auto'
149	151	240	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
149	152	241	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
149	153	242	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
149	154	243	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
149	155	244	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
185	150	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
194	150	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
156	157	-1	-1	1.5000000000		245		246		100.0	'xfmr'	'gwye-gwye-auto'
160	161	247	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
160	181	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
163	164	248	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
163	165	249	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
163	166	250	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
163	167	251	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
163	168	252	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
163	169	253	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
163	170	254	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
163	179	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
171	190	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
195	171	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
180	172	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
199	172	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
173	174	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
173	175	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
174	188	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
178	179	-1	-1	1.5000000000		255		256		100.0	'xfmr'	'gwye-gwye-auto'
180	191	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
180	199	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
181	182	257	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
181	183	258	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
181	194	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
187	188	-1	-1	1.5000000000		259		260		100.0	'xfmr'	'gwye-gwye-auto'
187	189	261	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
195	196	262	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
195	197	263	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
};

%% bus_gmd data
%column_names% lat lon
mpc.bus_gmd = {
40.6421160000		-89.5995600000		
40.6421160000		-89.5995600000		
39.8660300000		-89.2512910000		
39.8660300000		-89.2512910000		
40.3783370000		-88.1051510000		
40.3783370000		-88.1051510000		
40.7128820000		-89.5767220000		
40.7128820000		-89.5767220000		
40.7057290000		-89.6536240000		
40.7057290000		-89.6536240000		
39.8013510000		-88.7302590000		
39.8013510000		-88.7302590000		
39.8013510000		-88.7302590000		
39.8170700000		-88.9263170000		
39.8170700000		-88.9263170000		
39.8170700000		-88.9263170000		
40.1728800000		-89.5584570000		
40.1728800000		-89.5584570000		
40.1728800000		-89.5584570000		
40.1728800000		-89.5584570000		
40.1728800000		-89.5584570000		
39.5296840000		-88.8005940000		
39.5296840000		-88.8005940000		
39.5296840000		-88.8005940000		
40.4389570000		-87.8907230000		
40.4389570000		-87.8907230000		
39.4405610000		-88.6152090000		
39.4405610000		-88.6152090000		
40.5393430000		-89.6183200000		
40.5393430000		-89.6183200000		
40.3812560000		-89.0659690000		
40.3812560000		-89.0659690000		
40.3812560000		-89.0659690000		
39.8275830000		-89.0478000000		
39.8275830000		-89.0478000000		
40.2145560000		-89.2992520000		
40.2145560000		-89.2992520000		
40.2145560000		-89.2992520000		
39.9580480000		-89.5161720000		
39.9580480000		-89.5161720000		
40.1089660000		-88.2110240000		
39.9100730000		-89.6877080000		
40.6104460000		-89.1227170000		
39.9459730000		-89.9230960000		
40.3396820000		-88.7543010000		
40.3396820000		-88.7543010000		
39.8440960000		-88.9522160000		
40.3122220000		-88.1594440000		
40.3122220000		-88.1594440000		
40.3122220000		-88.1594440000		
40.3122220000		-88.1594440000		
40.3122220000		-88.1594440000		
40.3122220000		-88.1594440000		
39.7633550000		-88.9893220000		
40.4645160000		-88.7452950000		
40.4645160000		-88.7452950000		
39.9812540000		-89.2835390000		
40.2328810000		-89.0911710000		
40.8580830000		-89.1352010000		
40.4144410000		-89.6660790000		
40.4023100000		-88.8405610000		
39.8180550000		-89.4559650000		
39.9419610000		-88.8053570000		
40.4640500000		-88.0215170000		
40.4640500000		-88.0215170000		
39.7703000000		-88.8697000000		
39.7703000000		-88.8697000000		
39.7703000000		-88.8697000000		
39.7703000000		-88.8697000000		
39.7703000000		-88.8697000000		
39.7703000000		-88.8697000000		
39.7703000000		-88.8697000000		
39.7703000000		-88.8697000000		
40.2988730000		-88.3002630000		
40.7942000000		-89.8436000000		
40.7942000000		-89.8436000000		
40.7942000000		-89.8436000000		
40.7942000000		-89.8436000000		
40.7942000000		-89.8436000000		
40.0330780000		-88.7165080000		
40.4678490000		-88.3519970000		
40.4678490000		-88.3519970000		
40.3507570000		-89.3234830000		
40.6194860000		-88.9911550000		
39.9974320000		-89.6659410000		
40.7467260000		-89.5716410000		
39.7734980000		-89.6838400000		
39.7734980000		-89.6838400000		
40.1208330000		-88.9611110000		
40.1208330000		-88.9611110000		
40.1208330000		-88.9611110000		
40.1208330000		-88.9611110000		
39.7981750000		-88.3497710000		
39.7981750000		-88.3497710000		
40.0928490000		-89.1162220000		
40.1377170000		-88.6291660000		
40.3581390000		-89.8965660000		
40.8484800000		-89.6690780000		
40.8484800000		-89.6690780000		
40.1096460000		-88.2749030000		
40.6976180000		-89.6126990000		
40.4792000000		-88.7989000000		
40.4792000000		-88.7989000000		
40.4792000000		-88.7989000000		
40.4792000000		-88.7989000000		
40.5665160000		-88.8744900000		
40.4711270000		-88.9445380000		
40.9386970000		-89.9394780000		
40.2967110000		-89.4714530000		
40.6998070000		-89.6115140000		
40.0457560000		-88.2594440000		
40.5370000000		-89.0190000000		
40.5370000000		-89.0190000000		
40.5370000000		-89.0190000000		
40.5370000000		-89.0190000000		
40.7132360000		-89.5358160000		
40.7132360000		-89.5358160000		
40.6894250000		-89.7937820000		
40.8707100000		-89.3534940000		
40.0927500000		-89.7240170000		
40.2006390000		-88.8147980000		
40.2006390000		-88.8147980000		
40.5958000000		-89.6631000000		
40.5958000000		-89.6631000000		
40.5958000000		-89.6631000000		
40.5958000000		-89.6631000000		
40.5958000000		-89.6631000000		
40.5290830000		-88.9589370000		
40.5290830000		-88.9589370000		
40.6297250000		-88.7880010000		
40.7378930000		-89.6867810000		
40.6188580000		-89.3368990000		
40.5408000000		-89.6786000000		
40.5408000000		-89.6786000000		
40.5408000000		-89.6786000000		
40.5408000000		-89.6786000000		
39.8553740000		-89.1589270000		
40.5546700000		-88.5144680000		
40.7449840000		-89.0299860000		
40.5116270000		-89.4822200000		
40.6745680000		-89.6085870000		
40.7591360000		-89.6041230000		
40.1364810000		-88.3053070000		
40.7143700000		-89.2601050000		
39.6680140000		-89.8269880000		
40.3692000000		-89.4022000000		
40.3692000000		-89.4022000000		
40.7041460000		-89.4178890000		
39.7573270000		-89.6005120000		
39.7573270000		-89.6005120000		
39.7573270000		-89.6005120000		
39.7573270000		-89.6005120000		
39.7573270000		-89.6005120000		
39.7573270000		-89.6005120000		
39.7573270000		-89.6005120000		
40.6271350000		-89.6851320000		
40.6271350000		-89.6851320000		
39.7191050000		-88.8405280000		
39.9287960000		-89.3953200000		
39.8233000000		-89.5891000000		
39.8233000000		-89.5891000000		
40.6286470000		-89.2212890000		
40.1051690000		-88.2415280000		
40.1051690000		-88.2415280000		
40.1051690000		-88.2415280000		
40.1051690000		-88.2415280000		
40.1051690000		-88.2415280000		
40.1051690000		-88.2415280000		
40.1051690000		-88.2415280000		
40.1051690000		-88.2415280000		
40.3295080000		-88.5308770000		
39.9161220000		-87.9147910000		
39.9052550000		-88.2784720000		
40.0891600000		-88.4778140000		
39.9750640000		-88.1527230000		
39.7654660000		-89.7293260000		
40.4306770000		-89.2039450000		
40.1314980000		-88.1567700000		
40.1314980000		-88.1567700000		
40.1338960000		-88.0391220000		
39.8068680000		-89.6416530000		
39.8068680000		-89.6416530000		
39.8068680000		-89.6416530000		
39.9608200000		-88.4347240000		
39.5602860000		-89.6751230000		
40.4162190000		-89.4354800000		
40.1719000000		-88.8339000000		
40.1719000000		-88.8339000000		
40.1719000000		-88.8339000000		
40.2149560000		-88.4211710000		
39.7142000000		-87.8977250000		
40.4767710000		-88.9929950000		
40.6765410000		-89.6333460000		
39.7624490000		-89.6298840000		
40.4705000000		-88.3987000000		
40.4705000000		-88.3987000000		
40.4705000000		-88.3987000000		
40.5564030000		-89.7620730000		
40.3060270000		-87.9586060000		
40.1699310000		-89.9865370000		
};

%% branch_thermal data
%column_names% xfmr temperature_ambient hotspot_instant_limit hotspot_avg_limit hotspot_rated topoil_time_const topoil_rated topoil_init topoil_initialized hotspot_coeff
mpc.branch_thermal = {
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
};
