% Case saved by PowerWorld Simulator, version 23, build date June 10, 2024
% Case Information Header = 6 lines
% This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid 
% Data research project and contains no CEII.
% Reference: A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation 
% Criteria for Synthetic Networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
% 
% Case Version: Feb. 3, 2018
function mpc = activsg2000
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
5179	8057	0.000450	0.009230	0.64362	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.76	-134.51	-75.69	68.80	0	0	0	0
5180	5485	0.002610	0.019830	0.01041	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.17	-1.09	-86.97	1.50	0	0	0	0
5182	5314	0.012530	0.055220	0.02570	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.14	-7.72	-11.12	5.21	0	0	0	0
5183	5224	0.001470	0.008310	0.00447	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-134.31	68.97	134.65	-67.53	0	0	0	0
5184	5373	0.006810	0.028960	0.01448	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.53	-6.97	-37.43	6.00	0	0	0	0
5387	5184	0.001930	0.011320	0.00565	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	118.05	16.86	-117.76	-15.76	0	0	0	0
5185	5218	0.003520	0.020660	0.01032	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.10	-3.91	-107.69	5.29	0	0	0	0
5434	5185	0.002420	0.018430	0.00967	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.65	39.09	110.98	-37.54	0	0	0	0
5434	5185	0.002420	0.018430	0.00967	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.65	39.09	110.98	-37.54	0	0	0	0
5186	5355	0.003410	0.024950	0.01414	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.32	4.91	111.75	-3.16	0	0	0	0
5186	5355	0.003410	0.024950	0.01414	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.32	4.91	111.75	-3.16	0	0	0	0
5188	5203	0.001990	0.011220	0.00604	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.36	-21.02	-91.18	21.43	0	0	0	0
5188	5234	0.003440	0.026180	0.01374	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.10	10.33	140.79	-6.41	0	0	0	0
5188	5253	0.007390	0.031430	0.01572	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.07	10.72	68.43	-10.73	0	0	0	0
5189	5230	0.000770	0.004510	0.00225	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.60	-2.99	-93.53	3.16	0	0	0	0
5189	5272	0.000790	0.003460	0.00161	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	115.35	-72.25	-115.20	72.73	0	0	0	0
5189	5352	0.001010	0.007660	0.00402	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-143.89	26.45	144.11	-25.21	0	0	0	0
5189	5352	0.001010	0.007660	0.00402	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-143.89	26.45	144.11	-25.21	0	0	0	0
5190	5255	0.010630	0.062310	0.03111	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.99	25.05	30.16	-27.18	0	0	0	0
5190	5264	0.011770	0.069020	0.03446	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.69	-16.49	95.75	19.17	0	0	0	0
5190	5430	0.012560	0.095560	0.05017	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	121.30	-9.51	-119.48	18.35	0	0	0	0
5191	5407	0.008060	0.035510	0.01653	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.44	7.65	-31.36	-8.99	0	0	0	0
5193	5192	0.000220	0.013020	0.00000	890.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-180.69	-24.84	180.77	29.04	0	0	0	0
5192	5279	0.000780	0.009410	0.62487	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-180.77	-29.04	181.01	-32.98	0	0	0	0
6316	5193	0.006740	0.028660	0.01433	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.77	12.49	45.92	-13.34	0	0	0	0
5194	5330	0.005900	0.034590	0.01728	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.58	0.32	43.69	-1.38	0	0	0	0
5194	5376	0.000670	0.005100	0.00268	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-164.21	-67.91	164.43	69.27	0	0	0	0
5194	5462	0.002050	0.012020	0.00600	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.85	5.38	-85.70	-5.08	0	0	0	0
5197	5196	0.000340	0.031640	0.00000	305.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-95.77	-1.95	95.80	4.84	0	0	0	0
5198	5196	0.000180	0.011160	0.00000	594.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-21.60	-112.48	23.06	0	0	0	0
5196	5204	0.000580	0.007080	0.47032	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	783.43	-74.51	-779.88	70.45	0	0	0	0
5337	5197	0.007020	0.030930	0.01440	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.82	9.36	65.13	-9.48	0	0	0	0
5199	5375	0.003800	0.016190	0.00810	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.71	2.65	30.75	-3.30	0	0	0	0
5199	5438	0.001040	0.005890	0.00317	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.04	-33.28	-73.97	33.36	0	0	0	0
5255	5200	0.005060	0.029640	0.01480	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.59	24.51	39.70	-25.30	0	0	0	0
5276	5201	0.003650	0.021420	0.01070	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.94	1.54	-98.59	-0.57	0	0	0	0
5327	5201	0.004940	0.027920	0.01502	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.34	1.72	93.77	-0.80	0	0	0	0
5202	5381	0.009040	0.038480	0.01924	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.64	-4.01	68.06	3.83	0	0	0	0
5426	5202	0.011260	0.049620	0.02310	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.61	-2.12	59.00	1.56	0	0	0	0
5205	5204	0.000070	0.008580	0.00000	1134.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-355.59	-1.26	355.68	12.04	0	0	0	0
5206	5204	0.000330	0.019830	0.00000	903.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	207.10	30.69	-206.96	-22.17	0	0	0	0
5207	5204	0.000160	0.010660	0.00000	915.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	180.01	54.73	-179.95	-51.03	0	0	0	0
5208	5204	0.000190	0.013410	0.00000	913.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	180.01	43.89	-179.94	-39.37	0	0	0	0
5361	5204	0.000110	0.002340	0.16342	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-628.15	-33.24	628.58	25.98	0	0	0	0
5204	5413	0.000750	0.009060	0.60178	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-710.77	36.68	714.57	-51.63	0	0	0	0
5209	5246	0.006350	0.027970	0.01302	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.63	3.68	54.82	-4.17	0	0	0	0
5247	5209	0.006640	0.029270	0.01362	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.87	4.07	51.04	-4.69	0	0	0	0
5210	5233	0.001990	0.011640	0.00581	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.15	-55.52	-102.88	56.54	0	0	0	0
5210	5428	0.001120	0.006340	0.00341	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-181.00	24.36	181.38	-22.58	0	0	0	0
5211	5275	0.006130	0.027040	0.01259	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.93	-1.58	-69.63	1.66	0	0	0	0
5211	5327	0.004150	0.023480	0.01263	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.00	3.47	89.33	-2.85	0	0	0	0
5212	5256	0.006340	0.048210	0.02531	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.69	0.86	98.31	1.40	0	0	0	0
5333	5212	0.003520	0.026790	0.01407	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.65	10.25	63.80	-10.47	0	0	0	0
5213	5250	0.003030	0.022230	0.01259	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-169.21	-18.56	170.10	23.86	0	0	0	0
5214	5229	0.003740	0.016470	0.00767	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.69	-11.24	45.77	10.85	0	0	0	0
5468	5214	0.000750	0.005700	0.00299	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.45	1.05	-92.39	-0.85	0	0	0	0
5215	5277	0.006710	0.039310	0.01963	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.50	-12.29	-55.28	11.62	0	0	0	0
5216	5442	0.000870	0.005080	0.00254	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.25	-31.74	-77.19	31.85	0	0	0	0
5216	5443	0.001940	0.008520	0.00397	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.16	-29.43	89.33	29.80	0	0	0	0
5217	5310	0.001710	0.007550	0.00351	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.93	57.37	-85.75	-56.94	0	0	0	0
5217	5310	0.001710	0.007550	0.00351	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.93	57.37	-85.75	-56.94	0	0	0	0
5217	5433	0.004380	0.019310	0.00899	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.74	85.32	-91.07	-83.26	0	0	0	0
5483	5217	0.001260	0.009220	0.00522	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.52	-107.60	-181.96	111.15	0	0	0	0
5483	5217	0.001260	0.009220	0.00522	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.52	-107.60	-181.96	111.15	0	0	0	0
5219	5371	0.007810	0.033250	0.01663	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.89	14.37	48.09	-15.20	0	0	0	0
5221	5411	0.008030	0.035360	0.01646	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.17	-32.62	92.92	34.25	0	0	0	0
5222	5426	0.004040	0.030700	0.01612	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.04	6.12	73.26	-6.03	0	0	0	0
5222	5426	0.004040	0.030700	0.01612	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.04	6.12	73.26	-6.03	0	0	0	0
5223	5275	0.009110	0.053410	0.02667	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.94	-7.42	-23.88	5.12	0	0	0	0
5307	5224	0.001710	0.013030	0.00684	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	146.24	65.12	-145.80	-62.52	0	0	0	0
5225	5259	0.002430	0.014240	0.00711	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.67	47.07	-71.49	-46.76	0	0	0	0
5421	5225	0.001830	0.013400	0.00759	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.90	51.26	-84.73	-50.77	0	0	0	0
5227	5354	0.007530	0.044120	0.02203	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.38	-11.77	7.39	9.63	0	0	0	0
5313	5228	0.001550	0.011830	0.00621	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	176.70	16.44	-176.22	-13.35	0	0	0	0
5313	5228	0.001550	0.011830	0.00621	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	176.70	16.44	-176.22	-13.35	0	0	0	0
5313	5228	0.001550	0.011830	0.00621	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	176.70	16.44	-176.22	-13.35	0	0	0	0
5349	5228	0.001300	0.009880	0.00519	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-139.59	-10.79	139.85	12.23	0	0	0	0
5229	5309	0.002700	0.015820	0.00790	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.22	16.07	-149.60	-13.21	0	0	0	0
5230	5478	0.005680	0.024170	0.01209	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.82	12.59	32.89	-13.49	0	0	0	0
5286	5231	0.019450	0.085720	0.03990	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.62	-12.29	-15.55	8.51	0	0	0	0
5232	5251	0.006340	0.027920	0.01300	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.16	6.37	18.19	-7.56	0	0	0	0
5440	5232	0.002560	0.010880	0.00544	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.00	46.75	22.07	-47.00	0	0	0	0
5232	5442	0.006170	0.027160	0.01264	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.88	26.47	54.11	-26.73	0	0	0	0
5233	5339	0.005320	0.023430	0.01091	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.35	-84.76	-50.83	85.91	0	0	0	0
5234	5296	0.004080	0.031020	0.01628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-141.72	-17.00	142.57	21.78	0	0	0	0
5234	5296	0.004080	0.031020	0.01628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-141.72	-17.00	142.57	21.78	0	0	0	0
5235	5271	0.014010	0.061750	0.02875	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.19	7.56	11.22	-10.40	0	0	0	0
5411	5235	0.007170	0.030520	0.01526	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.94	25.40	-7.89	-26.77	0	0	0	0
5237	5236	0.000520	0.043040	0.00000	287.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	95.82	-15.25	-95.77	19.31	0	0	0	0
5238	5236	0.000160	0.009760	0.00000	826.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	168.75	-32.40	-168.70	35.26	0	0	0	0
5236	5394	0.001220	0.014850	0.98624	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-664.99	-78.37	670.33	41.72	0	0	0	0
5240	5239	0.000520	0.036410	0.00000	477.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-91.83	7.47	91.87	-4.57	0	0	0	0
5243	5239	0.000380	0.026020	0.00000	584.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-21.60	-112.45	24.85	0	0	0	0
5451	5239	0.000650	0.007910	0.52569	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-614.56	-30.96	616.90	3.88	0	0	0	0
5239	6210	0.001190	0.014470	0.96116	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-275.86	-55.53	276.71	-36.56	0	0	0	0
5241	5240	0.000870	0.042500	0.00000	204.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-66.21	7.30	66.25	-5.54	0	0	0	0
5242	5241	0.018450	0.474820	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5244	5306	0.007070	0.041430	0.02069	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.73	3.74	146.23	3.02	0	0	0	0
5244	5442	0.005080	0.021580	0.01079	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.60	-22.19	-79.25	22.62	0	0	0	0
5245	5254	0.007310	0.032190	0.01498	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.63	42.64	120.81	-38.95	0	0	0	0
5245	5339	0.003450	0.014690	0.00734	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.29	-97.93	67.77	99.23	0	0	0	0
5261	5246	0.003100	0.018170	0.00907	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.81	-7.18	-79.61	7.40	0	0	0	0
5248	5428	0.001900	0.011120	0.00555	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-130.09	4.54	130.41	-3.19	0	0	0	0
5248	5457	0.001980	0.008750	0.00407	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	118.92	9.81	-118.64	-8.96	0	0	0	0
5248	5483	0.003480	0.015310	0.00713	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.86	-42.98	90.20	43.79	0	0	0	0
5292	5249	0.001800	0.013700	0.00720	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-161.32	7.71	161.80	-4.78	0	0	0	0
5292	5249	0.001800	0.013700	0.00720	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-161.32	7.71	161.80	-4.78	0	0	0	0
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-232.39	-22.41	233.20	27.96	0	0	0	0
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-232.39	-22.41	233.20	27.96	0	0	0	0
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-232.39	-22.41	233.20	27.96	0	0	0	0
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-232.39	-22.41	233.20	27.96	0	0	0	0
5251	5478	0.001290	0.009450	0.00536	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.88	-16.72	-93.76	17.05	0	0	0	0
5251	5478	0.001290	0.009450	0.00536	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.88	-16.72	-93.76	17.05	0	0	0	0
5252	5340	0.005580	0.023700	0.01185	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.41	-10.51	24.45	9.51	0	0	0	0
5252	5436	0.001330	0.005850	0.00272	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.45	-32.21	58.50	32.20	0	0	0	0
5370	5253	0.001260	0.009560	0.00502	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	144.39	-6.93	-144.12	8.46	0	0	0	0
5370	5253	0.001260	0.009560	0.00502	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	144.39	-6.93	-144.12	8.46	0	0	0	0
5254	5332	0.007650	0.033730	0.01570	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.44	5.75	-26.38	-7.05	0	0	0	0
5254	5420	0.002020	0.015330	0.00805	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.56	3.21	150.02	-0.58	0	0	0	0
5254	5420	0.002020	0.015330	0.00805	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.56	3.21	150.02	-0.58	0	0	0	0
5254	5457	0.006340	0.027920	0.01299	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.93	3.28	-68.63	-3.23	0	0	0	0
5257	5256	0.002070	0.011700	0.00629	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.24	-16.74	-92.05	17.16	0	0	0	0
5256	5427	0.004740	0.027770	0.01387	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.26	-5.63	-92.84	6.73	0	0	0	0
5439	5256	0.003700	0.028130	0.01477	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.20	14.80	-100.82	-13.31	0	0	0	0
5308	5258	0.003320	0.019470	0.00972	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.49	13.46	-110.07	-11.99	0	0	0	0
5259	5412	0.002330	0.013650	0.00681	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.28	44.15	-62.15	-44.04	0	0	0	0
5261	5260	0.000450	0.028040	0.00000	375.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-79.81	7.18	79.84	-5.42	0	0	0	0
5262	5260	0.000100	0.006320	0.00000	1450.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1211.61	43.11	-1210.17	47.95	0	0	0	0
5263	5260	0.000060	0.004510	0.00000	1450.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1023.98	33.04	-1023.36	13.36	0	0	0	0
5317	5260	0.000040	0.000880	0.07608	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2432.86	137.21	2435.20	-93.62	0	0	0	0
5264	5471	0.006640	0.037540	0.02019	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.27	28.68	42.43	-29.86	0	0	0	0
5483	5265	0.001030	0.007850	0.00412	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-179.96	49.14	180.31	-46.86	0	0	0	0
5483	5265	0.001030	0.007850	0.00412	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-179.96	49.14	180.31	-46.86	0	0	0	0
5483	5265	0.001030	0.007850	0.00412	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-179.96	49.14	180.31	-46.86	0	0	0	0
5287	5266	0.002200	0.012870	0.00643	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.14	-77.91	121.61	79.98	0	0	0	0
5267	5466	0.008680	0.038230	0.01779	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.60	7.14	38.73	-8.34	0	0	0	0
5470	5267	0.012290	0.054150	0.02521	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.46	12.16	7.49	-14.59	0	0	0	0
5268	5288	0.007910	0.033650	0.01683	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.27	-6.88	-0.27	5.24	0	0	0	0
5427	5269	0.003250	0.023780	0.01347	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.24	-5.60	144.93	9.34	0	0	0	0
5445	5269	0.001700	0.012480	0.00707	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.18	18.01	-115.95	-16.99	0	0	0	0
5445	5269	0.001700	0.012480	0.00707	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.18	18.01	-115.95	-16.99	0	0	0	0
5270	5389	0.007930	0.046460	0.02320	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.04	-5.63	108.96	8.71	0	0	0	0
5270	5437	0.008850	0.037620	0.01882	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.57	3.29	-3.56	-5.16	0	0	0	0
5270	5474	0.005130	0.030040	0.01500	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.06	-4.02	-81.72	4.55	0	0	0	0
5271	5390	0.007590	0.033460	0.01557	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.78	4.33	12.80	-5.86	0	0	0	0
5467	5272	0.001080	0.004760	0.00222	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.07	-16.04	72.12	16.08	0	0	0	0
5273	5339	0.006490	0.027630	0.01382	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.47	5.36	25.51	-6.61	0	0	0	0
5273	5422	0.002040	0.011950	0.00597	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.53	-38.22	90.72	38.71	0	0	0	0
5274	5329	0.004780	0.028010	0.01399	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.37	3.51	-62.18	-3.77	0	0	0	0
5274	5374	0.005680	0.024180	0.01209	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.83	-42.55	84.33	43.49	0	0	0	0
5275	5476	0.010750	0.063000	0.03146	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.76	-8.13	-87.90	10.08	0	0	0	0
5359	5276	0.005420	0.030620	0.01647	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.12	6.45	-109.48	-4.53	0	0	0	0
5277	5315	0.009530	0.041990	0.01955	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.05	16.89	41.24	-17.97	0	0	0	0
5280	5278	0.002020	0.011840	0.00591	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.35	7.07	-108.12	-6.33	0	0	0	0
5390	5278	0.006460	0.028480	0.01326	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.21	7.60	57.43	-8.03	0	0	0	0
5280	5279	0.000100	0.006350	0.00000	1112.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-373.44	-60.31	373.58	69.11	0	0	0	0
5281	5279	0.000210	0.019770	0.00000	942.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	266.98	-29.72	-266.83	43.60	0	0	0	0
5282	5279	0.000210	0.016720	0.00000	940.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	266.98	-29.72	-266.84	41.43	0	0	0	0
5283	5279	0.000270	0.012790	0.00000	935.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5279	5358	0.000740	0.009010	0.59830	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.94	-4.45	107.03	-56.70	0	0	0	0
5280	5461	0.002460	0.018710	0.00982	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.45	26.42	-169.74	-22.03	0	0	0	0
5284	5454	0.003770	0.027590	0.01564	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.78	-14.99	119.33	17.43	0	0	0	0
5289	5436	0.000480	0.003670	0.00192	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.10	40.70	-63.07	-40.69	0	0	0	0
5289	5436	0.000480	0.003670	0.00192	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.10	40.70	-63.07	-40.69	0	0	0	0
5290	5345	0.006130	0.035930	0.01794	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.59	-3.17	-112.79	6.06	0	0	0	0
5291	5292	0.002670	0.015630	0.00780	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-205.21	48.08	206.41	-41.81	0	0	0	0
5429	5291	0.005440	0.024000	0.01117	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.52	0.75	84.92	-0.09	0	0	0	0
5291	5438	0.006990	0.030840	0.01436	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.99	-13.89	-29.92	12.81	0	0	0	0
5292	5312	0.004000	0.017040	0.00852	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.17	8.81	-54.05	-9.12	0	0	0	0
5293	5338	0.004040	0.030720	0.01613	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.11	-3.64	-158.07	9.99	0	0	0	0
5293	5338	0.004040	0.030720	0.01613	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.11	-3.64	-158.07	9.99	0	0	0	0
5293	5402	0.003550	0.026030	0.01475	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-190.60	-5.28	191.91	13.47	0	0	0	0
5293	5402	0.003550	0.026030	0.01475	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-190.60	-5.28	191.91	13.47	0	0	0	0
5296	5295	0.000140	0.007090	0.00000	1233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-653.56	-92.12	654.17	122.71	0	0	0	0
5297	5295	0.000850	0.062480	0.00000	223.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5298	5295	0.000150	0.010820	0.00000	525.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.68	58.53	-114.65	-56.80	0	0	0	0
5299	5295	0.000300	0.022270	0.00000	524.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.68	58.53	-114.63	-55.02	0	0	0	0
5300	5295	0.000250	0.018480	0.00000	519.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.68	58.53	-114.64	-55.61	0	0	0	0
5301	5295	0.000580	0.030880	0.00000	403.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	82.47	42.09	-82.42	-39.58	0	0	0	0
5302	5295	0.000300	0.017630	0.00000	1123.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	462.46	167.58	-461.78	-128.14	0	0	0	0
5303	5295	0.000170	0.013150	0.00000	1117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	462.46	218.70	-462.04	-186.89	0	0	0	0
5304	5295	0.000110	0.001340	0.08928	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-405.41	-239.23	405.65	232.98	0	0	0	0
5295	5444	0.000690	0.014040	0.97894	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-411.17	5.23	412.33	-81.88	0	0	0	0
5296	5400	0.002140	0.015660	0.00887	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	183.68	28.46	-182.95	-23.99	0	0	0	0
5305	5304	0.000140	0.010470	0.00000	1239.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-674.78	-52.66	675.42	100.54	0	0	0	0
5307	5341	0.001110	0.008470	0.00445	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.90	-52.90	145.16	54.42	0	0	0	0
5307	5341	0.001110	0.008470	0.00445	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.90	-52.90	145.16	54.42	0	0	0	0
5351	5308	0.001600	0.011740	0.00665	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.09	2.18	-181.56	1.05	0	0	0	0
5351	5308	0.001600	0.011740	0.00665	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.09	2.18	-181.56	1.05	0	0	0	0
5310	5339	0.005960	0.026260	0.01222	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.25	-54.55	-47.94	54.65	0	0	0	0
5310	5379	0.001620	0.007120	0.00331	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.62	87.83	-106.32	-86.82	0	0	0	0
5310	5438	0.004210	0.024680	0.01232	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.37	60.78	53.64	-60.40	0	0	0	0
5316	5354	0.005170	0.022780	0.01061	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.21	76.91	-47.80	-76.20	0	0	0	0
5318	5317	0.000130	0.015550	0.00000	1106.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-359.57	-9.35	359.74	29.25	0	0	0	0
5319	5317	0.000240	0.018930	0.00000	925.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	79.86	4.95	-79.84	-3.76	0	0	0	0
5320	5317	0.000460	0.020920	0.00000	917.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5321	5317	0.000260	0.018110	0.00000	921.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	79.86	5.03	-79.84	-3.89	0	0	0	0
5388	5317	0.001280	0.015480	1.02824	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.09	-11.31	-78.99	-92.93	0	0	0	0
5401	5317	0.000050	0.001110	0.09678	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1155.24	37.66	1155.90	-32.94	0	0	0	0
5401	5317	0.000050	0.001110	0.09678	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1155.24	37.66	1155.90	-32.94	0	0	0	0
5473	5318	0.002420	0.018440	0.00968	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-179.01	0.25	179.79	4.68	0	0	0	0
5473	5318	0.002420	0.018440	0.00968	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-179.01	0.25	179.79	4.68	0	0	0	0
5323	5322	0.000120	0.012490	0.00000	1334.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-607.78	-53.09	608.23	99.46	0	0	0	0
5323	5322	0.000120	0.012490	0.00000	1334.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-607.78	-53.09	608.23	99.46	0	0	0	0
5324	5322	0.000370	0.020690	0.00000	952.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	283.28	144.59	-282.93	-125.23	0	0	0	0
5325	5322	0.000220	0.020700	0.00000	945.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	283.28	144.59	-283.07	-125.20	0	0	0	0
5326	5322	0.000140	0.007110	0.00000	953.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	283.28	144.59	-283.14	-137.70	0	0	0	0
5322	5384	0.000310	0.003760	0.24969	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	307.79	0.11	-307.50	-22.13	0	0	0	0
5448	5322	0.000140	0.001640	0.10912	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-176.59	-148.54	176.66	138.24	0	0	0	0
5376	5323	0.001210	0.008870	0.00503	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.06	12.30	116.23	-11.60	0	0	0	0
5376	5323	0.001210	0.008870	0.00503	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.06	12.30	116.23	-11.60	0	0	0	0
5323	5425	0.002650	0.020180	0.01059	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	157.58	15.52	-156.92	-11.53	0	0	0	0
5323	5425	0.002650	0.020180	0.01059	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	157.58	15.52	-156.92	-11.53	0	0	0	0
5446	5328	0.008710	0.037040	0.01852	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.69	11.56	8.71	-13.33	0	0	0	0
5330	5433	0.002930	0.022260	0.01169	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	146.52	5.77	-145.89	-2.13	0	0	0	0
5400	5331	0.004730	0.027740	0.01385	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.68	-6.69	-74.41	6.88	0	0	0	0
5450	5331	0.007790	0.034340	0.01599	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.84	-16.80	-24.77	15.53	0	0	0	0
5429	5332	0.003130	0.013790	0.00642	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.47	-27.79	49.58	27.61	0	0	0	0
5427	5333	0.004780	0.036360	0.01909	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.89	-4.15	-105.34	6.46	0	0	0	0
5427	5333	0.004780	0.036360	0.01909	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.89	-4.15	-105.34	6.46	0	0	0	0
5334	5484	0.011110	0.065110	0.03251	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.41	-14.40	-67.89	14.08	0	0	0	0
5335	5372	0.004580	0.020190	0.00940	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.79	-38.00	-18.71	37.44	0	0	0	0
5335	5425	0.002320	0.016970	0.00961	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-134.32	-2.45	134.75	4.62	0	0	0	0
5351	5336	0.001180	0.008990	0.00472	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	193.02	15.28	-192.57	-12.38	0	0	0	0
5351	5336	0.001180	0.008990	0.00472	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	193.02	15.28	-192.57	-12.38	0	0	0	0
5351	5336	0.001180	0.008990	0.00472	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	193.02	15.28	-192.57	-12.38	0	0	0	0
5481	5338	0.003370	0.025610	0.01345	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.45	23.82	117.94	-21.36	0	0	0	0
5481	5338	0.003370	0.025610	0.01345	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.45	23.82	117.94	-21.36	0	0	0	0
5340	5462	0.004370	0.025590	0.01278	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.97	26.36	78.27	-25.88	0	0	0	0
5340	5467	0.000820	0.003480	0.00174	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.58	-45.48	-19.56	45.40	0	0	0	0
5342	5341	0.010260	0.251060	0.00000	49.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	8.40	3.20	-8.39	-3.01	0	0	0	0
5343	5341	0.000910	0.048350	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	207.50	60.29	-207.11	-39.42	0	0	0	0
5422	5341	0.001260	0.009250	0.00524	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-158.23	142.51	158.78	-139.06	0	0	0	0
5422	5341	0.001260	0.009250	0.00524	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-158.23	142.51	158.78	-139.06	0	0	0	0
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.02	33.37	118.47	-31.37	0	0	0	0
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.02	33.37	118.47	-31.37	0	0	0	0
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.02	33.37	118.47	-31.37	0	0	0	0
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.02	33.37	118.47	-31.37	0	0	0	0
5372	5344	0.001860	0.008210	0.00382	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.37	-82.48	-62.17	82.98	0	0	0	0
5344	5482	0.003850	0.016950	0.00789	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.27	-16.07	21.29	15.39	0	0	0	0
5375	5346	0.001030	0.006050	0.00302	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.00	-69.07	13.05	69.07	0	0	0	0
5346	5441	0.001680	0.012770	0.00670	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-166.54	48.55	167.05	-45.36	0	0	0	0
5346	5441	0.001680	0.012770	0.00670	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-166.54	48.55	167.05	-45.36	0	0	0	0
5443	5346	0.000700	0.005120	0.00290	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-114.27	-33.29	114.37	33.73	0	0	0	0
5443	5346	0.000700	0.005120	0.00290	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-114.27	-33.29	114.37	33.73	0	0	0	0
5348	5355	0.008100	0.035700	0.01662	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.53	-12.89	-30.44	11.64	0	0	0	0
5349	5462	0.002350	0.013260	0.00713	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.77	-6.45	-78.62	6.58	0	0	0	0
5351	5350	0.000080	0.009060	0.00000	1258.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-623.66	-51.01	623.97	86.50	0	0	0	0
5351	5350	0.000080	0.009060	0.00000	1258.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-623.66	-51.01	623.97	86.50	0	0	0	0
5350	5448	0.000610	0.007340	0.48762	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-114.98	-48.77	115.06	0.26	0	0	0	0
5350	5464	0.000530	0.006450	0.42860	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.22	-36.27	73.25	-6.84	0	0	0	0
5351	5431	0.004630	0.027140	0.01355	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.80	2.43	-129.02	0.81	0	0	0	0
5376	5353	0.001000	0.007000	0.00500	350.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.93	-53.71	-9.90	53.41	0	0	0	0
5376	5353	0.001000	0.007000	0.00500	350.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.93	-53.71	-9.90	53.41	0	0	0	0
5353	5468	0.001840	0.014020	0.00736	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	148.83	58.15	-148.36	-55.33	0	0	0	0
5355	5445	0.003320	0.025260	0.01326	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.36	-3.46	99.69	4.66	0	0	0	0
5355	5445	0.003320	0.025260	0.01326	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.36	-3.46	99.69	4.66	0	0	0	0
5386	5356	0.001000	0.005670	0.00305	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.25	-4.59	-111.12	4.99	0	0	0	0
5356	5431	0.005710	0.032300	0.01737	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.43	23.84	44.58	-24.73	0	0	0	0
5357	5386	0.003240	0.023750	0.01346	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.65	-36.84	-82.38	37.46	0	0	0	0
5359	5358	0.000260	0.018280	0.00000	1057.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-236.14	-5.63	236.28	15.50	0	0	0	0
5360	5358	0.000150	0.011200	0.00000	1333.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1005.19	-38.54	-1003.70	149.64	0	0	0	0
8155	5358	0.000370	0.007500	0.52342	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	613.63	84.70	-612.27	-111.94	0	0	0	0
5362	5361	0.000180	0.017550	0.00000	646.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-96.63	-9.52	96.65	11.17	0	0	0	0
5363	5361	0.000570	0.032950	0.00000	282.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.37	-1.15	-10.37	1.19	0	0	0	0
5364	5361	0.000140	0.009480	0.00000	798.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.73	-23.68	-212.67	28.02	0	0	0	0
5365	5361	0.000260	0.019730	0.00000	787.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.73	-12.22	-212.62	21.17	0	0	0	0
5366	5361	0.000380	0.022440	0.00000	795.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.73	-10.72	-212.56	20.91	0	0	0	0
5367	5361	0.000310	0.021780	0.00000	809.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.73	-10.67	-212.59	20.55	0	0	0	0
5368	5361	0.000220	0.014490	0.00000	798.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.73	-18.84	-212.63	25.45	0	0	0	0
5369	5361	0.000410	0.023620	0.00000	796.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.73	-9.94	-212.55	20.65	0	0	0	0
5373	5433	0.002400	0.014070	0.00702	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.56	-50.48	119.98	52.24	0	0	0	0
5385	5374	0.001280	0.009390	0.00532	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	225.31	-41.30	-224.65	45.61	0	0	0	0
5385	5374	0.001280	0.009390	0.00532	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	225.31	-41.30	-224.65	45.61	0	0	0	0
5385	5374	0.001280	0.009390	0.00532	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	225.31	-41.30	-224.65	45.61	0	0	0	0
5377	5477	0.003280	0.019250	0.00961	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.21	-19.71	57.33	19.43	0	0	0	0
5470	5378	0.002670	0.011790	0.00549	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.19	-49.32	93.48	50.04	0	0	0	0
5379	5442	0.003830	0.022480	0.01122	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.42	40.15	58.61	-40.12	0	0	0	0
5381	5380	0.000150	0.009820	0.00000	1057.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-284.37	-80.40	284.50	88.85	0	0	0	0
5382	5380	0.000210	0.014360	0.00000	786.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.51	106.38	-63.48	-104.31	0	0	0	0
5383	5380	0.000230	0.016360	0.00000	787.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.51	106.38	-63.48	-104.03	0	0	0	0
5380	5384	0.000260	0.005900	0.51266	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1135.14	64.59	-1131.87	-43.11	0	0	0	0
5381	5439	0.002750	0.020930	0.01099	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.88	24.96	-107.55	-23.53	0	0	0	0
5381	5439	0.002750	0.020930	0.01099	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.88	24.96	-107.55	-23.53	0	0	0	0
5385	5384	0.000040	0.004920	0.00000	1346.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-924.85	-28.10	925.19	69.61	0	0	0	0
5385	5384	0.000040	0.004920	0.00000	1346.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-924.85	-28.10	925.19	69.61	0	0	0	0
5387	5429	0.003620	0.015970	0.00743	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.80	2.44	27.83	-3.04	0	0	0	0
5469	5387	0.000950	0.007220	0.00379	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	168.28	43.17	-167.99	-41.33	0	0	0	0
5389	5388	0.000110	0.006660	0.00000	1064.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-352.54	-54.62	352.68	62.90	0	0	0	0
5388	8067	0.000620	0.012670	0.88350	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-303.81	-0.66	304.38	-78.75	0	0	0	0
5389	5393	0.007090	0.041530	0.02074	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.00	5.45	-85.48	-4.54	0	0	0	0
5391	5390	0.004100	0.109840	0.00000	65.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-22.29	0.42	22.31	0.11	0	0	0	0
5390	5458	0.006690	0.029480	0.01372	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.11	-1.85	-22.08	0.59	0	0	0	0
5392	5391	0.014270	0.308970	0.00000	50.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-7.49	-2.12	7.50	2.31	0	0	0	0
5459	5391	0.009120	0.052060	0.00782	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.76	2.05	14.78	-2.73	0	0	0	0
5395	5394	0.000090	0.005270	0.00000	1163.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	725.25	-17.87	-724.80	44.40	0	0	0	0
5399	5394	0.000090	0.010690	0.00000	645.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.20	35.27	-124.19	-33.58	0	0	0	0
5396	5395	0.000570	0.043730	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-114.26	-9.00	114.33	14.56	0	0	0	0
5397	5396	0.002330	0.065200	0.00000	168.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	54.29	-15.32	-54.22	17.37	0	0	0	0
5398	5397	0.019990	0.782380	0.00000	21.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5402	5401	0.000190	0.013690	0.00000	1174.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-449.79	-45.62	450.18	73.61	0	0	0	0
5403	5401	0.000280	0.029560	0.00000	426.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.15	45.50	-89.12	-42.66	0	0	0	0
5404	5401	0.000270	0.019990	0.00000	435.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	77.23	45.50	-77.21	-43.95	0	0	0	0
5405	5401	0.000300	0.020180	0.00000	440.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	84.77	45.50	-84.74	-43.70	0	0	0	0
5406	5401	0.000240	0.028660	0.00000	433.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.15	45.50	-89.13	-42.75	0	0	0	0
5407	5470	0.017790	0.078380	0.03648	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.91	1.57	-1.90	-5.28	0	0	0	0
5408	5421	0.005430	0.023920	0.01113	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.80	-60.38	-22.58	60.20	0	0	0	0
5409	5447	0.001890	0.010680	0.00574	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.65	-5.21	116.92	6.16	0	0	0	0
5411	5410	0.000150	0.015640	0.00000	1041.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-333.25	14.91	333.41	1.67	0	0	0	0
5410	5451	0.000400	0.004900	0.32555	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.43	-34.81	9.43	0.65	0	0	0	0
5411	5477	0.003310	0.019420	0.00970	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	137.02	44.66	-136.36	-41.82	0	0	0	0
6316	5411	0.008330	0.035430	0.01772	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.83	-31.39	-24.71	30.08	0	0	0	0
5414	5413	0.001220	0.059520	0.00000	315.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-35.05	20.68	35.07	-19.73	0	0	0	0
5415	5413	0.000430	0.031860	0.00000	561.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	121.66	-13.54	-121.60	18.31	0	0	0	0
5416	5413	0.000340	0.032220	0.00000	559.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	121.66	-13.54	-121.61	18.36	0	0	0	0
5417	5413	0.000240	0.028400	0.00000	574.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	121.66	-13.54	-121.62	17.78	0	0	0	0
5418	5413	0.000580	0.027480	0.00000	551.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	118.47	-13.19	-118.39	17.08	0	0	0	0
5419	5413	0.000290	0.016110	0.00000	561.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	118.47	-13.19	-118.43	15.46	0	0	0	0
5414	5471	0.010490	0.044620	0.02231	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.05	-20.68	-34.88	19.06	0	0	0	0
5423	5422	0.002340	0.098360	0.00000	94.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	12.37	-1.38	-12.36	1.53	0	0	0	0
5424	5422	0.008260	0.165410	0.00000	77.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5432	5430	0.003430	0.026080	0.01369	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.06	-34.10	-84.77	34.91	0	0	0	0
5435	5471	0.011930	0.050760	0.02538	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.47	-1.50	35.61	-0.52	0	0	0	0
5443	5469	0.002050	0.009020	0.00420	380.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.87	21.94	-86.70	-21.63	0	0	0	0
5445	5444	0.000200	0.015710	0.00000	1266.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-431.74	-45.34	432.12	74.96	0	0	0	0
5470	5446	0.004450	0.019610	0.00913	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.04	22.46	-31.97	-23.08	0	0	0	0
5449	5448	0.000070	0.008050	0.00000	1267.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-752.60	49.80	752.99	-4.95	0	0	0	0
5448	5479	0.000390	0.004710	0.31303	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-691.46	153.24	693.40	-161.50	0	0	0	0
5452	5451	0.000230	0.010730	0.00000	960.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-220.87	-40.51	220.98	45.71	0	0	0	0
5459	5458	0.003380	0.116710	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-22.06	1.15	22.08	-0.59	0	0	0	0
5460	5459	0.019050	0.347140	0.00000	35.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-14.16	-4.01	14.20	4.77	0	0	0	0
6140	5459	0.010420	0.046440	0.00681	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.88	16.59	45.11	-16.25	0	0	0	0
5459	6325	0.016690	0.074350	0.01090	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.48	8.28	22.58	-8.97	0	0	0	0
5463	5478	0.001060	0.006010	0.00323	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-170.04	-42.13	170.37	43.69	0	0	0	0
5465	5464	0.000080	0.009760	0.00000	1284.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-692.04	63.68	692.42	-17.57	0	0	0	0
5467	5482	0.001660	0.009710	0.00485	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	115.61	-100.19	-115.22	101.97	0	0	0	0
5480	5479	0.000310	0.015050	0.00000	961.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-408.94	-45.46	409.47	71.25	0	0	0	0
6001	6281	0.002580	0.014730	0.00221	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.46	116.37	15.79	-114.68	0	0	0	0
6001	6283	0.014620	0.035760	0.00468	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.44	38.97	-15.20	-38.86	0	0	0	0
6001	6312	0.007770	0.034620	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.79	66.93	104.91	-62.47	0	0	0	0
6002	6060	0.009910	0.059490	0.00807	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.77	-1.89	-30.68	1.62	0	0	0	0
6002	6291	0.001990	0.012850	0.00245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.30	-8.35	19.31	8.15	0	0	0	0
6002	6291	0.001990	0.012850	0.00245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.30	-8.35	19.31	8.15	0	0	0	0
6002	6332	0.007460	0.033260	0.00488	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.64	9.39	24.69	-9.66	0	0	0	0
6004	6003	0.000260	0.017630	0.00000	1117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	371.02	-65.21	-370.67	89.28	0	0	0	0
6006	6003	0.000240	0.012410	0.00000	788.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.41	67.92	-212.29	-62.22	0	0	0	0
6007	6003	0.000120	0.008010	0.00000	1069.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6008	6003	0.000190	0.014450	0.00000	754.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	197.78	59.66	-197.70	-53.96	0	0	0	0
6009	6003	0.000330	0.024180	0.00000	758.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	197.78	37.33	-197.65	-28.28	0	0	0	0
6010	6003	0.000340	0.016830	0.00000	758.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	197.78	50.25	-197.65	-43.78	0	0	0	0
6003	6107	0.000650	0.007910	0.52580	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	357.53	-41.97	-356.75	-4.44	0	0	0	0
6292	6003	0.000200	0.004090	0.28512	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-817.13	-144.37	818.43	140.91	0	0	0	0
6005	6004	0.001340	0.058530	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-99.32	10.64	99.45	-5.05	0	0	0	0
6005	6004	0.001340	0.058530	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-99.32	10.64	99.45	-5.05	0	0	0	0
6102	6004	0.001970	0.020500	0.06986	1400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	576.19	-17.28	-569.92	75.31	0	0	0	0
6012	6005	0.008330	0.056900	0.00968	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.44	34.41	119.63	-27.25	0	0	0	0
6012	6005	0.008330	0.056900	0.00968	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.44	34.41	119.63	-27.25	0	0	0	0
6005	6117	0.007720	0.049840	0.00951	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.05	5.92	58.30	-5.29	0	0	0	0
6005	6117	0.007720	0.049840	0.00951	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.05	5.92	58.30	-5.29	0	0	0	0
6011	6068	0.004330	0.030130	0.00493	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.88	-7.33	-54.75	7.72	0	0	0	0
6163	6011	0.003290	0.021280	0.00406	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.10	0.35	-78.90	0.52	0	0	0	0
6027	6012	0.006460	0.045030	0.00736	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.91	-8.80	111.68	13.41	0	0	0	0
6027	6012	0.006460	0.045030	0.00736	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.91	-8.80	111.68	13.41	0	0	0	0
6026	6013	0.005180	0.033460	0.00638	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.23	7.18	-96.74	-4.64	0	0	0	0
6013	6128	0.005500	0.033000	0.00448	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.53	-5.24	-24.50	5.01	0	0	0	0
6013	6168	0.003980	0.017400	0.00265	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.80	-22.43	0.82	22.26	0	0	0	0
6013	6225	0.008200	0.046810	0.00703	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.88	5.43	21.92	-5.88	0	0	0	0
6014	6096	0.023670	0.057850	0.00758	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.64	-32.56	-36.10	33.08	0	0	0	0
6133	6014	0.010590	0.046360	0.00706	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.83	-20.90	-71.26	22.67	0	0	0	0
6014	6139	0.009750	0.058510	0.00794	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.10	8.33	-29.02	-8.63	0	0	0	0
6015	6112	0.019900	0.048630	0.00637	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.24	25.03	31.55	-24.90	0	0	0	0
6236	6015	0.009850	0.040860	0.00693	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.82	-20.59	-56.47	21.36	0	0	0	0
6016	6168	0.003780	0.026300	0.00430	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.40	40.94	-69.16	-39.70	0	0	0	0
6016	6168	0.003780	0.026300	0.00430	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.40	40.94	-69.16	-39.70	0	0	0	0
6199	6016	0.002080	0.014210	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	144.70	-9.73	-144.27	12.40	0	0	0	0
6199	6016	0.002080	0.014210	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	144.70	-9.73	-144.27	12.40	0	0	0	0
6199	6016	0.002080	0.014210	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	144.70	-9.73	-144.27	12.40	0	0	0	0
6016	6356	0.003150	0.013060	0.00222	400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.59	-169.06	-116.29	174.24	0	0	0	0
6068	6017	0.004270	0.027590	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.81	2.44	-124.16	1.21	0	0	0	0
6068	6017	0.004270	0.027590	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.81	2.44	-124.16	1.21	0	0	0	0
6068	6017	0.004270	0.027590	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.81	2.44	-124.16	1.21	0	0	0	0
6017	6159	0.002330	0.015930	0.00271	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.39	-9.08	-96.17	10.27	0	0	0	0
6017	6159	0.002330	0.015930	0.00271	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.39	-9.08	-96.17	10.27	0	0	0	0
6017	6159	0.002330	0.015930	0.00271	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.39	-9.08	-96.17	10.27	0	0	0	0
6160	6018	0.001760	0.012010	0.00204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.33	-11.35	106.53	12.55	0	0	0	0
6160	6018	0.001760	0.012010	0.00204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.33	-11.35	106.53	12.55	0	0	0	0
6160	6018	0.001760	0.012010	0.00204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.33	-11.35	106.53	12.55	0	0	0	0
6018	6256	0.002610	0.016870	0.00322	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.35	-12.78	107.66	14.46	0	0	0	0
6018	6256	0.002610	0.016870	0.00322	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.35	-12.78	107.66	14.46	0	0	0	0
6018	6256	0.002610	0.016870	0.00322	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.35	-12.78	107.66	14.46	0	0	0	0
6040	6019	0.000800	0.005180	0.00099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.06	10.33	-84.00	-10.05	0	0	0	0
6040	6019	0.000800	0.005180	0.00099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.06	10.33	-84.00	-10.05	0	0	0	0
6040	6019	0.000800	0.005180	0.00099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.06	10.33	-84.00	-10.05	0	0	0	0
6019	6113	0.001540	0.009950	0.00190	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.31	17.80	-71.23	-17.44	0	0	0	0
6019	6113	0.001540	0.009950	0.00190	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.31	17.80	-71.23	-17.44	0	0	0	0
6019	6306	0.010580	0.025860	0.00339	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.57	10.67	-7.55	-10.96	0	0	0	0
6019	6313	0.005380	0.036720	0.00625	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.37	-16.43	-21.33	16.08	0	0	0	0
6019	6313	0.005380	0.036720	0.00625	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.37	-16.43	-21.33	16.08	0	0	0	0
6020	6212	0.003520	0.014600	0.00248	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.36	-10.51	85.61	11.29	0	0	0	0
6020	6252	0.010820	0.044870	0.00761	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.83	5.83	-68.33	-4.55	0	0	0	0
6022	6021	0.000330	0.017330	0.00000	948.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-284.35	-53.26	284.62	67.31	0	0	0	0
6118	6021	0.000130	0.001610	0.10699	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-501.79	1.10	502.10	-8.54	0	0	0	0
6021	6210	0.000530	0.006430	0.42698	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-786.72	-58.77	789.83	51.17	0	0	0	0
6023	6022	0.000430	0.027830	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-241.35	-44.87	241.61	61.62	0	0	0	0
6315	6022	0.004300	0.030710	0.05598	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.54	-4.05	51.66	-0.92	0	0	0	0
6022	6350	0.002570	0.018370	0.03349	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.91	-7.44	8.91	3.99	0	0	0	0
6120	6023	0.007760	0.033920	0.00517	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.41	1.80	34.50	-1.91	0	0	0	0
6023	6262	0.006660	0.046390	0.00758	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.98	4.56	-36.89	-4.67	0	0	0	0
6023	6262	0.006660	0.046390	0.00758	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.98	4.56	-36.89	-4.67	0	0	0	0
6024	6181	0.012050	0.053720	0.00788	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.78	40.67	66.47	-38.40	0	0	0	0
6024	6219	0.004000	0.024030	0.00326	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.89	121.30	26.48	-118.09	0	0	0	0
6024	6330	0.007750	0.046530	0.00631	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.68	75.73	-6.25	-73.78	0	0	0	0
6025	6060	0.007240	0.041340	0.00621	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.01	46.72	-37.76	-45.94	0	0	0	0
6121	6025	0.003990	0.022770	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.53	-96.39	-22.15	98.22	0	0	0	0
6025	6337	0.003730	0.025980	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.06	65.19	29.24	-64.37	0	0	0	0
6025	6337	0.003730	0.025980	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.06	65.19	29.24	-64.37	0	0	0	0
6352	6025	0.008080	0.019420	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.17	-97.51	-22.38	99.13	0	0	0	0
6026	6182	0.005980	0.040880	0.00695	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.04	-5.79	-94.50	8.79	0	0	0	0
6236	6026	0.003210	0.020740	0.00396	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.56	5.81	-107.20	-3.83	0	0	0	0
6236	6026	0.003210	0.020740	0.00396	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.56	5.81	-107.20	-3.83	0	0	0	0
6027	6181	0.007090	0.049400	0.00808	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	156.85	-0.81	-155.16	11.70	0	0	0	0
6126	6028	0.002390	0.016620	0.00272	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.38	13.53	-0.37	-13.77	0	0	0	0
6126	6028	0.002390	0.016620	0.00272	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.38	13.53	-0.37	-13.77	0	0	0	0
6028	6223	0.002610	0.018160	0.00297	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.04	-3.15	67.16	3.69	0	0	0	0
6028	6223	0.002610	0.018160	0.00297	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.04	-3.15	67.16	3.69	0	0	0	0
6028	6289	0.009800	0.055960	0.00841	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.49	4.56	-31.38	-4.80	0	0	0	0
6029	6221	0.026780	0.111070	0.01885	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.87	-19.06	-46.22	19.77	0	0	0	0
6329	6029	0.018860	0.078260	0.01328	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.43	-16.05	-53.85	17.09	0	0	0	0
6031	6030	0.003190	0.136300	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-34.91	-1.43	34.95	3.05	0	0	0	0
6030	6172	0.003070	0.021950	0.04002	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.83	-4.39	-68.69	1.28	0	0	0	0
6030	6188	0.011070	0.079110	0.14424	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.57	-2.57	49.83	-10.45	0	0	0	0
6030	7274	0.007900	0.056460	0.10294	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.22	3.91	54.45	-12.88	0	0	0	0
6173	6031	0.033530	0.081970	0.01073	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.71	5.80	5.73	-6.84	0	0	0	0
6032	6207	0.010920	0.045280	0.00768	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.97	-52.72	68.78	55.27	0	0	0	0
6217	6032	0.003790	0.021640	0.00325	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.46	-42.12	31.57	42.41	0	0	0	0
6034	6033	0.000140	0.009440	0.00000	1058.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-410.97	-96.72	411.22	113.33	0	0	0	0
6107	6033	0.000390	0.008030	0.56039	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	665.17	134.41	-663.45	-157.69	0	0	0	0
6033	6342	0.000110	0.001350	0.08960	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	252.23	44.37	-252.16	-52.76	0	0	0	0
6035	6034	0.000400	0.016180	0.00000	540.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-327.98	-50.33	328.43	68.30	0	0	0	0
6035	6034	0.000400	0.016180	0.00000	540.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-327.98	-50.33	328.43	68.30	0	0	0	0
6108	6034	0.004980	0.048650	0.09360	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	183.41	-5.42	-181.77	11.89	0	0	0	0
6034	6119	0.003070	0.021940	0.04000	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.31	-16.50	-0.30	12.48	0	0	0	0
6034	6255	0.003380	0.024130	0.04400	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-147.54	-14.04	148.27	14.76	0	0	0	0
6034	6343	0.000820	0.007980	0.01535	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.13	-21.23	-83.07	20.25	0	0	0	0
6061	6035	0.004460	0.030490	0.00519	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.75	-1.04	106.26	4.00	0	0	0	0
6061	6035	0.004460	0.030490	0.00519	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.75	-1.04	106.26	4.00	0	0	0	0
6123	6035	0.004730	0.030560	0.00583	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.67	-12.41	95.12	14.69	0	0	0	0
6123	6035	0.004730	0.030560	0.00583	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.67	-12.41	95.12	14.69	0	0	0	0
6035	6306	0.009180	0.052410	0.00787	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.85	4.79	-46.64	-4.39	0	0	0	0
6037	6036	0.000330	0.018300	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-262.16	-11.78	262.38	24.15	0	0	0	0
6037	6036	0.000330	0.018300	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-262.16	-11.78	262.38	24.15	0	0	0	0
6037	6036	0.000330	0.018300	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-262.16	-11.78	262.38	24.15	0	0	0	0
6036	6067	0.001720	0.017890	0.06095	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-236.14	-11.08	237.07	14.50	0	0	0	0
6036	6142	0.001230	0.012750	0.04344	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-290.69	-13.45	291.70	19.47	0	0	0	0
6036	6142	0.001230	0.012750	0.04344	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-290.69	-13.45	291.70	19.47	0	0	0	0
6287	6036	0.002030	0.019840	0.03818	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.33	-2.07	65.41	-1.03	0	0	0	0
6036	6334	0.003520	0.025150	0.04586	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.04	-33.43	35.12	29.22	0	0	0	0
6094	6037	0.002280	0.015550	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.35	13.93	125.71	-11.76	0	0	0	0
6094	6037	0.002280	0.015550	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.35	13.93	125.71	-11.76	0	0	0	0
6220	6037	0.002450	0.016720	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.77	-3.24	129.17	5.69	0	0	0	0
6220	6037	0.002450	0.016720	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.77	-3.24	129.17	5.69	0	0	0	0
6220	6037	0.002450	0.016720	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.77	-3.24	129.17	5.69	0	0	0	0
6039	6038	0.000270	0.013300	0.00000	1269.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-521.60	-113.51	522.36	150.88	0	0	0	0
6041	6038	0.000400	0.020090	0.00000	296.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	20.48	0.00	-20.40	0	0	0	0
6042	6038	0.000420	0.031020	0.00000	479.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	47.53	0.01	-46.89	0	0	0	0
6038	6066	0.001050	0.012780	0.84902	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-306.64	-16.69	307.58	-61.17	0	0	0	0
6254	6038	0.000240	0.002950	0.19592	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	309.34	-145.85	-309.07	128.52	0	0	0	0
6349	6038	0.000170	0.002000	0.13292	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.27	182.22	93.34	-195.42	0	0	0	0
6040	6039	0.000640	0.034400	0.00000	271.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-197.85	-28.43	198.11	42.35	0	0	0	0
6040	6039	0.000640	0.034400	0.00000	271.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-197.85	-28.43	198.11	42.35	0	0	0	0
6222	6039	0.001290	0.009190	0.01675	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.18	-29.00	125.39	28.81	0	0	0	0
6040	6224	0.009270	0.038460	0.00653	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.73	2.99	-62.36	-2.09	0	0	0	0
6043	6236	0.003900	0.026650	0.00453	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.94	-17.21	53.06	17.58	0	0	0	0
6043	6236	0.003900	0.026650	0.00453	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.94	-17.21	53.06	17.58	0	0	0	0
6335	6043	0.002170	0.015090	0.00247	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.22	3.62	-21.21	-3.80	0	0	0	0
6335	6043	0.002170	0.015090	0.00247	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.22	3.62	-21.21	-3.80	0	0	0	0
6044	6203	0.006170	0.026960	0.00411	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.18	-7.57	-56.97	8.06	0	0	0	0
6204	6044	0.002680	0.011110	0.00189	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.04	23.22	19.06	-23.31	0	0	0	0
6044	6284	0.005930	0.025960	0.00395	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.93	2.85	69.21	-2.00	0	0	0	0
6044	6323	0.002100	0.014320	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.80	11.42	12.81	-11.62	0	0	0	0
6044	6323	0.002100	0.014320	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.80	11.42	12.81	-11.62	0	0	0	0
6046	6045	0.000080	0.007300	0.00000	1198.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-779.65	-49.76	780.12	92.54	0	0	0	0
6048	6045	0.001400	0.077750	0.00000	233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6049	6045	0.000460	0.044140	0.00000	283.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6050	6045	0.000560	0.043670	0.00000	256.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6051	6045	0.000350	0.025400	0.00000	351.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	57.24	29.22	-57.23	-28.24	0	0	0	0
6052	6045	0.000740	0.034040	0.00000	342.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6053	6045	0.000280	0.029220	0.00000	352.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	57.24	29.22	-57.23	-28.09	0	0	0	0
6054	6045	0.000610	0.055670	0.00000	338.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	57.24	26.14	-57.22	-24.10	0	0	0	0
6066	6045	0.000590	0.007140	0.47436	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	458.45	-54.62	-457.26	18.97	0	0	0	0
6210	6045	0.001420	0.017270	1.14708	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	289.05	-26.52	-287.93	-81.62	0	0	0	0
6045	6234	0.000310	0.003700	0.24613	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	136.75	50.53	-136.68	-75.58	0	0	0	0
6047	6046	0.000560	0.041800	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-192.56	-5.02	192.76	20.10	0	0	0	0
6047	6046	0.000560	0.041800	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-192.56	-5.02	192.76	20.10	0	0	0	0
6198	6046	0.001410	0.010040	0.01830	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-181.70	-28.54	182.16	29.93	0	0	0	0
6046	6285	0.002960	0.028910	0.05562	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	211.97	-20.37	-210.68	27.14	0	0	0	0
6047	6150	0.003350	0.023370	0.00382	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.03	-30.10	-82.78	31.48	0	0	0	0
6047	6150	0.003350	0.023370	0.00382	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.03	-30.10	-82.78	31.48	0	0	0	0
6291	6047	0.001870	0.012060	0.00230	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.57	-13.97	34.60	13.89	0	0	0	0
6291	6047	0.001870	0.012060	0.00230	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.57	-13.97	34.60	13.89	0	0	0	0
6226	6055	0.018000	0.108070	0.01467	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.59	-3.09	25.70	2.25	0	0	0	0
6055	6286	0.008820	0.050400	0.00757	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.63	-3.64	30.71	3.30	0	0	0	0
6057	6056	0.000230	0.010950	0.00000	1171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-474.98	-28.11	475.48	51.98	0	0	0	0
6056	6066	0.000140	0.001650	0.10973	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	665.27	-158.23	-664.64	154.02	0	0	0	0
6161	6056	0.000110	0.002270	0.15827	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	973.67	-0.56	-972.68	4.39	0	0	0	0
6298	6056	0.000080	0.001000	0.06674	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	168.10	-108.49	-168.07	101.87	0	0	0	0
6058	6057	0.000610	0.021730	0.00000	328.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-193.16	-25.64	193.38	33.70	0	0	0	0
6058	6057	0.000610	0.021730	0.00000	328.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-193.16	-25.64	193.38	33.70	0	0	0	0
6067	6057	0.001000	0.009770	0.01879	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.59	7.46	13.59	-9.38	0	0	0	0
6057	6177	0.006280	0.061390	0.11812	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.63	-29.91	-74.26	21.13	0	0	0	0
6058	6124	0.006130	0.042690	0.00698	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.98	3.11	-90.49	-0.36	0	0	0	0
6058	6124	0.006130	0.042690	0.00698	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.98	3.11	-90.49	-0.36	0	0	0	0
6058	6124	0.006130	0.042690	0.00698	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.98	3.11	-90.49	-0.36	0	0	0	0
6300	6058	0.002930	0.018950	0.00362	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.40	9.07	-65.27	-8.64	0	0	0	0
6357	6059	0.017090	0.070890	0.01203	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.82	-14.90	-30.63	14.42	0	0	0	0
6060	6157	0.009690	0.055350	0.00832	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.77	-0.29	-30.68	-0.04	0	0	0	0
6314	6060	0.006480	0.028890	0.00424	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.99	-23.38	-36.86	23.49	0	0	0	0
6061	6219	0.009590	0.023450	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.18	-36.53	-29.96	36.76	0	0	0	0
6061	6224	0.012570	0.030740	0.00403	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.42	-3.30	-33.27	3.26	0	0	0	0
6063	6062	0.000120	0.007450	0.00000	1206.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-728.60	-16.30	729.21	54.67	0	0	0	0
6075	6062	0.000600	0.007260	0.48242	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	379.03	-35.08	-378.20	-5.02	0	0	0	0
7199	6062	0.000970	0.011730	0.77933	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	352.16	-17.72	-351.01	-49.66	0	0	0	0
6064	6063	0.001040	0.040960	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-140.93	-8.88	141.13	16.91	0	0	0	0
6063	6192	0.004190	0.040910	0.07872	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	286.10	-1.31	-282.78	25.73	0	0	0	0
8094	6063	0.003840	0.037530	0.07222	800.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-297.98	24.98	301.36	0.69	0	0	0	0
6064	6341	0.013420	0.058690	0.00894	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.45	-14.49	-57.98	15.66	0	0	0	0
6065	6262	0.007810	0.044610	0.00670	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.04	6.07	13.05	-6.65	0	0	0	0
6067	6066	0.000170	0.008140	0.00000	1115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-521.52	-57.40	521.97	78.95	0	0	0	0
6069	6066	0.000230	0.012150	0.00000	667.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	123.82	30.76	-123.78	-28.90	0	0	0	0
6070	6066	0.000440	0.029440	0.00000	677.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	131.29	13.73	-131.22	-8.90	0	0	0	0
6071	6066	0.000130	0.009640	0.00000	670.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	105.90	39.71	-105.88	-38.54	0	0	0	0
6072	6066	0.000260	0.024190	0.00000	679.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6073	6066	0.000260	0.016160	0.00000	664.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	131.29	23.43	-131.25	-20.72	0	0	0	0
6074	6066	0.000360	0.016020	0.00000	666.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	131.29	22.79	-131.23	-20.11	0	0	0	0
6068	6067	0.001050	0.043200	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-159.83	-7.53	160.09	18.31	0	0	0	0
6068	6067	0.001050	0.043200	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-159.83	-7.53	160.09	18.31	0	0	0	0
6279	6067	0.002890	0.020620	0.03760	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.16	-2.64	-22.15	-1.18	0	0	0	0
6076	6075	0.000220	0.015070	0.00000	1058.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-263.22	14.32	263.36	-4.27	0	0	0	0
6078	6075	0.000160	0.011640	0.00000	1159.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	477.30	-68.73	-476.94	95.19	0	0	0	0
6079	6075	0.000090	0.005420	0.00000	1165.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	328.92	-68.73	-328.82	74.65	0	0	0	0
6080	6075	0.000080	0.007400	0.00000	1152.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	328.92	-68.73	-328.83	76.84	0	0	0	0
6075	6101	0.000340	0.004130	0.27429	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	432.19	-112.78	-431.55	91.97	0	0	0	0
7018	6075	0.001540	0.018650	1.23907	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.93	-34.14	60.00	-94.55	0	0	0	0
6077	6076	0.000700	0.025100	0.00000	176.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-150.89	5.63	151.05	-0.13	0	0	0	0
6102	6076	0.003510	0.025070	0.04571	850.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-138.32	20.80	138.98	-20.83	0	0	0	0
6188	6076	0.005280	0.037740	0.06880	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.85	-13.50	-26.81	6.65	0	0	0	0
6077	6135	0.011140	0.046210	0.00784	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.54	14.50	-59.14	-13.64	0	0	0	0
6077	6311	0.010330	0.046050	0.00675	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.35	-20.13	-90.48	23.29	0	0	0	0
6082	6081	0.006020	0.116500	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	41.37	13.86	-41.27	-11.80	0	0	0	0
6083	6081	0.006310	0.253100	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	65.30	10.38	-65.04	-0.15	0	0	0	0
6081	6156	0.004120	0.018380	0.00270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.02	18.34	-89.69	-17.14	0	0	0	0
6212	6081	0.005810	0.024100	0.00409	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.28	6.03	16.29	-6.39	0	0	0	0
6085	6084	0.010880	0.452980	0.00000	31.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.05	0.00	-1.05	0.00	0	0	0	0
6086	6084	0.005670	0.213090	0.00000	41.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.50	0.00	-22.47	1.07	0	0	0	0
6087	6084	0.015290	0.283400	0.00000	43.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6088	6084	0.002920	0.094500	0.00000	25.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.95	0.00	-7.95	0.06	0	0	0	0
6089	6084	0.005580	0.256700	0.00000	25.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.42	0.00	-10.41	0.28	0	0	0	0
6090	6084	0.002130	0.099070	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	30.52	0.00	-30.50	0.91	0	0	0	0
6084	6136	0.005360	0.036590	0.00622	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.76	-27.72	-101.17	31.11	0	0	0	0
6084	6355	0.003170	0.013860	0.00211	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.37	25.41	29.42	-25.41	0	0	0	0
6091	6176	0.019650	0.048040	0.00629	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.88	38.81	57.80	-37.20	0	0	0	0
6251	6091	0.006260	0.035780	0.00538	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.98	-31.99	19.07	31.94	0	0	0	0
6265	6092	0.030660	0.134150	0.02043	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.88	-26.70	-105.18	40.76	0	0	0	0
6092	6340	0.021230	0.092890	0.01415	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.52	-2.33	-68.55	5.08	0	0	0	0
6094	6093	0.010770	0.025880	0.00351	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.42	13.97	-37.25	-13.92	0	0	0	0
6093	6191	0.005370	0.022290	0.00378	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.29	2.44	3.29	-2.81	0	0	0	0
6094	6352	0.003120	0.021710	0.00355	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.66	-30.55	-72.47	31.51	0	0	0	0
6094	6352	0.003120	0.021710	0.00355	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.66	-30.55	-72.47	31.51	0	0	0	0
6116	6095	0.027120	0.066280	0.00868	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.48	-3.45	17.56	2.79	0	0	0	0
6095	6353	0.004420	0.030180	0.00514	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.77	23.36	54.92	-22.81	0	0	0	0
6095	6353	0.004420	0.030180	0.00514	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.77	23.36	54.92	-22.81	0	0	0	0
6095	6358	0.009760	0.040480	0.00687	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.59	-68.89	-23.09	70.28	0	0	0	0
6196	6096	0.021560	0.089420	0.01517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.42	-15.67	45.90	16.11	0	0	0	0
6096	6202	0.017740	0.101290	0.01522	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.91	15.21	13.98	-16.38	0	0	0	0
6096	6340	0.022710	0.136340	0.01850	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.68	11.27	21.81	-12.41	0	0	0	0
6097	6220	0.003660	0.025000	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.56	-17.47	65.73	18.20	0	0	0	0
6097	6220	0.003660	0.025000	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.56	-17.47	65.73	18.20	0	0	0	0
6097	6225	0.010440	0.045690	0.00696	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.76	5.10	-25.68	-5.47	0	0	0	0
6098	6123	0.003170	0.020480	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.38	-2.84	60.50	3.23	0	0	0	0
6098	6123	0.003170	0.020480	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.38	-2.84	60.50	3.23	0	0	0	0
6098	6208	0.006910	0.016910	0.00221	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.16	-30.22	-8.09	30.17	0	0	0	0
6098	6289	0.005520	0.024150	0.00368	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.61	-1.57	19.64	1.31	0	0	0	0
6099	6204	0.002660	0.015190	0.00228	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.96	-8.88	-19.95	8.73	0	0	0	0
6099	6225	0.003100	0.017690	0.00266	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.95	21.15	-49.86	-20.89	0	0	0	0
6099	6310	0.006670	0.027670	0.00470	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.29	-18.33	91.87	20.26	0	0	0	0
6100	6128	0.016710	0.100340	0.01362	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.39	2.38	-25.29	-3.08	0	0	0	0
6180	6100	0.009560	0.041800	0.00637	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.22	-23.03	-54.87	23.89	0	0	0	0
6283	6100	0.005660	0.032300	0.00485	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.31	36.92	-8.23	-36.95	0	0	0	0
6102	6101	0.000130	0.008500	0.00000	1307.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-672.25	10.04	672.81	26.81	0	0	0	0
6104	6101	0.000310	0.024230	0.00000	378.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.33	30.79	-60.32	-29.74	0	0	0	0
6105	6101	0.000370	0.038980	0.00000	368.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.33	30.79	-60.32	-29.12	0	0	0	0
6106	6101	0.000180	0.009630	0.00000	560.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	120.66	61.59	-120.63	-59.92	0	0	0	0
6103	6102	0.001020	0.045060	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-233.83	37.38	234.37	-13.56	0	0	0	0
6103	6117	0.008620	0.060050	0.00982	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.33	0.49	-71.91	1.44	0	0	0	0
6103	6117	0.008620	0.060050	0.00982	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.33	0.49	-71.91	1.44	0	0	0	0
6103	6183	0.011770	0.051490	0.00784	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.96	14.96	-54.60	-14.20	0	0	0	0
6108	6107	0.000610	0.043740	0.00000	380.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-1.45	-45.14	1.46	46.02	0	0	0	0
6110	6107	0.000150	0.010790	0.00000	1181.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	301.18	88.07	-301.04	-78.24	0	0	0	0
6111	6107	0.000140	0.010690	0.00000	1208.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	293.63	88.96	-293.51	-79.66	0	0	0	0
6107	8082	0.001130	0.013680	0.90909	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-176.27	-44.65	176.60	-48.12	0	0	0	0
6109	6108	0.002520	0.103670	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-48.93	-2.64	48.99	5.10	0	0	0	0
6108	6192	0.004930	0.035240	0.06426	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-230.95	45.46	233.64	-32.82	0	0	0	0
6338	6109	0.038880	0.095040	0.01244	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.04	1.32	34.50	-1.45	0	0	0	0
6113	6175	0.000780	0.005010	0.00096	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.54	18.86	-33.53	-18.88	0	0	0	0
6113	6175	0.000780	0.005010	0.00096	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.54	18.86	-33.53	-18.88	0	0	0	0
6113	6345	0.002580	0.011290	0.00172	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.86	-8.66	-54.77	8.85	0	0	0	0
6114	6204	0.010290	0.045850	0.00672	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.60	-7.28	53.91	7.98	0	0	0	0
6114	6261	0.005160	0.030970	0.00420	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.94	-12.71	16.96	12.43	0	0	0	0
6159	6115	0.004320	0.029540	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.46	19.86	-60.29	-19.19	0	0	0	0
6159	6115	0.004320	0.029540	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.46	19.86	-60.29	-19.19	0	0	0	0
6115	6191	0.008500	0.037180	0.00566	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.43	4.78	48.63	-4.46	0	0	0	0
6115	6225	0.009500	0.057070	0.00774	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.35	6.57	-6.34	-7.29	0	0	0	0
6115	6250	0.003130	0.013940	0.00204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.53	-10.13	-31.50	10.08	0	0	0	0
6181	6116	0.011190	0.063920	0.00961	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.57	12.78	-39.37	-12.66	0	0	0	0
6119	6118	0.000210	0.012190	0.00000	1133.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-519.86	-116.84	520.45	150.79	0	0	0	0
6118	6349	0.000090	0.001820	0.12727	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.66	-151.88	18.68	138.80	0	0	0	0
6120	6119	0.000560	0.028900	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.59	-29.59	196.81	41.04	0	0	0	0
6120	6119	0.000560	0.028900	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.59	-29.59	196.81	41.04	0	0	0	0
6119	6354	0.000950	0.009250	0.01779	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	126.54	22.27	-126.39	-22.57	0	0	0	0
6290	6120	0.003360	0.022970	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-115.69	1.70	116.14	1.02	0	0	0	0
6290	6120	0.003360	0.022970	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-115.69	1.70	116.14	1.02	0	0	0	0
6121	6174	0.005870	0.033510	0.00504	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.70	9.34	-12.68	-9.76	0	0	0	0
6121	6179	0.023900	0.058420	0.00765	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.90	-3.46	-1.90	2.68	0	0	0	0
6220	6121	0.003200	0.021870	0.00372	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.19	-27.01	-78.96	28.14	0	0	0	0
6220	6121	0.003200	0.021870	0.00372	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.19	-27.01	-78.96	28.14	0	0	0	0
6122	6327	0.031090	0.076020	0.00995	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.90	-11.33	-4.85	10.41	0	0	0	0
7337	6122	0.023220	0.132640	0.01993	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.78	-5.90	-27.60	4.90	0	0	0	0
6233	6123	0.004050	0.023150	0.00348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.21	-5.77	23.24	5.57	0	0	0	0
6124	6131	0.018420	0.076440	0.01297	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.57	-1.75	-76.47	5.00	0	0	0	0
6191	6124	0.008350	0.053930	0.01029	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.70	2.52	69.09	-1.01	0	0	0	0
6124	6314	0.019060	0.083380	0.01270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.38	-12.44	-66.50	15.01	0	0	0	0
6180	6125	0.005990	0.024820	0.00421	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.36	13.35	89.85	-11.74	0	0	0	0
6125	6322	0.018450	0.080690	0.01229	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.44	11.00	94.05	-5.23	0	0	0	0
6126	6130	0.003940	0.017550	0.00257	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.55	-3.51	31.59	3.44	0	0	0	0
6126	6176	0.007180	0.050040	0.00818	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.66	-13.84	20.70	13.33	0	0	0	0
6126	6176	0.007180	0.050040	0.00818	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.66	-13.84	20.70	13.33	0	0	0	0
6126	6313	0.009180	0.055100	0.00748	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.74	-10.14	-21.69	9.72	0	0	0	0
6127	6237	0.014410	0.082330	0.01237	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.12	-8.53	-6.11	7.36	0	0	0	0
6338	6127	0.012990	0.074180	0.01115	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.43	-10.85	-0.42	9.81	0	0	0	0
6127	8102	0.035120	0.085850	0.01124	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.94	0.98	31.28	-1.30	0	0	0	0
6128	6276	0.016190	0.039570	0.00518	200.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.02	-16.89	3.07	16.48	0	0	0	0
6129	6309	0.024520	0.107240	0.01633	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.05	-0.93	39.42	0.90	0	0	0	0
6129	6336	0.012510	0.075130	0.01020	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.19	-1.86	-29.09	1.47	0	0	0	0
6130	6230	0.004100	0.035000	0.00580	230.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.89	-24.81	74.14	26.37	0	0	0	0
6130	6231	0.005250	0.023390	0.00343	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.90	17.58	-28.84	-17.64	0	0	0	0
6131	6251	0.025790	0.063050	0.00826	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.62	-17.43	-32.26	17.47	0	0	0	0
6132	6137	0.009310	0.055920	0.00759	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.11	-7.09	-29.03	6.88	0	0	0	0
6175	6132	0.003410	0.014910	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.16	12.40	-93.85	-11.25	0	0	0	0
6190	6133	0.014620	0.060650	0.01029	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.27	-14.85	-82.26	17.95	0	0	0	0
6134	6140	0.011020	0.048180	0.00734	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.03	19.84	33.19	-19.90	0	0	0	0
6134	6358	0.015290	0.066880	0.01019	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.41	-22.00	-25.25	21.64	0	0	0	0
6195	6135	0.018000	0.074670	0.01267	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.17	-7.68	37.43	7.49	0	0	0	0
6358	6136	0.009740	0.043390	0.00636	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.65	52.10	29.99	-51.28	0	0	0	0
6137	6184	0.018010	0.043260	0.00587	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.75	8.29	34.99	-8.29	0	0	0	0
6137	6217	0.007790	0.019060	0.00250	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.60	-27.12	-21.50	27.11	0	0	0	0
6157	6138	0.037620	0.091960	0.01204	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.87	-8.13	-1.85	6.96	0	0	0	0
6138	6286	0.020510	0.091400	0.01340	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.83	-14.80	26.00	14.18	0	0	0	0
6139	6339	0.017810	0.101720	0.01528	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.41	5.91	-19.34	-7.04	0	0	0	0
6142	6141	0.000200	0.009090	0.00000	1326.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-711.03	-39.76	712.01	84.14	0	0	0	0
6142	6141	0.000200	0.009090	0.00000	1326.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-711.03	-39.76	712.01	84.14	0	0	0	0
6144	6141	0.001060	0.047780	0.00000	265.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6145	6141	0.000270	0.017880	0.00000	1093.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	322.85	26.18	-322.58	-8.50	0	0	0	0
6146	6141	0.000240	0.017220	0.00000	1090.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	322.85	27.08	-322.61	-10.05	0	0	0	0
6147	6141	0.000200	0.014930	0.00000	1332.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	283.22	28.51	-283.06	-17.11	0	0	0	0
6148	6141	0.000130	0.009140	0.00000	1248.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6149	6141	0.000040	0.004740	0.00000	1255.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	219.40	83.16	-219.38	-80.70	0	0	0	0
6141	6161	0.000520	0.006270	0.41630	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-255.50	10.33	255.83	-50.19	0	0	0	0
6141	6197	0.000140	0.003180	0.27573	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1311.85	45.56	-1309.56	-22.43	0	0	0	0
6239	6141	0.000250	0.003040	0.20218	2400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1336.97	137.93	-1332.73	-107.81	0	0	0	0
6143	6142	0.000300	0.021590	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-292.94	3.03	293.19	14.88	0	0	0	0
6143	6142	0.000300	0.021590	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-292.94	3.03	293.19	14.88	0	0	0	0
6143	6142	0.000300	0.021590	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-292.94	3.03	293.19	14.88	0	0	0	0
6142	6162	0.005330	0.038050	0.06937	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.89	-4.06	40.98	-2.55	0	0	0	0
6143	6284	0.006130	0.042730	0.00699	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.02	24.36	-107.29	-20.00	0	0	0	0
6143	6284	0.006130	0.042730	0.00699	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.02	24.36	-107.29	-20.00	0	0	0	0
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-165.12	18.18	165.70	-14.45	0	0	0	0
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-165.12	18.18	165.70	-14.45	0	0	0	0
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-165.12	18.18	165.70	-14.45	0	0	0	0
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-165.12	18.18	165.70	-14.45	0	0	0	0
6150	6356	0.004080	0.026340	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.15	-48.09	-24.03	48.29	0	0	0	0
6150	6356	0.004080	0.026340	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.15	-48.09	-24.03	48.29	0	0	0	0
6190	6151	0.014880	0.066320	0.00972	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.73	9.62	103.23	-3.97	0	0	0	0
6151	6311	0.020530	0.091480	0.01341	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.46	30.75	81.90	-25.72	0	0	0	0
6327	6151	0.050560	0.123590	0.01618	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.01	-26.05	-38.92	27.03	0	0	0	0
6153	6152	0.002860	0.109930	0.00000	155.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-34.66	-18.17	34.70	19.87	0	0	0	0
6152	6177	0.005040	0.036000	0.06563	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.00	-29.45	49.15	23.63	0	0	0	0
6152	6198	0.002480	0.024290	0.04673	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.30	9.58	-14.29	-14.33	0	0	0	0
6241	6153	0.004400	0.030670	0.00501	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.68	-2.63	-87.34	4.50	0	0	0	0
6241	6153	0.004400	0.030670	0.00501	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.68	-2.63	-87.34	4.50	0	0	0	0
6153	6324	0.006120	0.041800	0.00711	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.68	-10.71	-50.52	11.13	0	0	0	0
6153	6324	0.006120	0.041800	0.00711	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.68	-10.71	-50.52	11.13	0	0	0	0
6176	6154	0.011880	0.049280	0.00836	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.06	11.92	11.10	-12.62	0	0	0	0
6252	6154	0.021990	0.091200	0.01548	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.85	0.73	-54.20	0.41	0	0	0	0
6155	6284	0.009730	0.055590	0.00835	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.43	-12.96	7.45	12.25	0	0	0	0
6156	6282	0.008730	0.059610	0.01014	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.38	-23.23	-121.07	31.12	0	0	0	0
6158	6341	0.028160	0.068840	0.00901	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.38	37.58	19.87	-37.33	0	0	0	0
8104	6158	0.009160	0.052320	0.00786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.64	-31.96	13.75	31.74	0	0	0	0
6281	6159	0.002060	0.009030	0.00138	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.24	97.55	76.55	-96.35	0	0	0	0
6160	6175	0.002160	0.014790	0.00252	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.17	2.80	-49.11	-2.68	0	0	0	0
6160	6175	0.002160	0.014790	0.00252	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.17	2.80	-49.11	-2.68	0	0	0	0
6160	6233	0.005260	0.023420	0.00343	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.98	12.80	-41.87	-12.67	0	0	0	0
6160	6330	0.007190	0.031460	0.00479	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.39	-12.20	-79.91	13.85	0	0	0	0
6162	6161	0.000240	0.016850	0.00000	1132.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-386.78	-6.22	387.12	30.37	0	0	0	0
6164	6161	0.000220	0.016520	0.00000	880.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.43	26.98	-71.42	-26.08	0	0	0	0
6165	6161	0.000340	0.018410	0.00000	879.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.43	23.83	-71.41	-22.85	0	0	0	0
6166	6161	0.000110	0.007750	0.00000	880.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.43	57.88	-71.42	-57.26	0	0	0	0
6167	6161	0.000200	0.014470	0.00000	883.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.43	30.80	-71.42	-29.98	0	0	0	0
6161	7018	0.000840	0.017120	1.19421	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1330.94	156.53	1345.47	14.13	0	0	0	0
6163	6162	0.001090	0.042750	0.00000	184.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-106.93	-9.78	107.05	14.56	0	0	0	0
6162	6277	0.005060	0.036140	0.06590	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.50	-13.36	-144.47	13.86	0	0	0	0
6279	6162	0.000870	0.006240	0.01138	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.17	-8.23	93.25	7.57	0	0	0	0
6280	6163	0.004950	0.020530	0.00348	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.79	-9.61	27.83	9.43	0	0	0	0
6168	6209	0.018040	0.074820	0.01270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.96	-3.39	49.40	3.91	0	0	0	0
6168	6261	0.002950	0.007220	0.00094	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.22	21.37	-48.14	-21.27	0	0	0	0
6170	6169	0.000270	0.017790	0.00000	1108.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-433.21	-10.41	433.70	42.34	0	0	0	0
6169	6239	0.000650	0.007820	0.51936	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-433.70	-42.34	434.85	1.07	0	0	0	0
6171	6170	0.000570	0.034370	0.00000	297.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-167.17	-31.90	167.33	41.67	0	0	0	0
6170	6235	0.001500	0.014640	0.02816	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.26	0.85	-78.17	-2.93	0	0	0	0
6308	6170	0.003430	0.024480	0.04463	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.78	16.48	95.08	-18.98	0	0	0	0
6170	6334	0.003570	0.025520	0.04652	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.54	-13.13	-92.24	10.38	0	0	0	0
6236	6171	0.007230	0.050350	0.00823	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.21	0.90	53.41	-0.33	0	0	0	0
6173	6172	0.001300	0.057170	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-68.63	3.90	68.69	-1.28	0	0	0	0
6173	6265	0.003450	0.014290	0.00242	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.36	-36.98	-77.12	37.75	0	0	0	0
7020	6173	0.038580	0.094320	0.01235	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.18	-16.86	-38.50	17.24	0	0	0	0
6174	6203	0.008290	0.020250	0.00265	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.61	14.50	-73.15	-13.64	0	0	0	0
6174	6250	0.002580	0.014760	0.00222	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.82	34.90	-54.71	-34.51	0	0	0	0
6174	6320	0.003720	0.024040	0.00459	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.75	-33.39	106.20	35.84	0	0	0	0
6174	6320	0.003720	0.024040	0.00459	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.75	-33.39	106.20	35.84	0	0	0	0
6175	6194	0.012970	0.053810	0.00913	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.82	1.24	42.05	-1.17	0	0	0	0
6175	6289	0.011810	0.028870	0.00378	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.34	2.10	-16.30	-2.39	0	0	0	0
6230	6176	0.002300	0.016000	0.00260	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	133.87	16.84	-133.46	-14.23	0	0	0	0
6178	6177	0.000820	0.042510	0.00000	172.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-133.92	-28.31	134.07	36.03	0	0	0	0
6178	6177	0.000820	0.042510	0.00000	172.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-133.92	-28.31	134.07	36.03	0	0	0	0
6235	6177	0.002020	0.014410	0.02628	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	152.59	-81.32	-152.02	82.66	0	0	0	0
6177	6287	0.003170	0.022660	0.04132	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.67	71.11	-54.42	-73.64	0	0	0	0
6177	6299	0.006820	0.066650	0.12825	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.86	15.33	90.41	-23.47	0	0	0	0
6177	6308	0.005460	0.039010	0.07112	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.89	15.96	25.95	-23.07	0	0	0	0
6334	6177	0.000730	0.007180	0.01381	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.84	-119.56	-140.60	120.43	0	0	0	0
6178	6209	0.009150	0.040790	0.00598	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.34	5.70	-35.22	-5.81	0	0	0	0
6332	6178	0.003690	0.023830	0.00455	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.70	-11.03	98.05	12.82	0	0	0	0
6291	6179	0.003230	0.019400	0.00263	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.96	5.80	-9.95	-6.04	0	0	0	0
6182	6201	0.004970	0.021720	0.00331	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.33	-35.94	1.39	35.89	0	0	0	0
6183	6206	0.012890	0.073630	0.01106	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.63	6.56	-27.53	-7.11	0	0	0	0
6184	6185	0.012580	0.030770	0.00403	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.46	-2.74	12.48	2.39	0	0	0	0
6184	6205	0.009040	0.040290	0.00591	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.04	8.45	61.39	-7.45	0	0	0	0
6184	6219	0.023230	0.056780	0.00744	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.88	-11.13	9.93	10.52	0	0	0	0
6185	6313	0.014160	0.034610	0.00453	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.32	-8.30	33.49	8.27	0	0	0	0
6186	6187	0.001750	0.011310	0.00216	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.20	9.54	-88.06	-8.86	0	0	0	0
6186	6187	0.001750	0.011310	0.00216	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.20	9.54	-88.06	-8.86	0	0	0	0
6186	6351	0.001690	0.011800	0.00193	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.88	-15.12	108.08	16.34	0	0	0	0
6186	6351	0.001690	0.011800	0.00193	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.88	-15.12	108.08	16.34	0	0	0	0
6187	6219	0.007520	0.032930	0.00502	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.74	-20.30	-49.52	20.76	0	0	0	0
6187	6289	0.006370	0.026430	0.00449	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.94	15.23	-45.79	-15.04	0	0	0	0
6189	6188	0.002270	0.060670	0.00000	178.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-80.65	1.34	80.80	2.49	0	0	0	0
6188	7305	0.007560	0.054010	0.09846	460.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-157.48	21.47	159.34	-18.41	0	0	0	0
6327	6189	0.018420	0.110580	0.01501	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.76	10.65	53.28	-9.09	0	0	0	0
6193	6192	0.001130	0.064510	0.00000	125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-49.11	-5.53	49.14	7.10	0	0	0	0
6193	6206	0.015070	0.090460	0.01228	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.69	-2.94	8.70	1.77	0	0	0	0
6193	6326	0.034880	0.085250	0.01116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.11	-1.63	-21.94	0.93	0	0	0	0
6196	6194	0.019940	0.082680	0.01403	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.14	9.64	-24.00	-10.48	0	0	0	0
6194	6231	0.008150	0.035670	0.00543	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.53	1.82	-30.45	-2.02	0	0	0	0
6232	6194	0.005930	0.041340	0.00676	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.52	5.71	-93.00	-2.76	0	0	0	0
6195	7314	0.014650	0.060780	0.01031	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.51	6.92	-34.33	-7.17	0	0	0	0
6198	6197	0.000150	0.014130	0.00000	1372.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-583.84	-29.91	584.34	76.78	0	0	0	0
6197	6234	0.000250	0.003000	0.19905	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	433.70	-48.73	-433.25	33.31	0	0	0	0
6197	6333	0.000120	0.001440	0.09542	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	291.52	-5.63	-291.42	-3.19	0	0	0	0
6199	6198	0.000480	0.016930	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-292.27	3.54	292.67	10.56	0	0	0	0
6199	6198	0.000480	0.016930	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-292.27	3.54	292.67	10.56	0	0	0	0
6199	6198	0.000480	0.016930	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-292.27	3.54	292.67	10.56	0	0	0	0
6287	6198	0.000920	0.009010	0.01734	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.29	-41.89	-98.19	41.11	0	0	0	0
6337	6199	0.002180	0.014870	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.26	25.99	101.49	-24.67	0	0	0	0
6337	6199	0.002180	0.014870	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.26	25.99	101.49	-24.67	0	0	0	0
6200	6225	0.002520	0.015130	0.00205	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.94	-9.80	-15.93	9.66	0	0	0	0
6200	6275	0.002860	0.016320	0.00245	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.24	5.21	-4.24	-5.44	0	0	0	0
6200	6284	0.007970	0.035550	0.00521	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.46	-8.51	66.83	9.61	0	0	0	0
6201	6203	0.018940	0.046310	0.00606	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.35	27.56	12.53	-27.74	0	0	0	0
6201	6356	0.005180	0.029560	0.00444	245.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.12	-74.51	28.44	75.89	0	0	0	0
6280	6202	0.028350	0.069310	0.00908	115.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.18	-12.54	-13.09	11.82	0	0	0	0
6340	6202	0.015090	0.086210	0.01295	115.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.56	-0.93	-17.52	-0.15	0	0	0	0
6204	6337	0.005390	0.032360	0.00439	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.73	-42.14	22.85	42.43	0	0	0	0
6205	6223	0.002320	0.015010	0.00286	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.67	-13.55	91.88	14.58	0	0	0	0
6205	6223	0.002320	0.015010	0.00286	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.67	-13.55	91.88	14.58	0	0	0	0
6207	6282	0.010270	0.044930	0.00684	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.85	42.32	94.88	-38.54	0	0	0	0
6207	6313	0.009600	0.057650	0.00782	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.25	58.70	4.57	-57.59	0	0	0	0
6331	6208	0.002180	0.015200	0.00249	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.54	32.24	-30.50	-32.18	0	0	0	0
6331	6208	0.002180	0.015200	0.00249	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.54	32.24	-30.50	-32.18	0	0	0	0
6208	6353	0.010800	0.048120	0.00706	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.88	-5.75	72.45	7.61	0	0	0	0
6309	6209	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.78	-0.63	-21.70	-0.24	0	0	0	0
6211	6210	0.000300	0.016390	0.00000	978.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-224.80	-28.10	224.94	36.05	0	0	0	0
6213	6210	0.000660	0.044780	0.00000	363.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	177.90	16.02	-177.71	-2.81	0	0	0	0
6214	6210	0.000440	0.027570	0.00000	718.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	552.30	49.94	-551.05	28.45	0	0	0	0
6215	6210	0.000100	0.007100	0.00000	721.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	552.30	78.36	-552.01	-57.93	0	0	0	0
6216	6210	0.000210	0.015960	0.00000	710.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	552.30	49.19	-551.70	-3.83	0	0	0	0
6210	6292	0.001140	0.013770	0.91489	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	251.93	11.99	-251.21	-100.34	0	0	0	0
6212	6211	0.000830	0.033280	0.00000	381.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-147.53	-9.56	147.71	16.50	0	0	0	0
6211	6359	0.003670	0.026240	0.04784	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.09	11.60	-76.88	-15.12	0	0	0	0
6218	6231	0.020840	0.091190	0.01389	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.24	-0.93	-11.22	-0.32	0	0	0	0
6278	6218	0.009850	0.040840	0.00693	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.89	14.59	-62.49	-13.59	0	0	0	0
6219	6345	0.004080	0.023320	0.00350	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.86	31.93	20.92	-31.93	0	0	0	0
6221	6322	0.016050	0.096340	0.01307	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.45	19.72	-4.38	-20.69	0	0	0	0
6223	6222	0.000290	0.017100	0.00000	457.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-259.72	-41.83	259.93	53.81	0	0	0	0
6223	6222	0.000290	0.017100	0.00000	457.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-259.72	-41.83	259.93	53.81	0	0	0	0
6223	6222	0.000290	0.017100	0.00000	457.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-259.72	-41.83	259.93	53.81	0	0	0	0
6222	6229	0.003750	0.036690	0.07059	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-122.04	-62.80	122.72	62.22	0	0	0	0
6255	6222	0.001670	0.016350	0.03146	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	314.41	48.53	-312.77	-35.65	0	0	0	0
6222	6293	0.002330	0.022800	0.04388	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-208.74	-22.27	209.76	27.78	0	0	0	0
6222	6354	0.004910	0.035080	0.06396	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.06	-11.73	11.06	5.34	0	0	0	0
6227	6223	0.002310	0.016130	0.00264	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-146.61	-17.49	147.12	20.84	0	0	0	0
6227	6223	0.002310	0.016130	0.00264	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-146.61	-17.49	147.12	20.84	0	0	0	0
6224	6331	0.004670	0.019380	0.00329	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.04	-34.23	21.11	34.22	0	0	0	0
6225	6307	0.006690	0.029800	0.00437	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.35	5.72	9.36	-6.11	0	0	0	0
6227	6238	0.002320	0.016160	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.43	10.33	-59.34	-9.98	0	0	0	0
6227	6238	0.002320	0.016160	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.43	10.33	-59.34	-9.98	0	0	0	0
6227	6330	0.014720	0.036000	0.00471	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.01	-21.47	-47.60	22.03	0	0	0	0
6229	6228	0.000110	0.013130	0.00000	1208.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-577.17	76.85	577.52	-34.89	0	0	0	0
6298	6228	0.000220	0.002620	0.17409	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	578.22	-44.74	-577.52	34.89	0	0	0	0
6230	6229	0.000610	0.036020	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.56	-52.46	196.81	67.14	0	0	0	0
6230	6229	0.000610	0.036020	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.56	-52.46	196.81	67.14	0	0	0	0
6277	6229	0.001470	0.014340	0.02760	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.71	-71.12	60.83	69.40	0	0	0	0
6230	6278	0.009000	0.054040	0.00733	140.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.40	7.45	6.41	-8.14	0	0	0	0
6232	6294	0.002520	0.016290	0.00311	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.08	-12.29	80.24	13.05	0	0	0	0
6232	6294	0.002520	0.016290	0.00311	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.08	-12.29	80.24	13.05	0	0	0	0
6235	6234	0.000060	0.004750	0.00000	1190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-569.75	-27.46	569.93	42.27	0	0	0	0
6236	6235	0.000750	0.029620	0.00000	406.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-247.20	-37.56	247.66	55.86	0	0	0	0
6236	6235	0.000750	0.029620	0.00000	406.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-247.20	-37.56	247.66	55.86	0	0	0	0
6325	6237	0.014180	0.058830	0.00998	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.32	7.62	27.44	-8.17	0	0	0	0
6237	8102	0.023830	0.143080	0.01942	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.20	0.27	23.33	-1.49	0	0	0	0
6238	6345	0.003830	0.022980	0.00312	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.13	-18.23	16.15	18.07	0	0	0	0
6240	6239	0.000280	0.012640	0.00000	1194.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-634.29	-94.88	635.41	145.20	0	0	0	0
6242	6239	0.000400	0.047130	0.00000	380.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.83	15.72	-60.82	-14.00	0	0	0	0
6243	6239	0.000240	0.019340	0.00000	690.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	182.49	38.32	-182.41	-32.10	0	0	0	0
6244	6239	0.000240	0.016370	0.00000	957.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	297.17	46.76	-296.97	-33.07	0	0	0	0
6245	6239	0.000210	0.013830	0.00000	965.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	297.17	53.72	-296.99	-42.06	0	0	0	0
6246	6239	0.000110	0.007110	0.00000	967.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	297.17	100.56	-297.07	-94.09	0	0	0	0
6247	6239	0.000140	0.008670	0.00000	694.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	182.82	82.25	-182.77	-79.02	0	0	0	0
6248	6239	0.000180	0.017490	0.00000	689.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	182.82	42.40	-182.76	-36.71	0	0	0	0
6249	6239	0.000460	0.025310	0.00000	685.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	182.82	29.32	-182.67	-21.30	0	0	0	0
6239	7414	0.001500	0.019000	1.24000	2000.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1140.80	197.16	1160.07	-84.23	0	0	0	0
6241	6240	0.001110	0.050880	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-175.55	-22.26	175.90	38.22	0	0	0	0
6241	6240	0.001110	0.050880	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-175.55	-22.26	175.90	38.22	0	0	0	0
6240	6287	0.002180	0.021280	0.04095	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	347.36	-4.98	-344.81	25.62	0	0	0	0
6240	6321	0.004730	0.033810	0.06164	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.86	23.43	65.08	-28.15	0	0	0	0
6253	6329	0.015640	0.064880	0.01101	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.74	-14.55	-56.22	15.55	0	0	0	0
6255	6254	0.000040	0.004810	0.00000	1350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-804.42	-140.66	804.68	171.80	0	0	0	0
6257	6254	0.000110	0.011470	0.00000	726.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	58.95	-21.53	-58.95	21.96	0	0	0	0
6258	6254	0.000370	0.021860	0.00000	731.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.96	-12.71	-106.92	15.15	0	0	0	0
6259	6254	0.000440	0.021420	0.00000	333.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6260	6254	0.000180	0.010380	0.00000	914.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.10	-26.54	-78.09	27.22	0	0	0	0
6292	6254	0.000070	0.001420	0.09917	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	870.58	90.27	-870.07	-90.28	0	0	0	0
6256	6255	0.000850	0.048350	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-170.62	-24.27	170.87	38.68	0	0	0	0
6256	6255	0.000850	0.048350	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-170.62	-24.27	170.87	38.68	0	0	0	0
6262	6319	0.012140	0.072870	0.00989	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.33	7.94	-32.19	-8.09	0	0	0	0
6264	6263	0.000810	0.033190	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-83.96	-5.39	84.02	7.70	0	0	0	0
6321	6263	0.003950	0.038630	0.07433	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-221.08	28.07	223.01	-16.81	0	0	0	0
6263	7274	0.004520	0.046980	0.16009	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-304.64	33.00	308.82	-6.00	0	0	0	0
6266	6265	0.007030	0.240520	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.50	1.72	-4.50	-1.67	0	0	0	0
6267	6265	0.019270	0.551790	0.00000	35.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.20	2.73	-7.19	-2.42	0	0	0	0
6268	6265	0.008220	0.174070	0.00000	30.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.50	1.72	-4.50	-1.68	0	0	0	0
6269	6265	0.020700	0.590110	0.00000	32.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.20	2.73	-7.19	-2.40	0	0	0	0
6270	6265	0.018250	0.324240	0.00000	47.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6271	6265	0.003360	0.139200	0.00000	42.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6272	6265	0.004550	0.190540	0.00000	35.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6273	6265	0.008630	0.262160	0.00000	32.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6274	6265	0.009020	0.417500	0.00000	39.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	8.40	3.20	-8.39	-2.88	0	0	0	0
6275	6324	0.004580	0.029550	0.00564	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.18	-12.95	53.32	13.29	0	0	0	0
6275	6324	0.004580	0.029550	0.00564	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.18	-12.95	53.32	13.29	0	0	0	0
6278	6277	0.000460	0.028310	0.00000	331.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-204.98	-44.89	205.18	57.26	0	0	0	0
6280	6279	0.001060	0.037180	0.00000	163.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-121.42	-16.39	121.57	21.84	0	0	0	0
6279	6299	0.002180	0.021350	0.04107	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.57	-10.97	50.62	7.22	0	0	0	0
6286	6285	0.000320	0.023600	0.00000	311.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-195.53	46.08	195.65	-37.10	0	0	0	0
6328	6286	0.033100	0.080920	0.01060	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.94	-15.21	25.22	14.77	0	0	0	0
6288	6287	0.000580	0.038550	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-182.93	-32.57	183.13	45.99	0	0	0	0
6288	6287	0.000580	0.038550	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-182.93	-32.57	183.13	45.99	0	0	0	0
6288	6307	0.001990	0.013560	0.00231	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.15	15.94	-70.05	-15.46	0	0	0	0
6288	6307	0.001990	0.013560	0.00231	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.15	15.94	-70.05	-15.46	0	0	0	0
6288	6323	0.001300	0.008860	0.00151	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.51	-6.96	-29.50	6.89	0	0	0	0
6288	6323	0.001300	0.008860	0.00151	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.51	-6.96	-29.50	6.89	0	0	0	0
6290	6331	0.001750	0.012180	0.00199	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.88	-11.28	-81.76	11.92	0	0	0	0
6290	6331	0.001750	0.012180	0.00199	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.88	-11.28	-81.76	11.92	0	0	0	0
6293	6292	0.000200	0.014110	0.00000	1210.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-385.48	-63.87	385.77	84.85	0	0	0	0
6295	6292	0.000170	0.008960	0.00000	756.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.67	-22.89	-62.66	23.27	0	0	0	0
6296	6292	0.000130	0.007660	0.00000	762.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.67	-22.89	-62.66	23.22	0	0	0	0
6297	6292	0.000290	0.020840	0.00000	765.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.70	-22.22	-62.69	23.11	0	0	0	0
6294	6293	0.000580	0.024270	0.00000	217.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-175.54	-28.49	175.72	36.10	0	0	0	0
6294	6339	0.011290	0.027120	0.00368	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.06	2.39	-15.03	-2.70	0	0	0	0
6299	6298	0.000200	0.019390	0.00000	994.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-206.51	4.34	206.59	3.56	0	0	0	0
6301	6298	0.000350	0.025410	0.00000	225.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6302	6298	0.000290	0.021620	0.00000	897.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	246.56	-27.44	-246.39	40.30	0	0	0	0
6303	6298	0.000100	0.007330	0.00000	887.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	213.83	-27.44	-213.78	30.70	0	0	0	0
6304	6298	0.000260	0.018160	0.00000	896.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	246.56	-27.44	-246.41	38.21	0	0	0	0
6305	6298	0.000370	0.021880	0.00000	904.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	246.56	-27.44	-246.34	40.45	0	0	0	0
6300	6299	0.001890	0.066920	0.00000	181.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-65.40	-9.07	65.48	11.90	0	0	0	0
6309	6308	0.000860	0.062710	0.00000	122.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-102.31	-11.91	102.40	18.39	0	0	0	0
6310	6312	0.002220	0.015480	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.07	-23.20	92.27	24.31	0	0	0	0
6310	6312	0.002220	0.015480	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.07	-23.20	92.27	24.31	0	0	0	0
6320	6312	0.001480	0.010080	0.00171	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.29	38.44	162.69	-35.91	0	0	0	0
6320	6312	0.001480	0.010080	0.00171	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.29	38.44	162.69	-35.91	0	0	0	0
6316	6315	0.001430	0.076500	0.00000	251.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-17.19	3.74	17.19	-3.51	0	0	0	0
6343	6315	0.005420	0.038700	0.07055	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.28	-14.27	34.35	7.55	0	0	0	0
6317	6316	0.001810	0.067830	0.00000	189.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-38.10	-14.06	38.13	15.16	0	0	0	0
6318	6317	0.001920	0.080140	0.00000	198.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-38.07	-12.75	38.10	14.06	0	0	0	0
6319	6318	0.002210	0.058120	0.00000	163.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-38.03	-11.80	38.07	12.75	0	0	0	0
6324	6320	0.005530	0.024160	0.00368	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.82	-65.33	64.28	66.97	0	0	0	0
6322	6321	0.001140	0.030570	0.00000	249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-155.73	7.20	156.00	0.08	0	0	0	0
8140	6326	0.027060	0.066150	0.00866	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.49	4.48	6.51	-5.30	0	0	0	0
6336	6328	0.020090	0.120650	0.01637	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.02	-8.86	-3.00	7.29	0	0	0	0
6334	6333	0.000330	0.016650	0.00000	1094.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-291.15	10.32	291.42	3.19	0	0	0	0
6335	6334	0.000630	0.034350	0.00000	271.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-207.15	-53.91	207.44	69.64	0	0	0	0
6341	7202	0.014050	0.062620	0.00918	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.81	19.88	-31.61	-19.93	0	0	0	0
6343	6342	0.000250	0.016790	0.00000	1137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-251.99	-41.97	252.16	52.76	0	0	0	0
6344	6343	0.000280	0.016110	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-224.97	-21.57	225.11	29.75	0	0	0	0
6344	6343	0.000280	0.016110	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-224.97	-21.57	225.11	29.75	0	0	0	0
6343	6350	0.002920	0.020860	0.03803	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-146.96	-27.31	147.60	27.98	0	0	0	0
6343	6354	0.001110	0.007900	0.01439	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.09	3.79	-66.04	-4.91	0	0	0	0
6344	6353	0.002110	0.014400	0.00245	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.57	-0.93	-145.12	3.72	0	0	0	0
6344	6353	0.002110	0.014400	0.00245	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.57	-0.93	-145.12	3.72	0	0	0	0
6350	6349	0.000190	0.012290	0.00000	1150.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-326.30	-87.40	326.51	100.95	0	0	0	0
6351	6350	0.001790	0.066370	0.00000	155.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-120.02	-19.72	120.28	29.56	0	0	0	0
6351	6350	0.001790	0.066370	0.00000	155.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-120.02	-19.72	120.28	29.56	0	0	0	0
6350	6359	0.008160	0.058270	0.10623	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.78	-3.70	71.17	-4.54	0	0	0	0
6355	6354	0.000760	0.027530	0.00000	193.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-90.62	-8.80	90.68	11.07	0	0	0	0
6355	6354	0.000760	0.027530	0.00000	193.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-90.62	-8.80	90.68	11.07	0	0	0	0
6360	6359	0.002880	0.108620	0.00000	136.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-5.69	-19.22	5.71	19.65	0	0	0	0
7044	7001	0.007530	0.043000	0.00646	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.64	-2.55	-4.64	1.92	0	0	0	0
7149	7001	0.026710	0.065300	0.00855	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.29	-11.02	-23.11	10.58	0	0	0	0
7001	7337	0.043140	0.103620	0.01406	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.45	-15.13	-18.21	14.28	0	0	0	0
7003	7002	0.000220	0.014900	0.00000	1299.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-526.87	-69.74	527.47	110.40	0	0	0	0
7005	7002	0.000410	0.024930	0.00000	630.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	162.54	35.32	-162.44	-28.94	0	0	0	0
7006	7002	0.000120	0.014170	0.00000	626.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	162.54	61.84	-162.51	-57.88	0	0	0	0
7007	7002	0.000340	0.021350	0.00000	639.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	162.54	40.83	-162.46	-35.28	0	0	0	0
7008	7002	0.000450	0.022450	0.00000	629.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	162.54	38.29	-162.43	-32.50	0	0	0	0
7009	7002	0.000490	0.024990	0.00000	625.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	162.54	34.73	-162.42	-28.34	0	0	0	0
7104	7002	0.000030	0.000700	0.04887	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1222.83	-20.25	-1222.41	24.89	0	0	0	0
7002	7227	0.000360	0.007310	0.51017	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1189.30	23.96	-1184.50	19.31	0	0	0	0
7366	7002	0.000160	0.001890	0.12566	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-317.75	-35.25	317.90	23.70	0	0	0	0
7004	7003	0.000900	0.035120	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-238.15	-1.48	238.64	20.95	0	0	0	0
7004	7003	0.000900	0.035120	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-238.15	-1.48	238.64	20.95	0	0	0	0
7004	7003	0.000900	0.035120	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-238.15	-1.48	238.64	20.95	0	0	0	0
7003	7264	0.002250	0.016080	0.02932	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-189.06	6.90	189.84	-4.38	0	0	0	0
7075	7004	0.001990	0.013860	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.23	56.85	144.69	-53.85	0	0	0	0
7075	7004	0.001990	0.013860	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.23	56.85	144.69	-53.85	0	0	0	0
7075	7004	0.001990	0.013860	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.23	56.85	144.69	-53.85	0	0	0	0
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.41	4.34	90.58	-3.52	0	0	0	0
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.41	4.34	90.58	-3.52	0	0	0	0
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.41	4.34	90.58	-3.52	0	0	0	0
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.41	4.34	90.58	-3.52	0	0	0	0
7004	7345	0.005910	0.040350	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.03	28.58	-138.85	-21.21	0	0	0	0
7004	7345	0.005910	0.040350	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.03	28.58	-138.85	-21.21	0	0	0	0
7004	7345	0.005910	0.040350	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.03	28.58	-138.85	-21.21	0	0	0	0
7010	7182	0.018960	0.113850	0.01545	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.93	7.91	34.17	-8.00	0	0	0	0
7010	7202	0.005530	0.022940	0.00389	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.32	-10.10	-4.32	9.75	0	0	0	0
7233	7010	0.004250	0.017630	0.00299	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.94	1.98	13.95	-2.24	0	0	0	0
7254	7011	0.008990	0.040080	0.00588	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.35	-13.35	-11.33	12.86	0	0	0	0
7011	7300	0.005670	0.024800	0.00378	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.47	-23.00	24.53	22.86	0	0	0	0
7012	7116	0.005310	0.036270	0.00617	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.31	-4.60	-33.25	4.43	0	0	0	0
7343	7012	0.006030	0.041980	0.00686	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.33	-4.47	-34.25	4.33	0	0	0	0
7013	7201	0.004330	0.030200	0.00494	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.50	-39.21	88.91	41.54	0	0	0	0
7013	7201	0.004330	0.030200	0.00494	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.50	-39.21	88.91	41.54	0	0	0	0
7013	7425	0.003000	0.020910	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.95	39.30	-38.86	-38.99	0	0	0	0
7015	7014	0.009810	0.216650	0.00000	43.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7014	7100	0.004760	0.032490	0.00553	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.03	2.71	59.20	-2.10	0	0	0	0
7014	7100	0.004760	0.032490	0.00553	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.03	2.71	59.20	-2.10	0	0	0	0
7014	7124	0.016060	0.038570	0.00523	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.38	-4.51	-8.36	4.03	0	0	0	0
7014	7217	0.004150	0.023710	0.00356	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.89	-15.88	-56.74	16.37	0	0	0	0
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.26	0.79	-122.23	5.44	0	0	0	0
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.26	0.79	-122.23	5.44	0	0	0	0
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.26	0.79	-122.23	5.44	0	0	0	0
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.26	0.79	-122.23	5.44	0	0	0	0
7368	7016	0.002000	0.013690	0.00233	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.96	7.16	-106.73	-5.83	0	0	0	0
7368	7016	0.002000	0.013690	0.00233	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.96	7.16	-106.73	-5.83	0	0	0	0
7368	7016	0.002000	0.013690	0.00233	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.96	7.16	-106.73	-5.83	0	0	0	0
7016	7402	0.003140	0.021440	0.00365	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.20	-4.95	129.72	8.14	0	0	0	0
7016	7402	0.003140	0.021440	0.00365	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.20	-4.95	129.72	8.14	0	0	0	0
7089	7017	0.004400	0.018260	0.00310	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.90	105.25	52.49	-103.12	0	0	0	0
7017	7183	0.007370	0.044220	0.00600	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.41	-72.87	-12.01	74.66	0	0	0	0
7017	7229	0.006040	0.041290	0.00702	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-138.50	9.66	139.67	-2.38	0	0	0	0
7017	7229	0.006040	0.041290	0.00702	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-138.50	9.66	139.67	-2.38	0	0	0	0
7017	7229	0.006040	0.041290	0.00702	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-138.50	9.66	139.67	-2.38	0	0	0	0
7017	7241	0.003820	0.016690	0.00254	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.32	50.22	-47.14	-49.67	0	0	0	0
7017	7385	0.002980	0.019220	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.73	29.16	-83.49	-28.00	0	0	0	0
7017	7385	0.002980	0.019220	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.73	29.16	-83.49	-28.00	0	0	0	0
7019	7018	0.000950	0.043410	0.00000	383.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-43.90	-14.07	43.92	14.96	0	0	0	0
7021	7018	0.000690	0.053210	0.00000	311.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.34	11.40	-22.33	-11.08	0	0	0	0
7022	7018	0.000700	0.056670	0.00000	328.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.27	24.13	-47.25	-22.65	0	0	0	0
7023	7018	0.000560	0.034860	0.00000	326.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.27	24.13	-47.25	-23.21	0	0	0	0
7024	7018	0.000190	0.011660	0.00000	456.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	94.54	48.25	-94.52	-47.01	0	0	0	0
7025	7018	0.000940	0.070020	0.00000	223.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7042	7018	0.000220	0.002650	0.17583	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	843.06	-79.83	-841.56	79.44	0	0	0	0
7018	7414	0.000390	0.004680	0.31080	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-276.55	29.57	276.85	-58.66	0	0	0	0
7020	7019	0.000760	0.043190	0.00000	244.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-114.56	-4.50	114.66	10.02	0	0	0	0
7043	7019	0.002250	0.016070	0.02930	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.86	-1.46	-100.64	-0.01	0	0	0	0
7019	7274	0.003320	0.023680	0.04318	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.88	4.06	-29.85	-8.31	0	0	0	0
7026	7072	0.003200	0.020670	0.00394	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.75	31.73	35.82	-31.67	0	0	0	0
7026	7072	0.003200	0.020670	0.00394	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.75	31.73	35.82	-31.67	0	0	0	0
7026	7259	0.011250	0.072650	0.01386	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.45	7.20	-56.09	-6.31	0	0	0	0
7273	7026	0.005480	0.038200	0.00624	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.27	41.53	-14.17	-41.48	0	0	0	0
7273	7026	0.005480	0.038200	0.00624	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.27	41.53	-14.17	-41.48	0	0	0	0
7027	7157	0.002280	0.015590	0.00265	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-126.50	8.25	126.87	-6.00	0	0	0	0
7027	7157	0.002280	0.015590	0.00265	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-126.50	8.25	126.87	-6.00	0	0	0	0
7027	7234	0.004310	0.018860	0.00287	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.99	-29.28	-84.64	30.53	0	0	0	0
7027	7245	0.009740	0.042590	0.00649	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.55	-15.38	-47.31	15.80	0	0	0	0
7027	7431	0.015000	0.066870	0.00981	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.23	-2.79	-11.21	1.90	0	0	0	0
7147	7028	0.001100	0.007680	0.00126	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	109.43	-137.14	-109.09	139.35	0	0	0	0
7147	7028	0.001100	0.007680	0.00126	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	109.43	-137.14	-109.09	139.35	0	0	0	0
7028	7220	0.003810	0.022890	0.00311	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.39	84.69	-36.07	-83.11	0	0	0	0
7028	7240	0.006420	0.015680	0.00205	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.53	49.36	-71.06	-48.42	0	0	0	0
7028	7330	0.011830	0.028410	0.00385	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.25	60.29	-32.70	-59.36	0	0	0	0
7030	7029	0.001150	0.085580	0.00000	126.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-77.46	0.95	77.53	4.03	0	0	0	0
7031	7029	0.004160	0.185600	0.00000	107.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	29.10	0.00	-29.07	1.52	0	0	0	0
7032	7029	0.006980	0.231960	0.00000	73.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.50	0.00	-7.50	0.13	0	0	0	0
7033	7029	0.005660	0.214390	0.00000	84.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.50	0.00	-7.50	0.12	0	0	0	0
7034	7029	0.004620	0.306030	0.00000	63.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7274	7029	0.004980	0.035560	0.06482	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.58	6.07	95.02	-9.65	0	0	0	0
7029	7407	0.003740	0.026690	0.04866	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.20	12.77	151.03	-11.95	0	0	0	0
7415	7029	0.002210	0.015790	0.02879	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.70	6.02	21.71	-8.92	0	0	0	0
7036	7035	0.000360	0.020390	0.00000	368.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-217.29	-48.00	217.47	58.04	0	0	0	0
7040	7035	0.007560	0.054020	0.09848	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	195.11	-19.38	-192.31	29.26	0	0	0	0
7056	7035	0.002170	0.015470	0.02821	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.90	-46.31	-72.74	44.54	0	0	0	0
7035	7390	0.001540	0.015050	0.02896	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.88	-96.86	-25.73	95.27	0	0	0	0
7035	8031	0.005260	0.051460	0.09901	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.70	-34.97	-21.63	25.32	0	0	0	0
7036	7128	0.005000	0.022280	0.00327	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.87	-2.95	-28.83	2.81	0	0	0	0
7431	7036	0.004480	0.031230	0.00511	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.95	-12.14	48.06	12.40	0	0	0	0
7431	7036	0.004480	0.031230	0.00511	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.95	-12.14	48.06	12.40	0	0	0	0
7038	7037	0.000160	0.009950	0.00000	1055.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-276.89	-118.19	277.04	127.02	0	0	0	0
7047	7037	0.000240	0.002930	0.19466	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-276.77	-34.42	276.95	16.25	0	0	0	0
7037	7428	0.000600	0.012320	0.85919	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-553.98	-143.27	555.80	89.15	0	0	0	0
7039	7038	0.000840	0.026180	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-300.04	-6.16	300.79	29.59	0	0	0	0
7039	7038	0.000840	0.026180	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-300.04	-6.16	300.79	29.59	0	0	0	0
7126	7038	0.000890	0.009240	0.03147	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	181.69	-1.23	-181.40	0.99	0	0	0	0
7126	7038	0.000890	0.009240	0.03147	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	181.69	-1.23	-181.40	0.99	0	0	0	0
7038	7184	0.002470	0.024190	0.04653	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-309.28	6.82	311.60	11.07	0	0	0	0
7409	7038	0.000600	0.006220	0.02121	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-173.51	-25.38	173.70	25.10	0	0	0	0
7409	7038	0.000600	0.006220	0.02121	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-173.51	-25.38	173.70	25.10	0	0	0	0
7039	7101	0.002850	0.019880	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.90	-4.94	-103.59	6.75	0	0	0	0
7039	7101	0.002850	0.019880	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.90	-4.94	-103.59	6.75	0	0	0	0
7039	7101	0.002850	0.019880	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.90	-4.94	-103.59	6.75	0	0	0	0
7039	7397	0.029040	0.069770	0.00947	240.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.89	-39.57	-51.64	41.60	0	0	0	0
7041	7040	0.000890	0.033620	0.00000	337.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-194.30	-17.59	194.64	30.22	0	0	0	0
7041	7040	0.000890	0.033620	0.00000	337.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-194.30	-17.59	194.64	30.22	0	0	0	0
7040	7077	0.002080	0.021590	0.07357	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-292.19	-20.54	293.92	30.78	0	0	0	0
7040	7077	0.002080	0.021590	0.07357	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-292.19	-20.54	293.92	30.78	0	0	0	0
7041	7238	0.013730	0.061210	0.00898	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.98	-33.51	-42.58	34.37	0	0	0	0
7394	7041	0.007760	0.053030	0.00902	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.62	-13.40	125.87	21.04	0	0	0	0
7394	7041	0.007760	0.053030	0.00902	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.62	-13.40	125.87	21.04	0	0	0	0
7043	7042	0.000080	0.009080	0.00000	1048.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-276.25	-41.65	276.31	48.46	0	0	0	0
7045	7042	0.000290	0.019510	0.00000	729.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	187.92	30.04	-187.82	-23.38	0	0	0	0
7046	7042	0.000130	0.009000	0.00000	716.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	187.92	62.91	-187.88	-59.58	0	0	0	0
7058	7042	0.000600	0.007310	0.48578	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	746.94	-125.21	-743.67	114.33	0	0	0	0
7044	7043	0.001240	0.056160	0.00000	137.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-89.31	-28.03	89.41	32.92	0	0	0	0
7044	7416	0.019740	0.048240	0.00632	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.97	-4.74	40.29	4.87	0	0	0	0
7048	7047	0.000110	0.008190	0.00000	1125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-474.94	-99.43	475.19	118.25	0	0	0	0
7199	7047	0.000240	0.002940	0.19535	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.53	64.66	-198.42	-83.83	0	0	0	0
7049	7048	0.000680	0.026530	0.00000	466.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-314.44	5.35	315.10	20.48	0	0	0	0
7049	7048	0.000680	0.026530	0.00000	466.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-314.44	5.35	315.10	20.48	0	0	0	0
7228	7048	0.000680	0.006650	0.01279	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.88	-20.23	-8.88	18.95	0	0	0	0
7342	7048	0.001340	0.013090	0.02519	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	146.68	-39.15	-146.38	39.52	0	0	0	0
7049	7089	0.006710	0.046770	0.00764	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.32	-24.19	-63.02	25.51	0	0	0	0
7315	7049	0.004360	0.030390	0.00497	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.73	24.53	94.14	-22.24	0	0	0	0
7315	7049	0.004360	0.030390	0.00497	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.73	24.53	94.14	-22.24	0	0	0	0
7315	7049	0.004360	0.030390	0.00497	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.73	24.53	94.14	-22.24	0	0	0	0
7050	7090	0.003510	0.022690	0.00433	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.36	-2.33	37.41	2.22	0	0	0	0
7050	7090	0.003510	0.022690	0.00433	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.36	-2.33	37.41	2.22	0	0	0	0
7050	7251	0.010930	0.047810	0.00728	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.68	-15.76	-2.66	15.16	0	0	0	0
7051	7086	0.010630	0.046500	0.00708	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.14	24.51	65.67	-22.93	0	0	0	0
7051	7181	0.006310	0.036050	0.00542	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.48	15.77	-60.23	-14.88	0	0	0	0
7276	7051	0.003830	0.016760	0.00255	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.54	111.65	12.01	-109.84	0	0	0	0
7051	7365	0.001820	0.012430	0.00211	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.07	14.84	74.17	-14.33	0	0	0	0
7051	7365	0.001820	0.012430	0.00211	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.07	14.84	74.17	-14.33	0	0	0	0
7052	7053	0.009390	0.064130	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.87	9.43	127.37	-0.27	0	0	0	0
7052	7053	0.009390	0.064130	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.87	9.43	127.37	-0.27	0	0	0	0
7052	7053	0.009390	0.064130	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.87	9.43	127.37	-0.27	0	0	0	0
7052	7183	0.008580	0.038220	0.00560	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.30	-101.75	-94.62	108.68	0	0	0	0
7052	7221	0.009690	0.040200	0.00682	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.30	3.07	-53.03	-2.60	0	0	0	0
7256	7052	0.002560	0.016550	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.56	-19.72	60.67	20.09	0	0	0	0
7256	7052	0.002560	0.016550	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.56	-19.72	60.67	20.09	0	0	0	0
7053	7348	0.002160	0.015070	0.00246	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.69	-9.74	163.26	13.43	0	0	0	0
7053	7348	0.002160	0.015070	0.00246	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.69	-9.74	163.26	13.43	0	0	0	0
7053	7348	0.002160	0.015070	0.00246	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.69	-9.74	163.26	13.43	0	0	0	0
7054	7086	0.010350	0.062170	0.00844	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.04	-0.73	51.32	1.58	0	0	0	0
7243	7054	0.005580	0.036010	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.34	27.17	-63.07	-26.12	0	0	0	0
7054	7387	0.005660	0.032300	0.00485	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.26	0.55	-21.24	-0.87	0	0	0	0
7055	7124	0.003570	0.024390	0.00415	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.49	17.08	-98.13	-15.05	0	0	0	0
7055	7124	0.003570	0.024390	0.00415	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.49	17.08	-98.13	-15.05	0	0	0	0
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.10	-2.12	-149.78	4.16	0	0	0	0
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.10	-2.12	-149.78	4.16	0	0	0	0
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.10	-2.12	-149.78	4.16	0	0	0	0
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.10	-2.12	-149.78	4.16	0	0	0	0
7250	7055	0.001460	0.010010	0.00170	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-151.68	41.60	152.04	-39.30	0	0	0	0
7250	7055	0.001460	0.010010	0.00170	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-151.68	41.60	152.04	-39.30	0	0	0	0
7057	7056	0.001610	0.049760	0.00000	377.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-161.04	-23.81	161.48	37.23	0	0	0	0
7056	7156	0.002870	0.020470	0.03732	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.05	30.29	74.23	-32.76	0	0	0	0
7056	7160	0.001870	0.019440	0.06623	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-249.25	-5.43	250.39	10.51	0	0	0	0
7056	7420	0.001300	0.009300	0.01695	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.92	-15.78	-88.82	14.79	0	0	0	0
7215	7057	0.002230	0.015570	0.00254	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.45	3.00	27.47	-3.13	0	0	0	0
7215	7057	0.002230	0.015570	0.00254	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.45	3.00	27.47	-3.13	0	0	0	0
7059	7058	0.000200	0.016030	0.00000	605.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-151.16	5.23	151.20	-1.71	0	0	0	0
7061	7058	0.000300	0.024490	0.00000	535.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.09	-12.75	-67.07	13.85	0	0	0	0
7062	7058	0.000300	0.022390	0.00000	531.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.09	-12.75	-67.07	13.76	0	0	0	0
7063	7058	0.000390	0.024170	0.00000	527.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.09	-12.75	-67.07	13.84	0	0	0	0
7064	7058	0.000170	0.018510	0.00000	530.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	83.17	-12.75	-83.16	14.01	0	0	0	0
7065	7058	0.000310	0.020350	0.00000	520.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	83.17	-12.75	-83.15	14.14	0	0	0	0
7066	7058	0.000300	0.021880	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	68.10	-12.75	-68.09	13.76	0	0	0	0
7058	7095	0.000640	0.007710	0.51240	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1586.96	353.83	1603.33	-209.28	0	0	0	0
7406	7058	0.000060	0.000730	0.04856	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1123.65	314.75	1124.44	-310.28	0	0	0	0
7060	7059	0.001680	0.059480	0.00000	188.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-66.88	9.73	66.95	-7.14	0	0	0	0
7059	7407	0.000620	0.004440	0.00809	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.21	1.91	-84.17	-2.45	0	0	0	0
7129	7060	0.011910	0.053060	0.00778	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.36	11.22	66.88	-9.73	0	0	0	0
7067	7245	0.008290	0.047340	0.00711	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.36	-37.68	12.49	37.75	0	0	0	0
7067	7291	0.007480	0.042740	0.00642	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.67	7.61	9.68	-8.16	0	0	0	0
7067	7344	0.010020	0.024490	0.00321	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.66	6.64	61.05	-6.00	0	0	0	0
7069	7068	0.002300	0.071540	0.00000	145.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-96.63	-8.71	96.85	15.39	0	0	0	0
7305	7068	0.002100	0.020500	0.03945	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.04	13.21	-96.85	-15.39	0	0	0	0
7069	7413	0.013120	0.058460	0.00857	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.47	-5.78	-45.20	6.14	0	0	0	0
7070	7100	0.006210	0.043240	0.00707	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.55	-4.16	-25.50	3.76	0	0	0	0
7070	7257	0.006190	0.035380	0.00532	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.20	6.97	-15.18	-7.39	0	0	0	0
7070	7317	0.005280	0.036070	0.00614	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.81	-0.09	41.91	0.12	0	0	0	0
7070	7398	0.002380	0.010630	0.00156	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.97	-31.35	100.23	32.38	0	0	0	0
7123	7071	0.011900	0.028580	0.00388	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.16	-12.90	-24.07	12.73	0	0	0	0
7408	7071	0.034820	0.085110	0.01114	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.11	13.18	20.31	-13.79	0	0	0	0
7072	7084	0.003440	0.023950	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.03	15.18	94.34	-13.44	0	0	0	0
7072	7084	0.003440	0.023950	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.03	15.18	94.34	-13.44	0	0	0	0
7074	7073	0.000620	0.037760	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-121.76	-2.96	121.85	8.40	0	0	0	0
7171	7073	0.002200	0.015750	0.02871	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.28	1.75	44.32	-4.42	0	0	0	0
7205	7073	0.004020	0.039290	0.07559	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.25	6.58	-166.18	-3.98	0	0	0	0
7405	7074	0.004990	0.020670	0.00351	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.49	16.88	52.63	-16.63	0	0	0	0
7075	7387	0.011670	0.079760	0.01357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.90	29.18	-97.70	-22.30	0	0	0	0
7075	7387	0.011670	0.079760	0.01357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.90	29.18	-97.70	-22.30	0	0	0	0
7075	7398	0.005920	0.038230	0.00729	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.01	39.57	-36.84	-39.22	0	0	0	0
7075	7398	0.005920	0.038230	0.00729	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.01	39.57	-36.84	-39.22	0	0	0	0
7077	7076	0.000070	0.004590	0.00000	1233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-936.49	-125.26	937.08	164.09	0	0	0	0
7079	7076	0.000240	0.016750	0.00000	855.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	159.89	34.45	-159.83	-30.30	0	0	0	0
7080	7076	0.000370	0.021470	0.00000	857.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	165.51	26.98	-165.42	-21.40	0	0	0	0
7081	7076	0.000300	0.021660	0.00000	863.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	165.51	27.33	-165.44	-21.70	0	0	0	0
7082	7076	0.000280	0.017190	0.00000	847.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	165.51	33.35	-165.44	-28.82	0	0	0	0
7204	7076	0.000140	0.001720	0.11430	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	841.30	-78.28	-840.37	77.52	0	0	0	0
7076	7422	0.000610	0.007410	0.49226	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	559.40	-139.39	-557.54	108.99	0	0	0	0
7078	7077	0.001100	0.045620	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-180.41	-11.76	180.76	26.18	0	0	0	0
7077	7282	0.001250	0.008960	0.01633	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.90	37.53	-167.54	-36.73	0	0	0	0
7206	7078	0.008280	0.036920	0.00541	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.77	14.95	-22.71	-15.25	0	0	0	0
7078	7279	0.002730	0.018630	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.56	13.50	-101.28	-11.94	0	0	0	0
7078	7279	0.002730	0.018630	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.56	13.50	-101.28	-11.94	0	0	0	0
7084	7083	0.000530	0.030030	0.00000	355.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-201.71	-16.98	201.92	29.09	0	0	0	0
7084	7083	0.000530	0.030030	0.00000	355.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-201.71	-16.98	201.92	29.09	0	0	0	0
7083	7105	0.002330	0.022800	0.04386	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.00	-3.84	88.18	1.01	0	0	0	0
7083	7171	0.001930	0.018850	0.03628	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.41	-16.65	-123.13	15.72	0	0	0	0
7083	7184	0.006060	0.043260	0.07887	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.04	1.42	71.34	-7.46	0	0	0	0
7083	7264	0.001300	0.012720	0.02448	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-361.32	6.90	362.96	6.66	0	0	0	0
7423	7083	0.001730	0.012350	0.02252	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.93	43.92	-6.90	-46.01	0	0	0	0
7085	7244	0.010570	0.073670	0.01204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.00	1.47	-43.79	-1.23	0	0	0	0
7085	7244	0.010570	0.073670	0.01204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.00	1.47	-43.79	-1.23	0	0	0	0
7412	7085	0.003050	0.021250	0.00347	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.12	2.16	-46.05	-2.06	0	0	0	0
7412	7085	0.003050	0.021250	0.00347	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.12	2.16	-46.05	-2.06	0	0	0	0
7086	7222	0.005490	0.022790	0.00387	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.55	-3.75	-25.51	3.52	0	0	0	0
7086	7419	0.010030	0.064800	0.01236	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.98	4.98	98.97	0.14	0	0	0	0
7086	7419	0.010030	0.064800	0.01236	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.98	4.98	98.97	0.14	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.49	2.32	154.19	1.86	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.49	2.32	154.19	1.86	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.49	2.32	154.19	1.86	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.49	2.32	154.19	1.86	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.49	2.32	154.19	1.86	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.49	2.32	154.19	1.86	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.49	2.32	154.19	1.86	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.49	2.32	154.19	1.86	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.49	2.32	154.19	1.86	0	0	0	0
7087	7221	0.004120	0.028720	0.00469	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.87	18.93	-157.82	-12.09	0	0	0	0
7087	7221	0.004120	0.028720	0.00469	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.87	18.93	-157.82	-12.09	0	0	0	0
7087	7221	0.004120	0.028720	0.00469	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.87	18.93	-157.82	-12.09	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.11	-19.74	-165.65	22.73	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.11	-19.74	-165.65	22.73	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.11	-19.74	-165.65	22.73	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.11	-19.74	-165.65	22.73	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.11	-19.74	-165.65	22.73	0	0	0	0
7088	7116	0.018940	0.084390	0.01238	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.57	-1.84	10.59	0.75	0	0	0	0
7088	7147	0.018020	0.074750	0.01268	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.84	-21.57	48.35	22.45	0	0	0	0
7237	7088	0.012490	0.054660	0.00832	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.88	5.47	-42.64	-5.22	0	0	0	0
7089	7388	0.006790	0.028180	0.00478	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.30	68.81	7.61	-67.98	0	0	0	0
7089	7427	0.005700	0.024920	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.14	106.89	-51.35	-103.84	0	0	0	0
7090	7421	0.003010	0.020550	0.00350	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.31	-4.18	44.37	4.25	0	0	0	0
7090	7421	0.003010	0.020550	0.00350	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.31	-4.18	44.37	4.25	0	0	0	0
7091	7226	0.007300	0.043860	0.00595	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.36	71.09	35.80	-69.06	0	0	0	0
7091	7259	0.005870	0.040910	0.00669	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.25	71.65	76.86	-68.06	0	0	0	0
7091	7259	0.005870	0.040910	0.00669	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.25	71.65	76.86	-68.06	0	0	0	0
7091	7418	0.022560	0.054200	0.00736	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.82	49.73	23.47	-48.93	0	0	0	0
7092	7216	0.005950	0.014540	0.00190	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.39	3.32	-48.25	-3.16	0	0	0	0
7092	7250	0.004370	0.018130	0.00308	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.66	-30.29	59.86	30.81	0	0	0	0
7092	7258	0.002240	0.009800	0.00149	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.80	10.03	95.01	-9.28	0	0	0	0
7092	7330	0.004140	0.018460	0.00271	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.69	-6.22	-26.66	6.09	0	0	0	0
7092	7384	0.003560	0.020360	0.00306	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.16	12.04	-40.09	-11.97	0	0	0	0
7221	7093	0.002370	0.015300	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.64	10.03	-72.51	-9.48	0	0	0	0
7221	7093	0.002370	0.015300	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.64	10.03	-72.51	-9.48	0	0	0	0
7093	7225	0.009900	0.043310	0.00660	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.00	-11.22	-59.62	12.22	0	0	0	0
7241	7093	0.008310	0.020300	0.00266	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.07	11.09	31.16	-11.12	0	0	0	0
7093	7258	0.015890	0.038180	0.00518	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.30	10.37	55.82	-9.64	0	0	0	0
7094	7276	0.003410	0.014140	0.00240	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.58	-51.88	74.86	52.79	0	0	0	0
7094	7388	0.010290	0.024710	0.00335	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.11	30.15	2.21	-30.26	0	0	0	0
7096	7095	0.000220	0.013260	0.00000	846.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-299.58	58.70	299.78	-46.71	0	0	0	0
7098	7095	0.000280	0.029860	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1239.21	193.52	-1234.81	276.21	0	0	0	0
7099	7095	0.000220	0.011030	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1350.52	-6.82	-1346.51	208.00	0	0	0	0
7304	7095	0.000710	0.008550	0.56788	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-674.72	211.60	678.20	-228.21	0	0	0	0
7097	7096	0.000970	0.051730	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-58.83	2.20	58.86	-0.47	0	0	0	0
7261	7096	0.002700	0.019280	0.03515	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-239.12	66.03	240.72	-58.24	0	0	0	0
7097	7153	0.034080	0.083310	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.83	-2.20	-57.68	3.90	0	0	0	0
7100	7103	0.001990	0.013840	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.37	-11.16	-41.34	11.19	0	0	0	0
7100	7103	0.001990	0.013840	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.37	-11.16	-41.34	11.19	0	0	0	0
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.69	-2.26	93.85	3.15	0	0	0	0
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.69	-2.26	93.85	3.15	0	0	0	0
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.69	-2.26	93.85	3.15	0	0	0	0
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.69	-2.26	93.85	3.15	0	0	0	0
7100	7222	0.001950	0.013310	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.48	7.10	-68.39	-6.68	0	0	0	0
7100	7222	0.001950	0.013310	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.48	7.10	-68.39	-6.68	0	0	0	0
7101	7183	0.008370	0.037290	0.00547	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.63	-89.66	-60.64	93.48	0	0	0	0
7101	7386	0.009720	0.042540	0.00648	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.63	9.19	-36.50	-9.23	0	0	0	0
7102	7177	0.003700	0.023900	0.00456	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.31	-6.24	83.57	7.51	0	0	0	0
7102	7177	0.003700	0.023900	0.00456	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.31	-6.24	83.57	7.51	0	0	0	0
7290	7102	0.005510	0.022850	0.00388	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.40	21.24	48.56	-20.96	0	0	0	0
7103	7255	0.005980	0.026140	0.00398	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.84	-8.42	37.93	8.42	0	0	0	0
7103	7381	0.019100	0.046690	0.00611	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.87	-30.57	-60.95	32.21	0	0	0	0
7105	7104	0.000120	0.011940	0.00000	1312.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-690.09	-78.54	690.65	134.05	0	0	0	0
7107	7104	0.000160	0.010120	0.00000	592.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	149.58	76.35	-149.54	-73.71	0	0	0	0
7108	7104	0.000660	0.045400	0.00000	335.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	50.86	18.53	-50.84	-17.30	0	0	0	0
7109	7104	0.000380	0.037670	0.00000	339.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	50.86	22.51	-50.85	-21.43	0	0	0	0
7110	7104	0.000180	0.018950	0.00000	731.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.45	46.37	-195.39	-39.30	0	0	0	0
7111	7104	0.000200	0.019420	0.00000	743.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.45	45.21	-195.38	-37.98	0	0	0	0
7112	7104	0.000160	0.011750	0.00000	740.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.45	71.76	-195.39	-67.06	0	0	0	0
7113	7104	0.000310	0.022700	0.00000	748.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.45	38.80	-195.34	-30.47	0	0	0	0
7114	7104	0.000180	0.010980	0.00000	752.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.45	76.15	-195.38	-71.69	0	0	0	0
7115	7104	0.000160	0.010980	0.00000	744.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.45	76.51	-195.39	-72.04	0	0	0	0
7130	7104	0.000050	0.001020	0.07092	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	490.16	-321.42	-490.00	317.17	0	0	0	0
7106	7105	0.000510	0.033450	0.00000	354.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-227.19	-6.00	227.45	22.85	0	0	0	0
7106	7105	0.000510	0.033450	0.00000	354.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-227.19	-6.00	227.45	22.85	0	0	0	0
7105	7187	0.002430	0.023730	0.04566	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	157.29	19.22	-156.70	-18.16	0	0	0	0
7105	7205	0.002020	0.019790	0.03807	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-146.04	-22.09	146.46	22.26	0	0	0	0
7105	7332	0.000740	0.007250	0.01395	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	135.76	34.71	-135.62	-34.77	0	0	0	0
7116	7340	0.014090	0.061600	0.00938	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.84	-11.53	-29.69	11.27	0	0	0	0
7116	7364	0.028970	0.069590	0.00944	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.34	2.91	19.46	-3.54	0	0	0	0
7242	7117	0.002140	0.014920	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.40	-21.51	75.54	22.20	0	0	0	0
7242	7117	0.002140	0.014920	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.40	-21.51	75.54	22.20	0	0	0	0
7117	7292	0.002080	0.014240	0.00242	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-154.45	-25.92	154.97	29.21	0	0	0	0
7117	7292	0.002080	0.014240	0.00242	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-154.45	-25.92	154.97	29.21	0	0	0	0
7117	7395	0.004040	0.027610	0.00470	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.90	-8.19	-36.85	8.12	0	0	0	0
7117	7395	0.004040	0.027610	0.00470	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.90	-8.19	-36.85	8.12	0	0	0	0
7177	7118	0.002720	0.018560	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.43	14.46	-70.29	-13.79	0	0	0	0
7177	7118	0.002720	0.018560	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.43	14.46	-70.29	-13.79	0	0	0	0
7118	7404	0.005500	0.037590	0.00640	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.42	-6.74	-19.40	6.28	0	0	0	0
7144	7119	0.001760	0.012290	0.00201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.11	0.94	-77.01	-0.40	0	0	0	0
7144	7119	0.001760	0.012290	0.00201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.11	0.94	-77.01	-0.40	0	0	0	0
7119	7259	0.011920	0.028650	0.00389	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.18	-39.80	-22.93	40.02	0	0	0	0
7119	7318	0.004420	0.019710	0.00289	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.13	26.52	-80.80	-25.35	0	0	0	0
7121	7120	0.009400	0.185290	0.00000	41.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7122	7120	0.006620	0.192980	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7120	7248	0.006450	0.036870	0.00554	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.23	-1.48	18.25	1.07	0	0	0	0
7120	7396	0.002890	0.020160	0.00330	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.33	-2.87	112.71	5.18	0	0	0	0
7120	7396	0.002890	0.020160	0.00330	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.33	-2.87	112.71	5.18	0	0	0	0
7427	7120	0.001590	0.010240	0.00195	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.56	17.67	46.60	-17.59	0	0	0	0
7427	7120	0.001590	0.010240	0.00195	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.56	17.67	46.60	-17.59	0	0	0	0
7123	7153	0.062600	0.153020	0.02004	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.79	11.02	31.48	-11.32	0	0	0	0
7124	7180	0.006900	0.016870	0.00221	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.97	-20.59	-39.83	20.71	0	0	0	0
7126	7125	0.000110	0.013260	0.00000	1358.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-858.38	-67.71	859.18	163.73	0	0	0	0
7126	7125	0.000110	0.013260	0.00000	1358.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-858.38	-67.71	859.18	163.73	0	0	0	0
7125	7331	0.000570	0.006960	0.46259	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	346.99	-40.98	-346.34	0.09	0	0	0	0
7346	7125	0.000060	0.001280	0.11073	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2067.81	327.35	-2065.35	-286.47	0	0	0	0
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-402.82	-20.02	403.13	38.89	0	0	0	0
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-402.82	-20.02	403.13	38.89	0	0	0	0
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-402.82	-20.02	403.13	38.89	0	0	0	0
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-402.82	-20.02	403.13	38.89	0	0	0	0
7126	7305	0.006910	0.049340	0.08995	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.30	-2.95	107.06	-0.88	0	0	0	0
7126	7332	0.005920	0.042280	0.07708	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.14	2.10	88.60	-6.79	0	0	0	0
7126	7423	0.006120	0.043750	0.07976	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.68	-16.83	64.94	10.44	0	0	0	0
7391	7128	0.005670	0.038720	0.00659	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.21	20.89	-35.11	-20.92	0	0	0	0
7277	7129	0.012200	0.073280	0.00994	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.51	20.24	50.85	-19.23	0	0	0	0
7303	7129	0.023960	0.057550	0.00781	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.32	-7.27	10.35	6.55	0	0	0	0
7131	7130	0.000300	0.014340	0.00000	1373.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-615.80	-51.19	616.91	104.21	0	0	0	0
7133	7130	0.000460	0.053580	0.00000	295.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	16.25	-1.81	-16.25	1.95	0	0	0	0
7134	7130	0.000200	0.013470	0.00000	776.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	205.97	-22.93	-205.89	28.43	0	0	0	0
7135	7130	0.000240	0.016920	0.00000	767.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	205.97	-22.93	-205.88	29.85	0	0	0	0
7136	7130	0.000250	0.018600	0.00000	768.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	205.97	-22.93	-205.87	30.54	0	0	0	0
7137	7130	0.000430	0.019280	0.00000	781.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	205.97	-22.93	-205.80	30.82	0	0	0	0
7138	7130	0.000100	0.006970	0.00000	1053.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	379.64	-42.26	-379.50	51.92	0	0	0	0
7139	7130	0.001000	0.046600	0.00000	357.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	58.84	-6.55	-58.80	8.10	0	0	0	0
7140	7130	0.000430	0.039370	0.00000	360.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	58.84	-6.55	-58.82	7.86	0	0	0	0
7141	7130	0.000370	0.025840	0.00000	368.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	58.84	-6.55	-58.82	7.41	0	0	0	0
7142	7130	0.000450	0.034130	0.00000	363.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	58.84	-6.55	-58.82	7.68	0	0	0	0
7263	7130	0.000150	0.001820	0.12090	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-347.21	-23.36	347.38	12.66	0	0	0	0
7132	7131	0.001090	0.033520	0.00000	446.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-193.72	-27.42	194.13	40.18	0	0	0	0
7132	7131	0.001090	0.033520	0.00000	446.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-193.72	-27.42	194.13	40.18	0	0	0	0
7131	7160	0.004840	0.047310	0.09103	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	163.67	-13.09	-162.41	16.01	0	0	0	0
7131	7278	0.002300	0.016440	0.02997	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.75	-6.01	-71.63	3.74	0	0	0	0
7131	7401	0.002480	0.017710	0.03228	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.88	-10.06	7.88	6.75	0	0	0	0
7132	7283	0.003060	0.019800	0.00378	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.45	9.39	3.45	-9.75	0	0	0	0
7419	7132	0.001820	0.012460	0.00212	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.84	-7.09	106.04	8.28	0	0	0	0
7419	7132	0.001820	0.012460	0.00212	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.84	-7.09	106.04	8.28	0	0	0	0
7419	7132	0.001820	0.012460	0.00212	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.84	-7.09	106.04	8.28	0	0	0	0
7143	7173	0.007560	0.043200	0.00649	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.03	43.85	18.20	-43.51	0	0	0	0
7234	7143	0.006930	0.041590	0.00564	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.20	-2.66	-8.20	2.13	0	0	0	0
7143	7238	0.033710	0.147470	0.02246	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.59	-0.73	56.63	3.00	0	0	0	0
7300	7143	0.009160	0.052310	0.00786	245.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.46	63.68	21.85	-62.24	0	0	0	0
7144	7272	0.004790	0.033370	0.00546	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.35	-0.54	-53.21	0.96	0	0	0	0
7144	7272	0.004790	0.033370	0.00546	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.35	-0.54	-53.21	0.96	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.71	9.16	-122.33	-6.85	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.71	9.16	-122.33	-6.85	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.71	9.16	-122.33	-6.85	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.71	9.16	-122.33	-6.85	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.71	9.16	-122.33	-6.85	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.71	9.16	-122.33	-6.85	0	0	0	0
7146	7145	0.004560	0.212850	0.00000	25.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.17	-1.13	-10.17	1.34	0	0	0	0
7145	7234	0.010400	0.062430	0.00847	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.12	50.42	-0.87	-49.77	0	0	0	0
7145	7243	0.013480	0.055910	0.00949	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.11	79.28	82.75	-73.44	0	0	0	0
7381	7145	0.006450	0.038760	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.98	-93.60	-56.20	97.72	0	0	0	0
7145	7404	0.011390	0.068410	0.00928	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.57	63.86	-2.13	-62.13	0	0	0	0
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.09	-32.13	-138.74	34.29	0	0	0	0
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.09	-32.13	-138.74	34.29	0	0	0	0
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.09	-32.13	-138.74	34.29	0	0	0	0
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.09	-32.13	-138.74	34.29	0	0	0	0
7386	7147	0.002250	0.015390	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.86	-48.30	120.24	50.63	0	0	0	0
7386	7147	0.002250	0.015390	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.86	-48.30	120.24	50.63	0	0	0	0
7178	7148	0.002250	0.015650	0.00256	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.92	-11.34	47.97	11.48	0	0	0	0
7178	7148	0.002250	0.015650	0.00256	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.92	-11.34	47.97	11.48	0	0	0	0
7148	7245	0.008010	0.045770	0.00688	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.73	-26.74	-31.59	26.85	0	0	0	0
7148	7298	0.007780	0.034020	0.00518	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.26	1.05	19.29	-1.43	0	0	0	0
7148	7365	0.004300	0.029380	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.94	-7.06	84.25	8.70	0	0	0	0
7148	7365	0.004300	0.029380	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.94	-7.06	84.25	8.70	0	0	0	0
7149	7408	0.013500	0.077100	0.01159	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.54	7.55	35.71	-7.69	0	0	0	0
7151	7150	0.001050	0.042810	0.00000	151.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-105.71	-13.84	105.83	18.50	0	0	0	0
7150	7390	0.001030	0.010760	0.03665	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-196.76	36.10	197.15	-35.90	0	0	0	0
7150	7390	0.001030	0.010760	0.03665	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-196.76	36.10	197.15	-35.90	0	0	0	0
7150	7420	0.005200	0.037150	0.06773	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.99	65.02	72.48	-68.60	0	0	0	0
8004	7150	0.010320	0.100900	0.19415	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-347.02	83.44	359.69	19.97	0	0	0	0
7151	7254	0.004770	0.030780	0.00587	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.66	1.36	-61.48	-0.85	0	0	0	0
7330	7152	0.001930	0.012490	0.00238	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.95	-2.34	100.15	3.37	0	0	0	0
7330	7152	0.001930	0.012490	0.00238	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.95	-2.34	100.15	3.37	0	0	0	0
7152	7399	0.001470	0.009500	0.00181	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.94	-3.88	102.10	4.70	0	0	0	0
7152	7399	0.001470	0.009500	0.00181	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.94	-3.88	102.10	4.70	0	0	0	0
7154	7157	0.006540	0.045530	0.00744	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.66	26.04	79.10	-23.69	0	0	0	0
7154	7157	0.006540	0.045530	0.00744	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.66	26.04	79.10	-23.69	0	0	0	0
7300	7154	0.004820	0.027530	0.00414	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.42	104.10	58.07	-100.85	0	0	0	0
7154	7411	0.004390	0.026340	0.00357	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.64	32.16	-40.52	-31.82	0	0	0	0
7155	7258	0.003560	0.020320	0.00305	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.44	-26.52	38.52	26.67	0	0	0	0
7155	7316	0.007160	0.031930	0.00468	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.97	4.30	40.09	-4.23	0	0	0	0
7157	7156	0.000360	0.022460	0.00000	424.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-258.21	-14.64	258.45	29.69	0	0	0	0
7157	7156	0.000360	0.022460	0.00000	424.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-258.21	-14.64	258.45	29.69	0	0	0	0
7157	7156	0.000360	0.022460	0.00000	424.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-258.21	-14.64	258.45	29.69	0	0	0	0
7176	7156	0.000940	0.009750	0.03322	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.49	60.94	-111.34	-62.76	0	0	0	0
7156	7367	0.002530	0.026300	0.08960	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-369.12	3.22	372.54	23.14	0	0	0	0
7156	7367	0.002530	0.026300	0.08960	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-369.12	3.22	372.54	23.14	0	0	0	0
7157	7295	0.003260	0.022720	0.00371	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.43	28.43	-99.08	-26.36	0	0	0	0
7157	7295	0.003260	0.022720	0.00371	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.43	28.43	-99.08	-26.36	0	0	0	0
7173	7158	0.004590	0.019030	0.00323	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.98	11.12	75.25	-10.30	0	0	0	0
7158	7291	0.009740	0.042600	0.00649	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.60	0.98	-57.27	-0.14	0	0	0	0
7158	7394	0.002640	0.017040	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.61	-6.44	105.92	8.10	0	0	0	0
7158	7394	0.002640	0.017040	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.61	-6.44	105.92	8.10	0	0	0	0
7160	7159	0.000100	0.005040	0.00000	1310.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-828.02	-211.98	828.72	247.70	0	0	0	0
7162	7159	0.000220	0.016030	0.00000	491.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.29	56.30	-110.26	-54.01	0	0	0	0
7163	7159	0.000340	0.024890	0.00000	498.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.29	52.72	-110.24	-49.28	0	0	0	0
7164	7159	0.000170	0.018040	0.00000	498.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.29	56.30	-110.27	-53.73	0	0	0	0
7165	7159	0.000170	0.016240	0.00000	512.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.29	56.30	-110.27	-53.98	0	0	0	0
7166	7159	0.000430	0.029100	0.00000	507.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.29	45.20	-110.23	-41.37	0	0	0	0
7167	7159	0.000500	0.035350	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.29	37.63	-110.23	-33.19	0	0	0	0
7168	7159	0.000250	0.023470	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	87.48	44.65	-87.45	-42.55	0	0	0	0
7169	7159	0.000160	0.019160	0.00000	416.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	87.48	44.65	-87.46	-42.93	0	0	0	0
7170	7159	0.000160	0.012420	0.00000	1042.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	333.76	108.00	-333.57	-93.87	0	0	0	0
7159	7175	0.000080	0.001680	0.11713	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1252.01	30.52	-1250.82	-17.90	0	0	0	0
7199	7159	0.000190	0.002300	0.15283	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.77	-150.57	69.81	135.04	0	0	0	0
7159	7227	0.000130	0.002710	0.18901	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-980.56	51.64	981.74	-46.80	0	0	0	0
7161	7160	0.000370	0.020020	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-299.66	-31.93	299.99	49.89	0	0	0	0
7161	7160	0.000370	0.020020	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-299.66	-31.93	299.99	49.89	0	0	0	0
7161	7160	0.000370	0.020020	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-299.66	-31.93	299.99	49.89	0	0	0	0
7187	7160	0.002620	0.025620	0.04929	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.61	-34.12	-159.93	35.79	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	221.10	0.00	0.00	1.00000	0.000	1	0.00	0.00	190.36	14.20	-189.84	-10.77	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	190.36	14.20	-189.84	-10.77	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	190.36	14.20	-189.84	-10.77	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	190.36	14.20	-189.84	-10.77	0	0	0	0
7172	7171	0.000270	0.017420	0.00000	352.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-222.66	24.88	222.79	-16.47	0	0	0	0
7171	7252	0.007520	0.053720	0.09795	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.38	-0.99	55.61	-7.56	0	0	0	0
7232	7172	0.003010	0.020950	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.62	25.99	65.77	-25.35	0	0	0	0
7232	7172	0.003010	0.020950	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.62	25.99	65.77	-25.35	0	0	0	0
7173	7387	0.004150	0.023680	0.00356	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.76	0.50	55.89	-0.08	0	0	0	0
7174	7231	0.002090	0.014260	0.00243	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-134.91	-24.48	135.31	26.97	0	0	0	0
7174	7231	0.002090	0.014260	0.00243	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-134.91	-24.48	135.31	26.97	0	0	0	0
7174	7257	0.008380	0.050310	0.00683	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.50	-2.23	-32.41	2.11	0	0	0	0
7301	7174	0.001780	0.011520	0.00220	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.40	-14.56	112.64	15.87	0	0	0	0
7176	7175	0.000190	0.012420	0.00000	1292.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-345.79	-103.38	346.03	119.18	0	0	0	0
7176	7175	0.000190	0.012420	0.00000	1292.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-345.79	-103.38	346.03	119.18	0	0	0	0
7175	7389	0.000560	0.006840	0.45463	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	558.75	-220.46	-556.88	194.90	0	0	0	0
7177	7176	0.001050	0.044900	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-186.59	-35.51	186.97	52.03	0	0	0	0
7177	7176	0.001050	0.044900	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-186.59	-35.51	186.97	52.03	0	0	0	0
7177	7176	0.001050	0.044900	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-186.59	-35.51	186.97	52.03	0	0	0	0
7176	7200	0.001900	0.013590	0.02477	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.32	-28.19	-86.17	26.73	0	0	0	0
7176	7409	0.005130	0.036660	0.06684	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.15	17.90	67.40	-22.93	0	0	0	0
7319	7177	0.002470	0.016860	0.00287	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.05	-1.52	20.06	1.31	0	0	0	0
7319	7177	0.002470	0.016860	0.00287	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.05	-1.52	20.06	1.31	0	0	0	0
7295	7178	0.005410	0.024090	0.00353	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.01	2.41	-42.91	-2.30	0	0	0	0
7178	7404	0.007770	0.018980	0.00249	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.25	-9.73	-16.22	9.56	0	0	0	0
7179	7244	0.009450	0.042130	0.00618	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.54	2.09	26.61	-2.40	0	0	0	0
7179	7257	0.014290	0.059300	0.01006	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.74	6.30	17.79	-7.07	0	0	0	0
7179	7336	0.009940	0.041210	0.00699	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.01	-24.91	14.10	24.55	0	0	0	0
7216	7180	0.004370	0.010690	0.00140	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.82	-22.55	12.85	22.48	0	0	0	0
7180	7298	0.002990	0.020860	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.69	0.73	-60.58	-0.28	0	0	0	0
7180	7298	0.002990	0.020860	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.69	0.73	-60.58	-0.28	0	0	0	0
7388	7180	0.003280	0.021210	0.00405	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.89	31.27	68.08	-30.48	0	0	0	0
7388	7180	0.003280	0.021210	0.00405	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.89	31.27	68.08	-30.48	0	0	0	0
7180	7399	0.002260	0.014570	0.00278	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-161.01	-4.81	161.60	8.37	0	0	0	0
7180	7399	0.002260	0.014570	0.00278	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-161.01	-4.81	161.60	8.37	0	0	0	0
7242	7181	0.001940	0.013550	0.00221	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.74	15.93	-76.61	-15.30	0	0	0	0
7385	7181	0.010450	0.025530	0.00334	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.16	11.79	-12.13	-12.04	0	0	0	0
7182	7237	0.013270	0.075790	0.01139	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.24	7.41	36.42	-7.46	0	0	0	0
7183	7417	0.008810	0.021530	0.00282	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.64	141.88	50.51	-137.59	0	0	0	0
7185	7184	0.000740	0.032100	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-139.12	-26.41	139.26	32.74	0	0	0	0
7185	7184	0.000740	0.032100	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-139.12	-26.41	139.26	32.74	0	0	0	0
7185	7184	0.000740	0.032100	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-139.12	-26.41	139.26	32.74	0	0	0	0
7347	7184	0.000470	0.004920	0.01676	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	267.24	35.64	-266.91	-33.95	0	0	0	0
7347	7184	0.000470	0.004920	0.01676	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	267.24	35.64	-266.91	-33.95	0	0	0	0
7347	7184	0.000470	0.004920	0.01676	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	267.24	35.64	-266.91	-33.95	0	0	0	0
7383	7185	0.006070	0.042270	0.00691	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.27	-9.85	124.21	15.68	0	0	0	0
7383	7185	0.006070	0.042270	0.00691	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.27	-9.85	124.21	15.68	0	0	0	0
7187	7186	0.000140	0.009070	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-880.75	-100.54	881.82	170.34	0	0	0	0
7187	7186	0.000140	0.009070	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-880.75	-100.54	881.82	170.34	0	0	0	0
7189	7186	0.000620	0.042220	0.00000	264.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	6.88	3.51	-6.88	-3.49	0	0	0	0
7190	7186	0.000460	0.053430	0.00000	337.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.87	12.13	-47.86	-10.90	0	0	0	0
7191	7186	0.000530	0.030940	0.00000	258.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7192	7186	0.000500	0.036590	0.00000	312.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	34.90	17.20	-34.90	-16.68	0	0	0	0
7193	7186	0.000460	0.027130	0.00000	256.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.48	3.82	-7.48	-3.80	0	0	0	0
7194	7186	0.000200	0.015080	0.00000	861.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	230.31	43.12	-230.20	-35.31	0	0	0	0
7195	7186	0.000290	0.017480	0.00000	863.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	230.31	37.13	-230.16	-28.16	0	0	0	0
7196	7186	0.000130	0.009400	0.00000	866.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	230.31	67.17	-230.23	-62.07	0	0	0	0
7197	7186	0.000080	0.006040	0.00000	867.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	230.31	104.30	-230.26	-100.66	0	0	0	0
7186	7341	0.000310	0.006390	0.44587	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	194.06	46.21	-193.94	-90.13	0	0	0	0
7346	7186	0.000260	0.005320	0.37115	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	941.97	131.96	-939.75	-125.81	0	0	0	0
7188	7187	0.000250	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-488.10	-24.19	488.69	68.04	0	0	0	0
7188	7187	0.000250	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-488.10	-24.19	488.69	68.04	0	0	0	0
7188	7187	0.000270	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-488.11	-23.66	488.76	67.50	0	0	0	0
7188	7187	0.000270	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-488.11	-23.66	488.76	67.50	0	0	0	0
7187	7401	0.001920	0.018780	0.03613	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-197.32	-17.72	198.06	21.22	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.43	10.31	-159.17	-8.61	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.43	10.31	-159.17	-8.61	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.43	10.31	-159.17	-8.61	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.43	10.31	-159.17	-8.61	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.43	10.31	-159.17	-8.61	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.43	10.31	-159.17	-8.61	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.43	10.31	-159.17	-8.61	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.43	10.31	-159.17	-8.61	0	0	0	0
7198	7201	0.003280	0.022410	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.96	84.77	58.29	-82.94	0	0	0	0
7198	7201	0.003280	0.022410	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.96	84.77	58.29	-82.94	0	0	0	0
7198	7225	0.011190	0.077980	0.01275	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.80	50.71	-29.43	-49.42	0	0	0	0
7200	7199	0.000200	0.014120	0.00000	1344.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-528.07	-46.69	528.61	85.30	0	0	0	0
7199	7331	0.000400	0.008190	0.57112	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1009.54	18.33	1013.43	1.37	0	0	0	0
7201	7200	0.000600	0.038340	0.00000	213.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-170.40	7.12	170.57	3.74	0	0	0	0
7201	7200	0.000600	0.038340	0.00000	213.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-170.40	7.12	170.57	3.74	0	0	0	0
7201	7200	0.000600	0.038340	0.00000	213.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-170.40	7.12	170.57	3.74	0	0	0	0
7420	7200	0.002310	0.022550	0.04338	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.30	-10.86	102.54	8.75	0	0	0	0
7203	7247	0.006760	0.038640	0.00581	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.64	-2.29	-18.61	1.85	0	0	0	0
7203	7313	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.15	-5.27	29.31	4.75	0	0	0	0
7393	7203	0.036370	0.088910	0.01164	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.53	5.63	3.55	-6.75	0	0	0	0
7426	7203	0.035960	0.087920	0.01151	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.68	-9.39	-13.58	8.49	0	0	0	0
7205	7204	0.000140	0.010150	0.00000	1324.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-569.61	-61.76	570.05	93.43	0	0	0	0
7207	7204	0.000390	0.024630	0.00000	243.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7208	7204	0.000130	0.009230	0.00000	1265.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	762.86	79.03	-762.16	-28.83	0	0	0	0
7209	7204	0.000070	0.006390	0.00000	1260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	762.86	102.56	-762.48	-67.56	0	0	0	0
7210	7204	0.000470	0.021880	0.00000	664.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	178.00	26.74	-177.86	-20.18	0	0	0	0
7211	7204	0.000250	0.015730	0.00000	656.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	178.00	37.53	-177.93	-32.71	0	0	0	0
7212	7204	0.000390	0.025570	0.00000	669.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	178.00	24.45	-177.89	-16.81	0	0	0	0
7263	7204	0.000180	0.002180	0.14491	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-237.87	-278.41	238.09	265.68	0	0	0	0
7204	7428	0.001150	0.013990	0.92975	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	408.87	-114.72	-407.03	37.13	0	0	0	0
7206	7205	0.002290	0.092030	0.00000	181.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-81.41	3.16	81.55	2.67	0	0	0	0
7282	7205	0.000790	0.008220	0.02799	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-174.11	-30.74	174.35	30.26	0	0	0	0
7206	7294	0.006800	0.039000	0.00580	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.64	-18.11	-58.40	18.89	0	0	0	0
7213	7273	0.016150	0.039470	0.00517	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.03	-43.51	38.56	44.26	0	0	0	0
7293	7213	0.008800	0.038510	0.00586	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.52	-14.41	-26.44	14.17	0	0	0	0
7213	7363	0.006860	0.039160	0.00588	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.03	9.93	4.04	-10.48	0	0	0	0
7214	7257	0.009670	0.042290	0.00644	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.35	6.66	34.47	-6.76	0	0	0	0
7214	7297	0.007550	0.033650	0.00493	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.73	-2.09	-38.61	2.13	0	0	0	0
7345	7214	0.002760	0.018880	0.00321	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.20	14.27	-44.14	-14.17	0	0	0	0
7345	7214	0.002760	0.018880	0.00321	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.20	14.27	-44.14	-14.17	0	0	0	0
7411	7215	0.002530	0.017290	0.00294	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.28	24.10	21.31	-24.21	0	0	0	0
7215	7431	0.004650	0.020750	0.00304	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.29	-11.50	71.54	12.30	0	0	0	0
7216	7382	0.007250	0.032340	0.00474	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.33	10.27	37.45	-10.24	0	0	0	0
7216	7386	0.007940	0.047690	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.84	-10.79	-5.83	10.22	0	0	0	0
7249	7217	0.001920	0.011520	0.00156	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.83	-27.39	-19.80	27.37	0	0	0	0
7217	7276	0.013080	0.031970	0.00419	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.15	-65.39	0.41	66.34	0	0	0	0
7421	7218	0.007970	0.033070	0.00561	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.32	-4.16	-60.03	4.83	0	0	0	0
7218	8009	0.022770	0.055670	0.00729	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.92	-18.46	-11.81	18.01	0	0	0	0
7230	7219	0.009540	0.041750	0.00636	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.85	28.55	62.29	-27.28	0	0	0	0
7219	7237	0.017470	0.076410	0.01164	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.12	8.33	-47.70	-7.65	0	0	0	0
7413	7219	0.005800	0.039630	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.02	-8.71	-55.83	9.30	0	0	0	0
7413	7219	0.005800	0.039630	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.02	-8.71	-55.83	9.30	0	0	0	0
7221	7220	0.001460	0.009970	0.00170	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.52	-17.24	-52.47	17.38	0	0	0	0
7221	7220	0.001460	0.009970	0.00170	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.52	-17.24	-52.47	17.38	0	0	0	0
7220	7396	0.006510	0.044480	0.00757	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.26	8.32	0.26	-9.03	0	0	0	0
7221	7296	0.006520	0.028490	0.00434	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.61	5.23	-105.86	-2.35	0	0	0	0
7222	7338	0.006150	0.015030	0.00197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.34	-7.57	-11.33	7.40	0	0	0	0
7222	7362	0.011140	0.048730	0.00742	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.95	-7.23	-63.48	8.56	0	0	0	0
7292	7223	0.002000	0.013930	0.00228	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.30	19.67	-128.96	-17.52	0	0	0	0
7292	7223	0.002000	0.013930	0.00228	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.30	19.67	-128.96	-17.52	0	0	0	0
7223	7404	0.006800	0.029780	0.00454	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.44	10.79	-102.70	-7.99	0	0	0	0
7223	7425	0.005660	0.032290	0.00485	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	104.86	10.19	-104.23	-7.06	0	0	0	0
7224	7248	0.007050	0.040270	0.00605	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.86	4.63	-29.79	-4.84	0	0	0	0
7384	7224	0.004290	0.010490	0.00137	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.27	-28.64	-24.21	28.65	0	0	0	0
7224	7417	0.004790	0.028740	0.00390	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.42	-42.00	36.57	42.51	0	0	0	0
7246	7225	0.006620	0.027470	0.00466	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.09	-14.57	21.13	14.31	0	0	0	0
7225	7395	0.008090	0.046180	0.00694	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.52	-8.69	43.68	8.93	0	0	0	0
7226	7240	0.007010	0.030670	0.00467	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.75	-17.86	-36.63	17.91	0	0	0	0
7226	7250	0.006360	0.036330	0.00546	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.33	-2.81	22.36	2.45	0	0	0	0
7226	7272	0.005040	0.022440	0.00329	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.74	40.04	67.04	-39.00	0	0	0	0
7226	7338	0.011450	0.027980	0.00366	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.74	36.88	28.99	-36.62	0	0	0	0
7228	7227	0.000160	0.010980	0.00000	1259.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-651.50	-119.02	652.19	166.15	0	0	0	0
7227	7422	0.000480	0.009740	0.67927	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-449.43	-138.65	450.40	85.69	0	0	0	0
7229	7228	0.000430	0.018010	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-234.80	-24.57	235.04	34.52	0	0	0	0
7229	7228	0.000430	0.018010	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-234.80	-24.57	235.04	34.52	0	0	0	0
7229	7228	0.000430	0.018010	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-234.80	-24.57	235.04	34.52	0	0	0	0
7409	7228	0.001600	0.011430	0.02083	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.59	-37.23	-62.50	35.69	0	0	0	0
7397	7230	0.010330	0.046060	0.00675	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.09	31.71	54.48	-30.64	0	0	0	0
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.13	11.60	-131.56	-8.08	0	0	0	0
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.13	11.60	-131.56	-8.08	0	0	0	0
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.13	11.60	-131.56	-8.08	0	0	0	0
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.13	11.60	-131.56	-8.08	0	0	0	0
7231	7403	0.001870	0.012750	0.00217	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.38	-18.00	-102.18	19.17	0	0	0	0
7231	7403	0.001870	0.012750	0.00217	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.38	-18.00	-102.18	19.17	0	0	0	0
7273	7232	0.001980	0.013760	0.00225	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.10	65.47	88.33	-64.15	0	0	0	0
7233	7251	0.014640	0.035800	0.00469	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.26	-11.39	19.33	11.11	0	0	0	0
7251	7235	0.011320	0.049520	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.44	-59.88	26.92	61.22	0	0	0	0
7235	7315	0.005510	0.038410	0.00628	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.27	65.17	89.91	-61.38	0	0	0	0
7235	7315	0.005510	0.038410	0.00628	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.27	65.17	89.91	-61.38	0	0	0	0
7236	7245	0.006420	0.026620	0.00452	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.20	111.32	-32.38	-108.39	0	0	0	0
7236	7292	0.011130	0.046180	0.00784	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.96	87.83	96.73	-81.33	0	0	0	0
7236	7411	0.014970	0.062080	0.01054	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.49	52.22	-23.02	-51.34	0	0	0	0
7237	7247	0.034750	0.152020	0.02315	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.69	5.37	47.49	-4.18	0	0	0	0
7238	7392	0.006800	0.039000	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.90	41.64	62.26	-40.07	0	0	0	0
7294	7239	0.059310	0.144970	0.01898	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.78	5.61	-31.18	-6.11	0	0	0	0
7239	7392	0.036580	0.089420	0.01171	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.21	-5.90	11.27	4.86	0	0	0	0
7241	7362	0.002810	0.016060	0.00241	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.12	9.02	26.14	-9.13	0	0	0	0
7242	7295	0.014170	0.034060	0.00462	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.84	0.05	-3.84	-0.50	0	0	0	0
7242	7319	0.004930	0.031870	0.00608	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.96	2.17	4.96	-2.75	0	0	0	0
7242	7319	0.004930	0.031870	0.00608	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.96	2.17	4.96	-2.75	0	0	0	0
7260	7243	0.005090	0.032860	0.00627	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.05	-8.40	-112.40	11.98	0	0	0	0
7260	7243	0.005090	0.032860	0.00627	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.05	-8.40	-112.40	11.98	0	0	0	0
7244	7272	0.011770	0.052450	0.00769	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.96	-5.91	-22.90	5.45	0	0	0	0
7246	7251	0.013510	0.077190	0.01160	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.02	-23.70	-25.85	23.53	0	0	0	0
7246	7410	0.009190	0.064040	0.01047	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.72	-1.15	84.39	4.78	0	0	0	0
7246	7410	0.009190	0.064040	0.01047	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.72	-1.15	84.39	4.78	0	0	0	0
7425	7246	0.007240	0.017410	0.00236	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.11	16.02	-36.99	-15.96	0	0	0	0
7339	7247	0.014410	0.059790	0.01015	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.29	0.14	-38.08	-0.28	0	0	0	0
7362	7248	0.004060	0.017770	0.00271	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.22	-3.12	-39.16	3.14	0	0	0	0
7248	7386	0.002470	0.015960	0.00304	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.91	-30.92	85.12	31.96	0	0	0	0
7248	7386	0.002470	0.015960	0.00304	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.91	-30.92	85.12	31.96	0	0	0	0
7249	7255	0.004060	0.027760	0.00472	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.62	-10.48	125.27	14.44	0	0	0	0
7249	7255	0.004060	0.027760	0.00472	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.62	-10.48	125.27	14.44	0	0	0	0
7249	7344	0.003830	0.026150	0.00445	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.44	7.79	-90.12	-6.02	0	0	0	0
7249	7344	0.003830	0.026150	0.00445	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.44	7.79	-90.12	-6.02	0	0	0	0
7249	7382	0.016820	0.041130	0.00539	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.29	12.42	23.41	-12.66	0	0	0	0
7250	7276	0.004040	0.026100	0.00498	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.25	-62.85	-93.74	65.69	0	0	0	0
7250	7276	0.004040	0.026100	0.00498	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.25	-62.85	-93.74	65.69	0	0	0	0
7253	7252	0.000900	0.032390	0.00000	198.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-178.85	-33.52	179.14	44.14	0	0	0	0
7312	7252	0.001330	0.012970	0.02495	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.78	30.16	-107.62	-31.21	0	0	0	0
7327	7252	0.005930	0.042350	0.07721	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.35	0.32	-21.33	-8.17	0	0	0	0
7347	7252	0.003630	0.035470	0.06824	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.20	-6.07	-105.80	2.80	0	0	0	0
7313	7253	0.010560	0.047040	0.00690	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.26	-1.07	-13.24	0.46	0	0	0	0
7253	7412	0.006650	0.042950	0.00819	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.58	3.65	-50.41	-3.38	0	0	0	0
7253	7412	0.006650	0.042950	0.00819	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.58	3.65	-50.41	-3.38	0	0	0	0
7255	7258	0.002420	0.016550	0.00282	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.50	11.96	-116.17	-9.97	0	0	0	0
7255	7258	0.002420	0.016550	0.00282	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.50	11.96	-116.17	-9.97	0	0	0	0
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	173.23	-2.27	-172.91	4.16	0	0	0	0
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	173.23	-2.27	-172.91	4.16	0	0	0	0
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	173.23	-2.27	-172.91	4.16	0	0	0	0
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	173.23	-2.27	-172.91	4.16	0	0	0	0
7256	7297	0.009260	0.022630	0.00296	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.26	14.83	-34.13	-14.80	0	0	0	0
7257	7317	0.004520	0.030880	0.00525	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.91	-8.45	66.11	9.33	0	0	0	0
7257	7317	0.004520	0.030880	0.00525	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.91	-8.45	66.11	9.33	0	0	0	0
7259	7403	0.004790	0.033350	0.00545	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.38	30.52	111.01	-26.71	0	0	0	0
7259	7403	0.004790	0.033350	0.00545	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.38	30.52	111.01	-26.71	0	0	0	0
7368	7260	0.002630	0.018330	0.00300	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.27	8.38	-116.91	-6.17	0	0	0	0
7368	7260	0.002630	0.018330	0.00300	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.27	8.38	-116.91	-6.17	0	0	0	0
7368	7260	0.002630	0.018330	0.00300	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.27	8.38	-116.91	-6.17	0	0	0	0
7262	7261	0.000590	0.024780	0.00000	305.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-153.64	41.03	153.78	-35.11	0	0	0	0
7261	7429	0.004500	0.043980	0.08462	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.33	-30.93	-84.99	25.41	0	0	0	0
7262	7302	0.014270	0.063620	0.00933	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.62	13.64	-80.69	-10.49	0	0	0	0
7264	7263	0.000130	0.008190	0.00000	1362.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-669.68	-64.03	670.25	99.61	0	0	0	0
7264	7263	0.000130	0.008190	0.00000	1362.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-669.68	-64.03	670.25	99.61	0	0	0	0
7266	7263	0.000130	0.007710	0.00000	983.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	303.75	-33.81	-303.63	40.66	0	0	0	0
7267	7263	0.000690	0.044780	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.39	-10.06	-90.33	13.60	0	0	0	0
7268	7263	0.000200	0.013990	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.39	-10.06	-90.37	11.16	0	0	0	0
7269	7263	0.000380	0.040310	0.00000	440.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.39	-10.06	-90.36	13.24	0	0	0	0
7270	7263	0.000190	0.012030	0.00000	701.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	180.77	-20.12	-180.71	23.90	0	0	0	0
7265	7264	0.000530	0.032300	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-295.71	-32.11	296.17	60.44	0	0	0	0
7265	7264	0.000530	0.032300	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-295.71	-32.11	296.17	60.44	0	0	0	0
7264	7332	0.002580	0.018410	0.03356	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	194.21	4.91	-193.27	-1.71	0	0	0	0
7315	7271	0.010550	0.043770	0.00743	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.08	29.53	-31.88	-29.46	0	0	0	0
7271	7340	0.010450	0.043360	0.00736	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.43	21.40	-3.38	-21.91	0	0	0	0
7316	7272	0.003540	0.020230	0.00304	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.37	-18.81	16.40	18.64	0	0	0	0
7273	7405	0.012050	0.068810	0.01034	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.40	25.01	18.51	-25.45	0	0	0	0
7275	7274	0.002480	0.125380	0.00000	143.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-25.21	-0.80	25.22	1.57	0	0	0	0
7276	7395	0.003440	0.020640	0.00280	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.08	83.05	-34.80	-81.69	0	0	0	0
7277	7337	0.028320	0.069230	0.00906	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.52	15.33	-34.13	-15.34	0	0	0	0
7279	7278	0.001310	0.079950	0.00000	172.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-72.40	-1.22	72.47	5.32	0	0	0	0
7280	7278	0.001750	0.104840	0.00000	87.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7281	7278	0.001690	0.128690	0.00000	91.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7367	7278	0.002410	0.017200	0.03135	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.83	5.83	-0.83	-9.05	0	0	0	0
7392	7279	0.005550	0.024310	0.00370	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.56	20.47	126.44	-16.98	0	0	0	0
7283	7282	0.002540	0.070630	0.00000	145.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-112.92	-21.26	113.25	30.57	0	0	0	0
7284	7282	0.007030	0.262570	0.00000	70.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7285	7282	0.001370	0.089570	0.00000	93.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.21	0.39	0	0	0	0
7286	7282	0.005450	0.206110	0.00000	93.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.20	0.89	0	0	0	0
7287	7282	0.003280	0.178410	0.00000	91.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.21	0.77	0	0	0	0
7288	7282	0.004670	0.190010	0.00000	93.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.20	0.82	0	0	0	0
7289	7282	0.001550	0.070830	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	42.45	0.00	-42.42	1.22	0	0	0	0
7282	7332	0.002760	0.019730	0.03596	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.23	17.67	-123.82	-18.41	0	0	0	0
7282	7367	0.001690	0.012050	0.02197	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	231.41	15.15	-230.53	-11.22	0	0	0	0
7411	7290	0.002850	0.017090	0.00232	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.42	39.39	-15.37	-39.31	0	0	0	0
7291	7295	0.008380	0.034740	0.00590	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.33	-20.58	54.62	21.24	0	0	0	0
7424	7293	0.006500	0.028940	0.00424	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.58	-9.78	-42.46	9.90	0	0	0	0
7294	7405	0.022900	0.137510	0.01866	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.37	5.11	-19.28	-6.52	0	0	0	0
7296	7427	0.004500	0.011000	0.00144	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.02	-24.24	-11.98	24.18	0	0	0	0
7316	7297	0.003940	0.017580	0.00258	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.42	-6.77	-72.21	7.47	0	0	0	0
7297	7384	0.004230	0.018500	0.00282	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.18	-21.36	-51.05	21.66	0	0	0	0
7298	7362	0.013190	0.032220	0.00422	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.01	9.89	5.03	-10.26	0	0	0	0
7298	7395	0.003380	0.014800	0.00225	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.65	-36.58	-5.61	36.57	0	0	0	0
7364	7299	0.012280	0.070110	0.01053	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.72	-0.50	33.87	0.29	0	0	0	0
7413	7299	0.014590	0.065000	0.00953	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.67	6.39	-52.26	-5.50	0	0	0	0
7301	7318	0.011820	0.051680	0.00787	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.23	-5.04	-43.00	5.27	0	0	0	0
7302	7426	0.025250	0.061730	0.00808	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.26	3.57	-55.47	-2.45	0	0	0	0
7303	7393	0.072960	0.178360	0.02335	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.83	5.43	-3.79	-7.71	0	0	0	0
7305	7304	0.000170	0.012410	0.00000	1160.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-596.12	4.53	596.70	37.89	0	0	0	0
7307	7304	0.000350	0.021690	0.00000	473.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	96.41	49.21	-96.37	-46.83	0	0	0	0
7308	7304	0.000210	0.020620	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	96.41	49.21	-96.39	-46.94	0	0	0	0
7309	7304	0.000560	0.040010	0.00000	454.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7310	7304	0.000630	0.037970	0.00000	464.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	96.41	47.53	-96.34	-43.48	0	0	0	0
7311	7304	0.000190	0.011720	0.00000	729.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	192.83	98.42	-192.75	-93.28	0	0	0	0
7341	7304	0.000710	0.008640	0.57375	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-557.74	-14.92	559.87	-18.96	0	0	0	0
7306	7305	0.000780	0.047440	0.00000	305.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-170.94	-13.76	171.16	27.48	0	0	0	0
7305	7327	0.002200	0.015680	0.02859	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.51	-25.93	-61.41	23.61	0	0	0	0
7306	7413	0.006270	0.043710	0.00714	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.62	5.79	-81.21	-3.64	0	0	0	0
7306	7413	0.006270	0.043710	0.00714	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.62	5.79	-81.21	-3.64	0	0	0	0
7313	7312	0.000970	0.066140	0.00000	168.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-98.51	-23.27	98.60	29.97	0	0	0	0
7312	7321	0.001430	0.014000	0.02693	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.15	-22.10	59.20	19.79	0	0	0	0
7312	7429	0.000880	0.008620	0.01659	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-147.23	-38.02	147.43	38.17	0	0	0	0
7313	7430	0.005410	0.030900	0.00464	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.28	-4.83	30.33	4.65	0	0	0	0
7340	7314	0.019160	0.079490	0.01349	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.57	-0.31	5.57	-0.98	0	0	0	0
7316	7383	0.012170	0.078610	0.01500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.68	5.94	80.48	-2.28	0	0	0	0
7316	7383	0.012170	0.078610	0.01500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.68	5.94	80.48	-2.28	0	0	0	0
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.26	-14.82	79.56	16.19	0	0	0	0
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.26	-14.82	79.56	16.19	0	0	0	0
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.26	-14.82	79.56	16.19	0	0	0	0
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.26	-14.82	79.56	16.19	0	0	0	0
7318	7382	0.009120	0.040630	0.00596	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.64	-11.70	-11.61	11.23	0	0	0	0
7321	7320	0.000230	0.016820	0.00000	1000.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-142.91	-36.95	142.95	40.42	0	0	0	0
7323	7320	0.000360	0.021340	0.00000	584.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.82	-13.82	-37.82	14.14	0	0	0	0
7324	7320	0.000320	0.028840	0.00000	577.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.82	-13.82	-37.82	14.26	0	0	0	0
7325	7320	0.000300	0.028990	0.00000	581.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.82	-13.82	-37.82	14.26	0	0	0	0
7326	7320	0.000170	0.014130	0.00000	568.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.82	-13.82	-37.82	14.03	0	0	0	0
7320	7422	0.000660	0.008060	0.53536	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.32	-97.12	-8.29	39.87	0	0	0	0
7322	7321	0.001980	0.072140	0.00000	128.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-83.57	-12.18	83.71	17.16	0	0	0	0
7322	7380	0.005780	0.025270	0.00385	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.57	12.18	-83.17	-10.83	0	0	0	0
7328	7327	0.001610	0.042710	0.00000	172.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-70.92	-11.09	71.00	13.22	0	0	0	0
7329	7327	0.001040	0.048070	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	30.97	38.22	-30.94	-37.15	0	0	0	0
7328	7339	0.011990	0.053410	0.00783	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.92	11.09	-70.32	-9.21	0	0	0	0
7362	7330	0.007190	0.017580	0.00230	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.93	-1.91	63.22	2.40	0	0	0	0
7332	7331	0.000240	0.016990	0.00000	1122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-307.57	-60.44	307.80	76.64	0	0	0	0
7334	7331	0.000830	0.041400	0.00000	244.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7335	7331	0.000170	0.009300	0.00000	1106.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	137.81	140.30	-137.75	-136.98	0	0	0	0
7400	7331	0.000080	0.001680	0.11713	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	837.67	-60.01	-837.14	58.88	0	0	0	0
7333	7332	0.000930	0.038860	0.00000	280.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-255.16	-21.07	255.77	46.56	0	0	0	0
7333	7332	0.000930	0.038860	0.00000	280.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-255.16	-21.07	255.77	46.56	0	0	0	0
7333	7332	0.000930	0.038860	0.00000	280.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-255.16	-21.07	255.77	46.56	0	0	0	0
7401	7332	0.001040	0.010170	0.01957	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.73	16.45	-95.63	-17.54	0	0	0	0
7336	7418	0.003610	0.024630	0.00419	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.06	-20.09	-74.84	21.14	0	0	0	0
7336	7418	0.003610	0.024630	0.00419	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.06	-20.09	-74.84	21.14	0	0	0	0
7345	7338	0.002300	0.016020	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.52	1.26	-63.43	-0.86	0	0	0	0
7345	7338	0.002300	0.016020	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.52	1.26	-63.43	-0.86	0	0	0	0
7342	7341	0.000170	0.012520	0.00000	1311.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-750.73	-35.59	751.67	105.06	0	0	0	0
7343	7342	0.001850	0.083200	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-109.56	-23.94	109.81	34.79	0	0	0	0
7343	7342	0.001850	0.083200	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-109.56	-23.94	109.81	34.79	0	0	0	0
7342	7409	0.000560	0.005830	0.01986	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	192.22	2.58	-192.02	-2.49	0	0	0	0
7342	7409	0.000560	0.005830	0.01986	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	192.22	2.58	-192.02	-2.49	0	0	0	0
7344	7404	0.009030	0.037450	0.00635	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.78	-10.68	-17.74	10.23	0	0	0	0
7345	7382	0.004390	0.028330	0.00541	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.87	5.89	-63.68	-5.24	0	0	0	0
7345	7382	0.004390	0.028330	0.00541	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.87	5.89	-63.68	-5.24	0	0	0	0
7347	7346	0.000140	0.009860	0.00000	1271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-699.20	-86.46	699.87	133.38	0	0	0	0
7347	7346	0.000140	0.009860	0.00000	1271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-699.20	-86.46	699.87	133.38	0	0	0	0
7349	7346	0.000080	0.005630	0.00000	1019.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	312.95	130.19	-312.87	-124.21	0	0	0	0
7350	7346	0.000220	0.013460	0.00000	1021.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	312.95	56.24	-312.75	-43.66	0	0	0	0
7351	7346	0.000310	0.017840	0.00000	1018.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	312.95	44.35	-312.67	-27.87	0	0	0	0
7352	7346	0.000340	0.016550	0.00000	1025.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	312.95	46.01	-312.64	-30.70	0	0	0	0
7353	7346	0.000190	0.012030	0.00000	1225.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	594.84	72.19	-594.21	-32.25	0	0	0	0
7354	7346	0.000060	0.006710	0.00000	1222.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	591.07	116.43	-590.87	-93.91	0	0	0	0
7355	7346	0.000060	0.006770	0.00000	1218.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	591.07	115.59	-590.87	-92.89	0	0	0	0
7356	7346	0.000120	0.006090	0.00000	1219.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	591.02	120.30	-590.61	-99.82	0	0	0	0
7357	7346	0.000660	0.040670	0.00000	287.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	16.25	8.30	-16.25	-8.17	0	0	0	0
7358	7346	0.000300	0.021290	0.00000	835.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	224.57	36.75	-224.43	-26.55	0	0	0	0
7359	7346	0.000130	0.009060	0.00000	846.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	224.57	80.97	-224.50	-76.20	0	0	0	0
7360	7346	0.000210	0.015140	0.00000	845.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	224.57	49.54	-224.47	-42.14	0	0	0	0
7361	7346	0.000260	0.024640	0.00000	471.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	102.41	30.30	-102.39	-27.70	0	0	0	0
7348	7347	0.000620	0.026980	0.00000	407.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-244.88	-20.15	245.25	36.04	0	0	0	0
7348	7347	0.000620	0.026980	0.00000	407.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-244.88	-20.15	245.25	36.04	0	0	0	0
7380	7363	0.032240	0.133750	0.02270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.93	-3.97	-30.63	2.95	0	0	0	0
7365	7381	0.003430	0.014230	0.00241	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.11	-33.43	-90.79	34.54	0	0	0	0
7367	7366	0.000210	0.013660	0.00000	1249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-594.68	-71.66	595.41	119.08	0	0	0	0
7367	7366	0.000210	0.013660	0.00000	1249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-594.68	-71.66	595.41	119.08	0	0	0	0
7369	7366	0.000530	0.032430	0.00000	494.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.97	30.15	-106.91	-26.44	0	0	0	0
7370	7366	0.000650	0.041180	0.00000	480.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.97	24.26	-106.90	-19.68	0	0	0	0
7371	7366	0.000490	0.034040	0.00000	469.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.97	29.02	-106.91	-25.15	0	0	0	0
7372	7366	0.000490	0.031620	0.00000	485.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.97	30.97	-106.91	-27.34	0	0	0	0
7373	7366	0.000100	0.011840	0.00000	491.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.97	54.60	-106.96	-53.01	0	0	0	0
7374	7366	0.000400	0.025500	0.00000	487.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.97	38.05	-106.92	-35.01	0	0	0	0
7375	7366	0.000450	0.027080	0.00000	712.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.15	37.31	-183.00	-28.56	0	0	0	0
7376	7366	0.000350	0.024980	0.00000	713.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.15	40.50	-183.03	-32.37	0	0	0	0
7377	7366	0.000310	0.018980	0.00000	705.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.15	51.52	-183.04	-45.17	0	0	0	0
7378	7366	0.000360	0.023840	0.00000	694.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.15	41.99	-183.03	-34.21	0	0	0	0
7379	7366	0.000310	0.022020	0.00000	700.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.15	45.29	-183.05	-38.04	0	0	0	0
7366	7400	0.000140	0.001680	0.11182	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	683.61	162.10	-682.96	-166.10	0	0	0	0
7368	7367	0.000860	0.037260	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-224.23	-15.53	224.66	34.15	0	0	0	0
7368	7367	0.000860	0.037260	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-224.23	-15.53	224.66	34.15	0	0	0	0
7368	7367	0.000860	0.037260	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-224.23	-15.53	224.66	34.15	0	0	0	0
7385	7404	0.006740	0.038460	0.00578	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.58	5.90	-19.55	-6.30	0	0	0	0
7390	7389	0.000190	0.011310	0.00000	1278.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-446.72	-59.58	447.09	81.31	0	0	0	0
8030	7389	0.000540	0.006510	0.43275	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-648.94	-20.71	651.08	0.08	0	0	0	0
7391	7390	0.001480	0.044000	0.00000	127.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-78.05	-33.03	78.15	36.12	0	0	0	0
7396	7410	0.002930	0.018920	0.00361	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.73	-2.85	83.94	3.85	0	0	0	0
7396	7410	0.002930	0.018920	0.00361	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.73	-2.85	83.94	3.85	0	0	0	0
7396	7410	0.002930	0.018920	0.00361	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.73	-2.85	83.94	3.85	0	0	0	0
7403	7398	0.002180	0.014080	0.00269	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.13	-12.49	-50.07	12.60	0	0	0	0
7403	7398	0.002180	0.014080	0.00269	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.13	-12.49	-50.07	12.60	0	0	0	0
7399	7417	0.005040	0.035080	0.00573	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.71	-29.45	-53.52	30.19	0	0	0	0
7399	7417	0.005040	0.035080	0.00573	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.71	-29.45	-53.52	30.19	0	0	0	0
7401	7400	0.000110	0.007860	0.00000	1297.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-720.67	-88.62	721.23	128.62	0	0	0	0
7402	7401	0.000490	0.032230	0.00000	423.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-259.45	-16.29	259.77	37.72	0	0	0	0
7401	7409	0.004830	0.047170	0.09075	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.23	6.49	-158.04	-4.20	0	0	0	0
7403	7419	0.005040	0.034450	0.00586	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.80	10.16	94.25	-7.67	0	0	0	0
7403	7419	0.005040	0.034450	0.00586	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.80	10.16	94.25	-7.67	0	0	0	0
7407	7406	0.000200	0.014410	0.00000	1026.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-136.19	-10.50	136.23	13.09	0	0	0	0
7414	7406	0.000340	0.004100	0.27500	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1353.42	182.35	1359.48	-137.93	0	0	0	0
7408	7407	0.001180	0.080570	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-69.27	-20.70	69.33	24.90	0	0	0	0
7410	7409	0.000540	0.039230	0.00000	248.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-212.08	-27.40	212.34	45.62	0	0	0	0
7410	7409	0.000540	0.039230	0.00000	248.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-212.08	-27.40	212.34	45.62	0	0	0	0
7410	7409	0.000540	0.039230	0.00000	248.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-212.08	-27.40	212.34	45.62	0	0	0	0
7409	7420	0.005020	0.049040	0.09435	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.12	-16.79	-121.37	14.46	0	0	0	0
7415	7414	0.000400	0.043720	0.00000	239.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-18.61	-12.45	18.61	12.66	0	0	0	0
7416	7415	0.001280	0.097030	0.00000	109.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-40.29	-4.87	40.31	6.43	0	0	0	0
7417	7418	0.002780	0.019370	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.96	3.48	39.00	-3.51	0	0	0	0
7417	7418	0.002780	0.019370	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.96	3.48	39.00	-3.51	0	0	0	0
7421	7420	0.001060	0.068410	0.00000	161.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-119.85	-15.01	120.01	25.10	0	0	0	0
7421	7420	0.001060	0.068410	0.00000	161.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-119.85	-15.01	120.01	25.10	0	0	0	0
7423	7422	0.000140	0.008970	0.00000	1350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-573.47	-186.36	573.96	217.60	0	0	0	0
7424	7423	0.001050	0.043530	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-166.90	-31.53	167.20	44.00	0	0	0	0
7424	7423	0.001050	0.043530	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-166.90	-31.53	167.20	44.00	0	0	0	0
7424	7423	0.001050	0.043530	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-166.90	-31.53	167.20	44.00	0	0	0	0
7429	7428	0.000260	0.012580	0.00000	927.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-139.82	-87.01	139.89	90.24	0	0	0	0
7430	7429	0.002140	0.088870	0.00000	133.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-77.25	-17.94	77.38	23.43	0	0	0	0
7432	8003	0.029660	0.072510	0.00949	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.97	-16.59	24.21	16.19	0	0	0	0
7432	8037	0.013600	0.059480	0.00906	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.74	-1.44	-63.20	2.89	0	0	0	0
7432	8141	0.034710	0.208400	0.02828	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.71	11.53	64.10	-6.08	0	0	0	0
8003	8001	0.014640	0.060730	0.01031	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.20	20.70	36.44	-20.78	0	0	0	0
8010	8001	0.010760	0.044670	0.00758	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.52	-17.41	-47.26	17.71	0	0	0	0
8028	8002	0.019390	0.046590	0.00632	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.31	-3.46	42.66	3.64	0	0	0	0
8002	8100	0.005880	0.033550	0.00504	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.47	-6.98	54.64	7.44	0	0	0	0
8005	8004	0.000290	0.012440	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-180.92	42.36	181.02	-38.31	0	0	0	0
8005	8004	0.000290	0.012440	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-180.92	42.36	181.02	-38.31	0	0	0	0
8097	8004	0.007300	0.052150	0.09507	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.04	-3.10	-15.02	-6.81	0	0	0	0
8005	8023	0.003790	0.025880	0.00440	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.97	13.57	-96.63	-11.69	0	0	0	0
8005	8023	0.003790	0.025880	0.00440	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.97	13.57	-96.63	-11.69	0	0	0	0
8137	8005	0.021820	0.095440	0.01454	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.99	-5.56	65.90	8.02	0	0	0	0
8006	8007	0.007680	0.046130	0.00626	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.82	27.10	-41.64	-26.66	0	0	0	0
8006	8134	0.006670	0.029730	0.00436	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.22	37.19	79.70	-35.49	0	0	0	0
8007	8017	0.006290	0.037740	0.00512	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.57	18.14	-11.54	-18.48	0	0	0	0
8008	8053	0.015670	0.094070	0.01277	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.92	1.65	22.00	-2.43	0	0	0	0
8081	8008	0.025140	0.061430	0.00804	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.41	12.25	-17.30	-12.76	0	0	0	0
8009	8104	0.011870	0.067770	0.01018	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.00	-20.78	-1.95	20.04	0	0	0	0
8086	8010	0.014600	0.083400	0.01253	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.56	-8.89	-15.51	7.85	0	0	0	0
8010	8103	0.007350	0.044110	0.00599	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.41	8.04	37.51	-8.04	0	0	0	0
8045	8011	0.006060	0.039140	0.00747	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.37	11.92	-76.02	-10.39	0	0	0	0
8045	8011	0.006060	0.039140	0.00747	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.37	11.92	-76.02	-10.39	0	0	0	0
8072	8011	0.007220	0.050310	0.00822	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.67	-6.03	124.79	13.07	0	0	0	0
8012	8032	0.008610	0.037680	0.00574	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.67	-3.04	38.79	2.99	0	0	0	0
8104	8012	0.013610	0.059530	0.00907	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.94	-1.26	31.06	0.89	0	0	0	0
8026	8013	0.017930	0.107650	0.01461	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.65	-9.46	7.68	8.14	0	0	0	0
8013	8039	0.021640	0.129940	0.01763	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.55	3.71	2.55	-5.45	0	0	0	0
8013	8136	0.013540	0.059230	0.00902	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.16	21.70	65.80	-19.83	0	0	0	0
8014	8037	0.018990	0.083080	0.01265	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.40	7.06	51.92	-6.08	0	0	0	0
8118	8014	0.014810	0.088930	0.01207	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.04	11.41	36.25	-11.35	0	0	0	0
8111	8015	0.021390	0.052280	0.00685	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.51	-2.79	-32.29	2.63	0	0	0	0
8015	8150	0.009490	0.054220	0.00815	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.36	-9.41	-8.35	8.65	0	0	0	0
8016	8122	0.033880	0.082820	0.01084	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.01	-0.75	-24.81	0.10	0	0	0	0
8016	8152	0.003750	0.016410	0.00250	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.88	39.28	95.25	-37.91	0	0	0	0
8017	8040	0.014580	0.087520	0.01188	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.89	13.26	6.93	-14.24	0	0	0	0
8019	8018	0.001150	0.036580	0.00000	360.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-213.54	38.12	214.05	-21.90	0	0	0	0
8019	8018	0.001150	0.036580	0.00000	360.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-213.54	38.12	214.05	-21.90	0	0	0	0
8127	8018	0.008390	0.082050	0.15788	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	221.90	-0.45	-218.01	21.90	0	0	0	0
8018	8133	0.000930	0.009050	0.01742	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-210.09	21.90	210.49	-19.85	0	0	0	0
8019	8052	0.006430	0.026640	0.00452	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.92	23.25	-74.55	-22.18	0	0	0	0
8019	8100	0.006800	0.043000	0.00580	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.76	11.56	-47.60	-11.19	0	0	0	0
8019	8135	0.002120	0.014800	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.64	24.24	-100.43	-23.00	0	0	0	0
8019	8135	0.002120	0.014800	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.64	24.24	-100.43	-23.00	0	0	0	0
8020	8029	0.018330	0.081700	0.01198	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.83	-0.21	-18.76	-0.68	0	0	0	0
8020	8040	0.022530	0.093440	0.01586	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.85	10.92	44.32	-10.54	0	0	0	0
8020	8153	0.013610	0.081730	0.01109	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.76	-3.95	-10.74	2.96	0	0	0	0
8020	8154	0.048520	0.118600	0.01553	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.08	-11.68	3.15	10.28	0	0	0	0
8022	8021	0.060680	0.148320	0.01942	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.10	6.15	7.16	-8.04	0	0	0	0
8021	8041	0.011090	0.048500	0.00739	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.14	-17.30	-80.40	19.74	0	0	0	0
8021	8119	0.015730	0.065260	0.01107	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.03	22.30	100.59	-16.97	0	0	0	0
8022	8150	0.052590	0.128550	0.01683	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.22	9.45	-0.16	-11.06	0	0	0	0
8024	8023	0.011050	0.187990	0.00000	47.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	33.00	0.00	-32.89	1.95	0	0	0	0
8023	8111	0.005480	0.035420	0.00676	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.07	10.72	-112.39	-7.05	0	0	0	0
8023	8111	0.005480	0.035420	0.00676	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.07	10.72	-112.39	-7.05	0	0	0	0
8025	8055	0.042110	0.102940	0.01348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.58	19.32	31.12	-19.43	0	0	0	0
8025	8121	0.033750	0.082510	0.01080	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.26	24.40	25.66	-24.53	0	0	0	0
8025	8151	0.028680	0.172200	0.02337	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.08	-4.14	-5.07	1.73	0	0	0	0
8026	8154	0.020530	0.050180	0.00657	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.43	-6.15	47.90	6.65	0	0	0	0
8100	8027	0.007320	0.032030	0.00488	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.40	25.52	77.87	-23.99	0	0	0	0
8027	8134	0.004350	0.029740	0.00506	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.24	12.83	117.82	-9.38	0	0	0	0
8146	8028	0.028380	0.069360	0.00908	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.15	2.68	18.25	-3.36	0	0	0	0
8073	8029	0.020020	0.087560	0.01333	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.91	5.35	-6.89	-6.59	0	0	0	0
8031	8030	0.000070	0.008280	0.00000	1036.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-191.47	-48.52	191.49	51.57	0	0	0	0
8033	8030	0.000290	0.021680	0.00000	826.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8034	8030	0.000210	0.017210	0.00000	818.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8035	8030	0.000210	0.015360	0.00000	830.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8036	8030	0.000210	0.016150	0.00000	820.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8158	8030	0.000690	0.008400	0.55816	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-456.10	-12.04	457.45	-30.87	0	0	0	0
8032	8031	0.000990	0.034250	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-212.67	-8.33	213.10	23.20	0	0	0	0
8143	8032	0.017000	0.075760	0.01111	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.37	22.47	95.91	-16.76	0	0	0	0
8038	8066	0.012270	0.054670	0.00802	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.64	6.20	47.92	-5.72	0	0	0	0
8038	8124	0.011430	0.068610	0.00931	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.90	-16.11	-18.83	15.60	0	0	0	0
8039	8081	0.013420	0.076670	0.01152	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.16	1.88	15.19	-2.85	0	0	0	0
8040	8072	0.021420	0.095470	0.01400	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.92	15.41	53.59	-13.83	0	0	0	0
8109	8040	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.47	-5.15	-16.42	4.23	0	0	0	0
8041	8063	0.021270	0.051090	0.00693	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.63	17.30	-27.41	-17.48	0	0	0	0
8111	8042	0.024520	0.059920	0.00785	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.18	2.69	-44.69	-2.29	0	0	0	0
8118	8042	0.027350	0.164230	0.02229	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.29	3.73	17.38	-5.45	0	0	0	0
8044	8043	0.000090	0.008810	0.00000	1072.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-445.98	-5.81	446.15	22.82	0	0	0	0
8046	8043	0.000130	0.013560	0.00000	606.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	172.19	-19.17	-172.15	23.13	0	0	0	0
8047	8043	0.000210	0.011560	0.00000	613.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8048	8043	0.000550	0.026910	0.00000	598.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	172.19	87.89	-172.00	-78.58	0	0	0	0
8049	8043	0.000170	0.009030	0.00000	608.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	172.19	-19.17	-172.14	21.80	0	0	0	0
8050	8043	0.000320	0.018200	0.00000	618.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8051	8043	0.000130	0.008310	0.00000	608.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8043	8067	0.000400	0.008190	0.57108	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-572.60	55.60	573.89	-87.89	0	0	0	0
8045	8044	0.000420	0.024020	0.00000	388.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-236.99	2.58	237.22	10.57	0	0	0	0
8147	8044	0.002450	0.023990	0.04616	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-207.72	10.16	208.75	-4.75	0	0	0	0
8045	8091	0.022720	0.099410	0.01514	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.54	-28.04	-52.74	29.96	0	0	0	0
8045	8144	0.014340	0.086090	0.01168	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.70	1.64	-30.57	-2.03	0	0	0	0
8081	8052	0.018910	0.046220	0.00605	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.66	-16.78	59.36	17.88	0	0	0	0
8053	8065	0.022900	0.100220	0.01526	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.41	4.91	63.33	-2.41	0	0	0	0
8053	8153	0.018180	0.103830	0.01560	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.45	-8.42	-19.37	7.35	0	0	0	0
8054	8092	0.009620	0.057750	0.00784	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.23	-13.77	-18.18	13.28	0	0	0	0
8132	8054	0.012110	0.069140	0.01039	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.55	-9.33	-34.39	9.19	0	0	0	0
8055	8098	0.011000	0.078000	0.01300	220.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.30	9.77	81.00	-6.20	0	0	0	0
8121	8055	0.028070	0.068630	0.00899	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.33	-0.86	15.40	0.09	0	0	0	0
8056	8089	0.007100	0.040550	0.00609	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.16	8.04	20.19	-8.50	0	0	0	0
8056	8138	0.007770	0.046640	0.00633	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.61	-11.04	-9.59	10.46	0	0	0	0
8058	8057	0.000190	0.020640	0.00000	491.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	23.40	-35.89	-23.39	36.26	0	0	0	0
8060	8057	0.000130	0.009770	0.00000	1157.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8061	8057	0.000190	0.011790	0.00000	1152.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8057	8112	0.001300	0.015810	1.05006	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.08	-105.06	-98.93	-4.28	0	0	0	0
8059	8058	0.001910	0.065310	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-54.29	-3.95	54.34	5.83	0	0	0	0
8058	8068	0.004540	0.044380	0.08540	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-192.90	21.62	194.56	-14.27	0	0	0	0
8058	8147	0.003210	0.031420	0.06046	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	115.16	8.44	-114.75	-10.62	0	0	0	0
8064	8059	0.004220	0.018810	0.00276	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.16	-3.69	54.29	3.95	0	0	0	0
8062	8098	0.004450	0.019440	0.00296	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.94	-7.65	-17.92	7.41	0	0	0	0
8119	8062	0.015160	0.067560	0.00991	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.25	-5.27	-28.14	4.76	0	0	0	0
8101	8063	0.017640	0.105950	0.01438	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.89	-5.10	-27.75	4.48	0	0	0	0
8063	8125	0.035290	0.086250	0.01129	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.21	-6.66	14.30	5.71	0	0	0	0
8144	8064	0.016830	0.069820	0.01185	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.76	1.86	32.94	-2.32	0	0	0	0
8065	8149	0.002260	0.014590	0.00278	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.17	4.82	31.19	-4.95	0	0	0	0
8065	8149	0.002260	0.014590	0.00278	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.17	4.82	31.19	-4.95	0	0	0	0
8066	8093	0.042930	0.191310	0.02805	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.06	-1.48	32.50	0.62	0	0	0	0
8142	8066	0.010640	0.047400	0.00695	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.14	-6.78	-19.10	6.28	0	0	0	0
8068	8067	0.000350	0.034340	0.00000	285.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-42.83	18.67	42.84	-17.95	0	0	0	0
8070	8067	0.000160	0.014520	0.00000	1325.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8071	8067	0.000140	0.010490	0.00000	1314.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	922.32	-94.41	-921.11	184.58	0	0	0	0
8069	8068	0.000740	0.054070	0.00000	143.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-45.88	5.49	45.89	-4.38	0	0	0	0
8068	8083	0.003290	0.032160	0.06187	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-197.62	-0.01	198.85	5.63	0	0	0	0
8103	8069	0.010480	0.046730	0.00685	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.66	5.73	45.88	-5.49	0	0	0	0
8073	8108	0.017510	0.100030	0.01503	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.01	-10.68	-12.96	9.45	0	0	0	0
8136	8073	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.20	0.22	-38.97	-0.07	0	0	0	0
8075	8074	0.000280	0.029810	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.04	6.79	196.14	4.04	0	0	0	0
8075	8074	0.000280	0.029810	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.04	6.79	196.14	4.04	0	0	0	0
8077	8074	0.000160	0.018640	0.00000	806.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	234.24	8.03	-234.16	1.62	0	0	0	0
8078	8074	0.000290	0.019640	0.00000	818.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	234.24	6.57	-234.09	3.59	0	0	0	0
8079	8074	0.000200	0.015300	0.00000	818.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	234.24	7.25	-234.14	0.67	0	0	0	0
8080	8074	0.000220	0.017620	0.00000	814.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	234.24	7.15	-234.13	1.97	0	0	0	0
8076	8075	0.000990	0.040330	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-177.73	3.87	178.03	8.23	0	0	0	0
8075	8097	0.004450	0.031810	0.05799	740.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	214.06	-21.81	-212.12	29.55	0	0	0	0
8119	8076	0.005910	0.041200	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.42	4.32	88.87	-1.94	0	0	0	0
8119	8076	0.005910	0.041200	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.42	4.32	88.87	-1.94	0	0	0	0
8083	8082	0.000310	0.015740	0.00000	1134.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-324.71	-25.24	325.03	41.08	0	0	0	0
8087	8082	0.000080	0.008880	0.00000	1315.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8088	8082	0.000080	0.005910	0.00000	1307.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	895.19	139.87	-894.59	-95.01	0	0	0	0
8155	8082	0.000160	0.003370	0.23512	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-392.71	-121.73	392.96	102.06	0	0	0	0
8084	8083	0.002360	0.063050	0.00000	184.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-125.50	-9.90	125.86	19.60	0	0	0	0
8085	8084	0.000920	0.024980	0.00000	231.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-36.83	1.99	36.85	-1.66	0	0	0	0
8086	8085	0.001840	0.066580	0.00000	205.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-36.81	2.87	36.83	-1.99	0	0	0	0
8089	8135	0.005210	0.036280	0.00593	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.83	1.21	20.85	-1.68	0	0	0	0
8089	8135	0.005210	0.036280	0.00593	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.83	1.21	20.85	-1.68	0	0	0	0
8090	8092	0.015690	0.089610	0.01347	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.03	14.22	11.08	-15.29	0	0	0	0
8151	8090	0.013390	0.080410	0.01091	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.23	17.65	-4.18	-18.53	0	0	0	0
8091	8109	0.078880	0.192840	0.02525	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.87	3.78	-39.61	-3.28	0	0	0	0
8106	8093	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.63	-7.34	21.72	6.51	0	0	0	0
8093	8128	0.017950	0.078540	0.01196	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.13	-8.53	59.75	10.00	0	0	0	0
8095	8094	0.000410	0.030170	0.00000	317.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-172.55	-26.97	172.68	36.20	0	0	0	0
8094	8139	0.000690	0.006790	0.01307	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	189.66	27.03	-189.41	-25.91	0	0	0	0
8094	8159	0.002390	0.023360	0.04495	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.36	-88.21	64.63	86.19	0	0	0	0
8095	8140	0.010660	0.026040	0.00341	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.74	-14.63	-25.64	14.52	0	0	0	0
8096	8110	0.044800	0.107620	0.01460	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.91	0.05	44.78	0.56	0	0	0	0
8096	8153	0.012800	0.076860	0.01043	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.74	-3.22	-32.60	3.02	0	0	0	0
8098	8097	0.003730	0.100510	0.00000	117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-63.07	-1.21	63.22	5.04	0	0	0	0
8099	8097	0.003030	0.097000	0.00000	184.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	85.50	0.00	-85.29	6.72	0	0	0	0
8097	8113	0.001940	0.013860	0.02527	800.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	219.15	-38.21	-218.25	42.02	0	0	0	0
8138	8100	0.015820	0.038010	0.00516	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.94	33.59	29.23	-33.42	0	0	0	0
8101	8137	0.014720	0.088410	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.43	1.55	40.67	-1.33	0	0	0	0
8102	8157	0.007420	0.033090	0.00485	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.37	1.43	59.63	-0.79	0	0	0	0
8106	8105	0.000980	0.058690	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-120.09	-20.75	120.24	29.39	0	0	0	0
8105	8127	0.002760	0.026960	0.05188	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-120.24	-29.39	120.64	27.86	0	0	0	0
8142	8106	0.019070	0.085010	0.01247	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.50	0.44	41.83	-0.22	0	0	0	0
8128	8107	0.012230	0.053520	0.00815	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	136.78	-19.05	-134.59	27.78	0	0	0	0
8145	8107	0.018490	0.080860	0.01231	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-122.63	9.51	125.38	1.27	0	0	0	0
8153	8108	0.013000	0.054000	0.02700	186.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.16	-24.26	-24.01	22.17	0	0	0	0
8109	8123	0.006270	0.035800	0.00538	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.61	-6.24	28.67	6.02	0	0	0	0
8124	8110	0.009170	0.055040	0.00747	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.67	-32.81	-65.19	34.98	0	0	0	0
8111	8125	0.014740	0.088500	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.99	-10.48	-59.46	12.42	0	0	0	0
8113	8112	0.000090	0.004810	0.00000	1290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-326.21	-62.95	326.31	67.96	0	0	0	0
8115	8112	0.000710	0.045140	0.00000	273.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8116	8112	0.000240	0.012980	0.00000	1026.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8117	8112	0.000250	0.011180	0.00000	1034.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	227.51	69.53	-227.38	-63.68	0	0	0	0
8114	8113	0.000770	0.031550	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-114.80	-8.67	114.90	12.65	0	0	0	0
8113	8133	0.003000	0.031200	0.10631	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	214.78	4.14	-213.47	-1.69	0	0	0	0
8113	8133	0.003000	0.031200	0.10631	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	214.78	4.14	-213.47	-1.69	0	0	0	0
8121	8114	0.011480	0.078430	0.01334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.49	2.97	90.39	1.75	0	0	0	0
8118	8151	0.019240	0.115550	0.01568	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.71	-25.52	-16.54	24.92	0	0	0	0
8120	8122	0.033820	0.082680	0.01083	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.62	7.36	-4.60	-8.43	0	0	0	0
8120	8140	0.012160	0.073010	0.00991	170.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.25	52.75	52.89	-49.94	0	0	0	0
8120	8141	0.016600	0.068850	0.01168	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.21	3.47	-85.05	0.14	0	0	0	0
8143	8120	0.016590	0.072540	0.01105	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.43	-28.97	-70.48	31.93	0	0	0	0
8149	8123	0.004740	0.027110	0.00407	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.30	11.19	-46.20	-10.98	0	0	0	0
8127	8126	0.000110	0.007970	0.00000	1175.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-269.61	-13.15	269.69	18.61	0	0	0	0
8127	8126	0.000110	0.007970	0.00000	1175.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-269.61	-13.15	269.69	18.61	0	0	0	0
8129	8126	0.000080	0.004870	0.00000	1190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	658.16	-49.84	-657.83	69.84	0	0	0	0
8130	8126	0.000260	0.012150	0.00000	1192.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	658.16	-8.92	-657.10	58.54	0	0	0	0
8131	8126	0.000100	0.006210	0.00000	1173.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	658.16	-36.33	-657.75	61.77	0	0	0	0
8128	8127	0.000400	0.021780	0.00000	286.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.53	9.05	196.68	-1.12	0	0	0	0
8132	8144	0.024940	0.103450	0.01756	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.48	3.12	57.28	-1.54	0	0	0	0
8134	8133	0.000670	0.035260	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-154.51	6.64	154.67	1.44	0	0	0	0
8134	8133	0.000670	0.035260	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-154.51	6.64	154.67	1.44	0	0	0	0
8133	8147	0.007020	0.068650	0.13208	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.88	20.34	93.51	-27.84	0	0	0	0
8154	8135	0.008950	0.039910	0.00585	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.36	-24.38	77.94	26.36	0	0	0	0
8136	8145	0.010570	0.046230	0.00704	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-115.05	16.77	116.47	-11.25	0	0	0	0
8138	8146	0.021030	0.120140	0.01805	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.02	16.46	-31.76	-16.82	0	0	0	0
8140	8139	0.000370	0.025170	0.00000	365.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-189.28	-16.81	189.41	25.91	0	0	0	0
8148	8147	0.000490	0.036350	0.00000	201.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-114.41	-9.42	114.48	14.15	0	0	0	0
8148	8147	0.000490	0.036350	0.00000	201.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-114.41	-9.42	114.48	14.15	0	0	0	0
8149	8148	0.002590	0.068600	0.00000	254.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-108.68	-1.29	108.99	9.39	0	0	0	0
8152	8160	0.005380	0.037510	0.00613	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.80	12.39	71.06	-11.20	0	0	0	0
8152	8160	0.005380	0.037510	0.00613	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.80	12.39	71.06	-11.20	0	0	0	0
8156	8155	0.000770	0.047530	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	46.83	-14.63	-46.81	15.73	0	0	0	0
8157	8156	0.001300	0.066780	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-109.69	-3.10	109.84	10.90	0	0	0	0
8156	8159	0.006210	0.044340	0.08084	600.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-156.66	3.74	158.13	-1.79	0	0	0	0
8159	8158	0.000130	0.013640	0.00000	1204.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-455.84	14.70	456.10	12.04	0	0	0	0
8160	8159	0.000800	0.050080	0.00000	377.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-116.44	-1.66	116.54	8.10	0	0	0	0
8160	8159	0.000800	0.050080	0.00000	377.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-116.44	-1.66	116.54	8.10	0	0	0	0
];

%% bus names
mpc.bus_name = {
'ODESSA 2 0';
'PRESIDIO 2 0';
'O DONNELL 1 0';
'O DONNELL 1 1';
'BIG SPRING 5 0';
'BIG SPRING 5 1';
'VAN HORN 0';
'IRAAN 2 0';
'IRAAN 2 1';
'PRESIDIO 1 0';
'PRESIDIO 1 1';
'SANDERSON 0';
'MONAHANS 2 0';
'GRANDFALLS 0';
'MARFA 0';
'GARDEN CITY 0';
'ODESSA 4 0';
'NOTREES 0';
'MIDLAND 4 0';
'BIG SPRING 1 0';
'BIG SPRING 1 1';
'O DONNELL 2 0';
'O DONNELL 2 1';
'ODESSA 6 0';
'BIG SPRINGS 0';
'BIG SPRINGS 1';
'MIDLAND 2 0';
'COAHOMA 0';
'MIDLAND 3 0';
'ALPINE 0';
'FORT DAVIS 0';
'MCCAMEY 1 0';
'MCCAMEY 1 1';
'BIG SPRING 4 0';
'BIG SPRING 4 1';
'CRANE 0';
'ODESSA 5 0';
'FORT STOCKTON 1 0';
'FORT STOCKTON 1 1';
'ANDREWS 0';
'FORSAN 0';
'FORSAN 1';
'FORSAN 2';
'BIG LAKE 0';
'MIDLAND 5 0';
'OZONA 0';
'MONAHANS 1 0';
'MONAHANS 1 1';
'MONAHANS 1 2';
'MONAHANS 1 3';
'MONAHANS 1 4';
'MONAHANS 1 5';
'MONAHANS 1 6';
'STANTON 0';
'ODONNELL 0';
'LENORAH 0';
'LENORAH 1';
'IRAAN 3 0';
'IRAAN 3 1';
'IRAAN 3 2';
'BIG SPRING 6 0';
'BIG SPRING 6 1';
'BIG SPRING 6 2';
'ODESSA 3 0';
'BIG SPRING 3 0';
'BIG SPRING 3 1';
'BIG SPRING 7 0';
'MIDLAND 1 0';
'IRAAN 1 0';
'IRAAN 1 1';
'ODESSA 1 0';
'ODESSA 1 1';
'ODESSA 1 2';
'ODESSA 1 3';
'ODESSA 1 4';
'ODESSA 1 5';
'ODESSA 1 6';
'ODESSA 1 7';
'ODESSA 1 8';
'ODESSA 1 9';
'ODESSA 1 10';
'FORT STOCKTON 2 0';
'FORT STOCKTON 3 0';
'BIG SPRING 2 0';
'KERMIT 0';
'PECOS 0';
'SHEFFIELD 0';
'MCCAMEY 2 0';
'LAMESA 0';
'GOLDSMITH 0';
'RALLS 2 0';
'PARIS 3 0';
'SAVOY 0';
'SAVOY 1';
'SAVOY 2';
'SAVOY 3';
'SAVOY 4';
'HONEY GROVE 0';
'MEMPHIS 0';
'IOWA PARK 0';
'VERNON 2 0';
'PANHANDLE 2 0';
'PANHANDLE 2 1';
'PANHANDLE 2 2';
'CHILDRESS 0';
'FORESTBURG 0';
'SHERMAN 3 0';
'PANHANDLE 4 0';
'PANHANDLE 4 1';
'PANHANDLE 4 2';
'WICHITA FALLS 6 0';
'PARIS 2 0';
'PARIS 2 1';
'PARIS 2 2';
'PARIS 2 3';
'WICHITA FALLS 4 0';
'WHEELER 0';
'DEPORT 0';
'WICHITA FALLS 3 0';
'SILVERTON 0';
'BONHAM 0';
'MATADOR 0';
'ARTHUR CITY 0';
'LEONARD 0';
'GORDONVILLE 0';
'KNOX CITY 0';
'WICHITA FALLS 7 0';
'LINDSAY 0';
'ECTOR 0';
'SUNSET 0';
'CLARKSVILLE 0';
'PANHANDLE 3 0';
'PANHANDLE 3 1';
'SADLER 0';
'WHITESBORO 0';
'SHEPPARD AFB 0';
'POTTSBORO 0';
'BELLS 0';
'CROSBYTON 0';
'ELECTRA 0';
'PATTONVILLE 0';
'HENRIETTA 0';
'PANHANDLE 6 0';
'BOWIE 0';
'WICHITA FALLS 1 0';
'WICHITA FALLS 1 1';
'WICHITA FALLS 1 2';
'WICHITA FALLS 1 3';
'WHITE DEER 0';
'WHITE DEER 1';
'ROXTON 0';
'VERNON 1 0';
'VERNON 1 1';
'DENISON 2 0';
'SUMNER 0';
'GAINESVILLE 0';
'ASPERMONT 0';
'WICHITA FALLS 5 0';
'WINDTHORST 0';
'HOWE 0';
'ARCHER 2 0';
'ARCHER 2 1';
'COLLINSVILLE 0';
'JAYTON 0';
'JAYTON 1';
'JAYTON 2';
'JAYTON 3';
'MUENSTER 1 0';
'MUENSTER 1 1';
'PADUCAH 0';
'NOCONA 0';
'DODD CITY 0';
'WICHITA FALLS 2 0';
'WICHITA FALLS 2 1';
'WICHITA FALLS 2 2';
'WICHITA FALLS 2 3';
'MONTAGUE 0';
'SPUR 0';
'ARCHER 1 0';
'ARCHER 1 1';
'ANNONA 0';
'SEYMOUR 0';
'DENISON 1 0';
'PANHANDLE 5 0';
'PANHANDLE 5 1';
'PANHANDLE 5 2';
'RALLS 1 0';
'RALLS 1 1';
'RALLS 1 2';
'RALLS 1 3';
'RALLS 1 4';
'SHERMAN 1 0';
'SHERMAN 1 1';
'SHERMAN 1 2';
'SHERMAN 1 3';
'SHERMAN 1 4';
'WHITEWRIGHT 0';
'SHERMAN 2 0';
'ROCHESTER 0';
'BURKBURNETT 0';
'MUENSTER 2 0';
'ARCHER CITY 0';
'PETROLIA 0';
'PARIS 1 0';
'PARIS 1 1';
'PARIS 1 2';
'PARIS 1 3';
'PARIS 1 4';
'PARIS 1 5';
'PARIS 1 6';
'PARIS 1 7';
'BAGWELL 0';
'TELEPHONE 0';
'PANHANDLE 1 0';
'VAN ALSTYNE 0';
'TIOGA 0';
'VALLEY VIEW 0';
'MIAMI 0';
'MIAMI 1';
'TRENTON 0';
'HASKELL 0';
'HASKELL 1';
'HASKELL 2';
'SAINT JO 0';
'KERRVILLE 0';
'KERRVILLE 1';
'SWEETWATER 4 0';
'SWEETWATER 4 1';
'LEAKEY 0';
'HAMLIN 0';
'MERKEL 3 0';
'COLEMAN 0';
'SONORA 0';
'CAMP WOOD 0';
'LLANO 0';
'WILLOW CITY 0';
'ABILENE 4 0';
'KINGSLAND 0';
'ROSCOE 6 0';
'BLACKWELL 0';
'BLACKWELL 1';
'CHRISTOVAL 0';
'CHRISTOVAL 1';
'CHRISTOVAL 2';
'LUEDERS 0';
'COLORADO CITY 0';
'STAMFORD 0';
'ELDORADO 0';
'SAN SABA 0';
'ABILENE 2 0';
'ABILENE 2 1';
'ABILENE 2 2';
'LOMETA 0';
'SAN ANGELO 1 0';
'TUSCOLA 0';
'ABILENE 7 0';
'SNYDER 1 0';
'SNYDER 1 1';
'CHEROKEE 0';
'RICHLAND SPRINGS 0';
'ROSCOE 2 0';
'ROSCOE 2 1';
'ROSCOE 2 2';
'BALLINGER 0';
'SILVER 0';
'SILVER 1';
'SILVER 2';
'SILVER 3';
'SILVER 4';
'ROSCOE 5 0';
'ROSCOE 5 1';
'ROSCOE 5 2';
'ANSON 0';
'DEL RIO 0';
'DEL RIO 1';
'HUNT 0';
'WINGATE 0';
'WINGATE 1';
'WINGATE 2';
'WINGATE 3';
'WINGATE 4';
'STERLING CITY 1 0';
'STERLING CITY 1 1';
'STERLING CITY 1 2';
'STERLING CITY 1 3';
'STERLING CITY 1 4';
'STERLING CITY 1 5';
'ROSCOE 4 0';
'ROSCOE 4 1';
'BRADY 0';
'TRENT 1 0';
'TRENT 1 1';
'OVALO 0';
'NOLAN 0';
'NOLAN 1';
'MILES 0';
'BRACKETTVILLE 2 0';
'BRACKETTVILLE 2 1';
'MASON 0';
'BRACKETTVILLE 3 0';
'ABILENE 6 0';
'HERMLEIGH 0';
'HERMLEIGH 1';
'HERMLEIGH 2';
'HERMLEIGH 3';
'MERKEL 1 0';
'MERKEL 1 1';
'MERKEL 1 2';
'LORAINE 1 0';
'LORAINE 1 1';
'LORAINE 1 2';
'ABILENE 1 0';
'ABILENE 1 1';
'ABILENE 1 2';
'ABILENE 1 3';
'ABILENE 1 4';
'ROCKSPRINGS 0';
'MERKEL 2 0';
'MERKEL 2 1';
'FLUVANNA 2 0';
'FLUVANNA 2 1';
'FLUVANNA 2 2';
'DYESS AFB 0';
'HAWLEY 0';
'BUCHANAN DAM 2 0';
'ABILENE 3 0';
'SWEETWATER 5 0';
'BUCHANAN DAM 1 0';
'BUCHANAN DAM 1 1';
'BUCHANAN DAM 1 2';
'INGRAM 0';
'KEMPNER 0';
'FLUVANNA 1 0';
'FLUVANNA 1 1';
'STERLING CITY 2 0';
'STERLING CITY 2 1';
'STERLING CITY 2 2';
'SAN ANGELO 2 0';
'ROTAN 0';
'SYNDER 0';
'SYNDER 1';
'SYNDER 2';
'BRACKETTVILLE 1 0';
'BRACKETTVILLE 1 1';
'ROSCOE 1 0';
'ROSCOE 1 1';
'UVALDE 0';
'FREDERICKSBURG 0';
'ABILENE 5 0';
'SABINAL 0';
'SWEETWATER 2 0';
'LORAINE 2 0';
'ROSCOE 3 0';
'SAN ANGELO 3 0';
'TUSOCOLA 0';
'EDEN 0';
'SNYDER 2 0';
'SNYDER 2 1';
'SNYDER 2 2';
'SNYDER 2 3';
'SWEETWATER 1 0';
'MENARD 0';
'WINTERS 0';
'GOLDSBORO 0';
'SWEETWATER 3 0';
'GOODFELLOW AFB 0';
'SANTA ANNA 0';
'ROWENA 0';
'TRENT 2 0';
'JUNCTION 0';
'LAMPASAS 0';
'LAUGHLIN A F B 0';
'EDINBURG 3 0';
'LAREDO 7 0';
'LAREDO 7 1';
'BRUNI 2 0';
'MCALLEN 2 0';
'POTEET 0';
'SARITA 3 0';
'SARITA 3 1';
'HEBBRONVILLE 0';
'PROGRESO 0';
'EDINBURG 2 0';
'EAGLE PASS 0';
'EAGLE PASS 1';
'CHARLOTTE 0';
'CORPUS CHRISTI 4 0';
'WOODSBORO 0';
'MERCEDES 0';
'CORPUS CHRISTI 16 0';
'EDCOUCH 0';
'ENCINAL 0';
'MOORE 0';
'CHRISTINE 0';
'CHRISTINE 1';
'CHRISTINE 2';
'MCALLEN 3 0';
'FANNIN 0';
'FANNIN 1';
'FANNIN 2';
'SAN YGNACIO 0';
'KINGSVILLE 0';
'LAREDO 6 0';
'HIDALGO 0';
'CORPUS CHRISTI 18 0';
'CRYSTAL CITY 0';
'SINTON 0';
'BEEVILLE 0';
'MISSION 4 0';
'MISSION 4 1';
'SAN JUAN 0';
'SAN JUAN 1';
'FALCON HEIGHTS 2 0';
'FALCON HEIGHTS 1 0';
'FALCON HEIGHTS 1 1';
'FALCON HEIGHTS 1 2';
'FALCON HEIGHTS 1 3';
'LA JOYA 0';
'SEBASTIAN 2 0';
'SEBASTIAN 2 1';
'BISHOP 0';
'BISHOP 1';
'ARMSTRONG 2 0';
'SKIDMORE 0';
'CORPUS CHRISTI 9 0';
'GREGORY 0';
'GREGORY 1';
'GREGORY 2';
'GREGORY 3';
'GREGORY 4';
'GREGORY 5';
'GREGORY 6';
'GREGORY 7';
'CORPUS CHRISTI 2 0';
'CORPUS CHRISTI 2 1';
'WESLACO 0';
'HARLINGEN 1 0';
'ELSA 0';
'CORPUS CHRISTI 17 0';
'BROWNSVILLE 2 0';
'BROWNSVILLE 2 1';
'CORPUS CHRISTI 10 0';
'MISSION 1 0';
'MISSION 1 1';
'MISSION 1 2';
'MISSION 1 3';
'MISSION 1 4';
'CORPUS CHRISTI 8 0';
'MISSION 3 0';
'CORPUS CHRISTI 3 0';
'CORPUS CHRISTI 3 1';
'CORPUS CHRISTI 3 2';
'CORPUS CHRISTI 3 3';
'CORPUS CHRISTI 3 4';
'CORPUS CHRISTI 3 5';
'RIO HONDO 0';
'CORPUS CHRISTI 5 0';
'PHARR 0';
'SANTA ROSA 1 0';
'SANTA ROSA 1 1';
'SANTA ROSA 1 2';
'SANTA ROSA 1 3';
'SANTA ROSA 1 4';
'SANTA ROSA 1 5';
'SANTA ROSA 1 6';
'SANTA ROSA 1 7';
'SANTA ROSA 1 8';
'SANTA ROSA 1 9';
'ODEM 0';
'CORPUS CHRISTI 13 0';
'LAREDO 3 0';
'OLMITO 0';
'EDINBURG 1 0';
'TAFT 2 0';
'TAFT 2 1';
'PORT ISABEL 0';
'DONNA 0';
'INGLESIDE 0';
'CORPUS CHRISTI 11 0';
'LOS FRESNOS 0';
'HARLINGEN 2 0';
'RIVIERA 0';
'LAREDO 1 0';
'LAREDO 1 1';
'LAREDO 1 2';
'LAREDO 1 3';
'JOURDANTON 0';
'GEORGE WEST 0';
'ROMA 0';
'CORPUS CHRISTI 12 0';
'SANTA MARIA 0';
'MCALLEN 1 0';
'CORPUS CHRISTI 7 0';
'FALFURRIAS 0';
'PETTUS 0';
'BROWNSVILLE 3 0';
'ALICE 0';
'RIO GRANDE CITY 0';
'PREMONT 0';
'FREER 0';
'PEARSALL 0';
'PEARSALL 1';
'PEARSALL 2';
'PEARSALL 3';
'PEARSALL 4';
'PEARSALL 5';
'PEARSALL 6';
'PEARSALL 7';
'SANDIA 0';
'SARITA 1 0';
'SARITA 1 1';
'SARITA 1 2';
'DILLEY 0';
'ORANGE GROVE 0';
'PORTLAND 0';
'LAREDO 4 0';
'LAREDO 4 1';
'THREE RIVERS 0';
'ROCKPORT 0';
'CORPUS CHRISTI 15 0';
'ARMSTRONG 1 0';
'ARMSTRONG 1 1';
'ARMSTRONG 1 2';
'PENITAS 0';
'SULLIVAN CITY 0';
'CORPUS CHRISTI 6 0';
'MISSION 2 0';
'CORPUS CHRISTI 1 0';
'CORPUS CHRISTI 1 1';
'CORPUS CHRISTI 1 2';
'CORPUS CHRISTI 1 3';
'CORPUS CHRISTI 1 4';
'CORPUS CHRISTI 1 5';
'GRULLA 0';
'SARITA 2 0';
'SARITA 2 1';
'HARGILL 0';
'CORPUS CHRISTI 14 0';
'MATHIS 0';
'ARANSAS PASS 0';
'SAN BENITO 0';
'PLEASANTON 0';
'REFUGIO 0';
'LYTLE 0';
'LAREDO 2 0';
'BRUNI 1 0';
'BRUNI 1 1';
'GOLIAD 0';
'SAN DIEGO 0';
'PORT ARANSAS 0';
'TAFT 1 0';
'TAFT 1 1';
'SAN PERLITA 0';
'SAN PERLITA 1';
'ZAPATA 0';
'SANTA ROSA 2 0';
'COTULLA 0';
'QUEMADO 0';
'CARRIZO SPRINGS 0';
'LAREDO 5 0';
'RAYMONDVILLE 0';
'BROWNSVILLE 1 0';
'BROWNSVILLE 1 1';
'SEBASTIAN 1 0';
'OILTON 0';
'OILTON 1';
'OILTON 2';
'GARLAND 5 0';
'KERENS 0';
'LIPAN 0';
'DALLAS 24 0';
'DENTON 4 0';
'ALBANY 2 0';
'DALLAS 21 0';
'PLANO 2 0';
'THORNTON 0';
'DENTON 5 0';
'EARLY 0';
'DECATUR 0';
'KELLER 2 0';
'KELLER 2 1';
'PONDER 0';
'JACKSBORO 1 0';
'JACKSBORO 1 1';
'JACKSBORO 1 2';
'ALEDO 1 0';
'ALEDO 1 1';
'ALEDO 1 2';
'GATESVILLE 4 0';
'CLEBURNE 2 0';
'FORT WORTH 14 0';
'FORT WORTH 23 0';
'FORT WORTH 1 0';
'TROY 0';
'SPRINGTOWN 0';
'PRINCETON 0';
'DALLAS 27 0';
'DALLAS 1 0';
'DALLAS 1 1';
'DALLAS 1 2';
'DALLAS 1 3';
'DALLAS 1 4';
'DALLAS 1 5';
'DALLAS 1 6';
'DALLAS 1 7';
'DALLAS 1 8';
'DALLAS 1 9';
'ROYSE CITY 0';
'BOYD 0';
'STEPHENVILLE 0';
'STEPHENVILLE 1';
'MANSFIELD 0';
'MANSFIELD 1';
'GREENVILLE 1 0';
'GREENVILLE 1 1';
'GREENVILLE 1 2';
'GREENVILLE 1 3';
'PLANO 4 0';
'GROESBECK 0';
'GRAHAM 0';
'GRAHAM 1';
'GRAHAM 2';
'GRAHAM 3';
'MABANK 2 0';
'MABANK 2 1';
'MABANK 2 2';
'MABANK 2 3';
'ARLINGTON 1 0';
'ARLINGTON 1 1';
'ARLINGTON 1 2';
'ARLINGTON 1 3';
'ARLINGTON 1 4';
'ARLINGTON 1 5';
'ARLINGTON 1 6';
'DALLAS 41 0';
'WACO 3 0';
'DALLAS 19 0';
'BANGS 0';
'PROSPER 0';
'EVANT 0';
'TERRELL 1 0';
'TERRELL 1 1';
'AUBREY 0';
'WACO 4 0';
'LORENA 0';
'FORT HOOD 0';
'ARLINGTON 5 0';
'MCKINNEY 3 0';
'MCKINNEY 3 1';
'DALLAS 38 0';
'ARLINGTON 9 0';
'MILFORD 0';
'CLIFTON 1 0';
'CLIFTON 1 1';
'DALLAS 15 0';
'FROST 0';
'GRANDVIEW 0';
'HASLET 0';
'BARDWELL 0';
'LAKE DALLAS 0';
'PLANO 1 0';
'EULESS 2 0';
'FORT WORTH 24 0';
'FLOWER MOUND 2 0';
'DALLAS 11 0';
'COMANCHE 0';
'RICHARDSON 2 0';
'RICHARDSON 2 1';
'FORT WORTH 8 0';
'IRVING 1 0';
'IRVING 1 1';
'IRVING 1 2';
'DALLAS 44 0';
'LANCASTER 1 0';
'PALO PINTO 2 0';
'ADDISON 0';
'HICO 0';
'KRUM 0';
'KAUFMAN 0';
'CADDO MILLS 0';
'PLANO 7 0';
'FORT WORTH 5 0';
'BAIRD 0';
'PERRIN 0';
'BROWNWOOD 0';
'BROWNWOOD 1';
'DALLAS 6 0';
'MARLIN 0';
'MARLIN 1';
'ARLINGTON 6 0';
'DALLAS 8 0';
'JONESBORO 0';
'DALLAS 33 0';
'GOLDTHWAITE 2 0';
'PLANO 5 0';
'BELTON 0';
'BELTON 1';
'TOLAR 0';
'BRECKENRIDGE 0';
'EASTLAND 0';
'COOPER 0';
'WACO 1 0';
'WACO 1 1';
'DALLAS 42 0';
'GATESVILLE 1 0';
'ANNA 0';
'MOODY 0';
'FORT WORTH 2 0';
'WACO 6 0';
'GRAND PRAIRIE 1 0';
'ROWLETT 2 0';
'PLANO 6 0';
'IRVING 5 0';
'DALLAS 7 0';
'BRYSON 2 0';
'MORGAN 0';
'SACHSE 0';
'PARADISE 0';
'RIO VISTA 0';
'STRAWN 0';
'May-00';
'DESOTO 0';
'MESQUITE 2 0';
'ROSEBUD 0';
'DENTON 2 0';
'DALLAS 4 0';
'AXTELL 0';
'NOLANVILLE 0';
'DENTON 1 0';
'DENTON 1 1';
'DENTON 1 2';
'DENTON 1 3';
'DALLAS 39 0';
'DUBLIN 1 0';
'DUBLIN 1 1';
'MERTENS 0';
'WEATHERFORD 1 0';
'PLANO 3 0';
'MALONE 0';
'DENTON 3 0';
'GRAFORD 0';
'ARLINGTON 8 0';
'ROCKWALL 1 0';
'CORSICANA 2 0';
'CORSICANA 2 1';
'GARLAND 2 0';
'GATESVILLE 2 0';
'CARROLLTON 3 0';
'FORT WORTH 26 0';
'RHOME 0';
'VENUS 0';
'OLNEY 2 0';
'CARROLLTON 1 0';
'DALLAS 20 0';
'GORDON 0';
'MERIDIAN 0';
'KILLEEN 4 0';
'KILLEEN 4 1';
'DUNCANVILLE 1 0';
'ARGYLE 0';
'BRYSON 1 0';
'BRYSON 1 1';
'BRYSON 1 2';
'FORT WORTH 12 0';
'MINERAL WELLS 0';
'COOLIDGE 0';
'RICE 0';
'DALLAS 35 0';
'POOLVILLE 0';
'POOLVILLE 1';
'POOLVILLE 2';
'POOLVILLE 3';
'POOLVILLE 4';
'WALNUT SPRINGS 0';
'BEDFORD 2 0';
'HUBBARD 0';
'FERRIS 0';
'GARLAND 4 0';
'DALLAS 32 0';
'PILOT POINT 0';
'FORT WORTH 6 0';
'NORTH RICHLAND HILLS 2 0';
'JUSTIN 0';
'SCURRY 0';
'SANGER 0';
'KILLEEN 1 0';
'MABANK 1 0';
'MEXIA 0';
'CARROLLTON 2 0';
'NEVADA 0';
'ZEPHYR 0';
'TERRELL 2 0';
'DALLAS 14 0';
'DALLAS 13 0';
'DALLAS 28 0';
'HAMILTON 0';
'ARLINGTON 7 0';
'EULESS 1 0';
'FRISCO 1 0';
'SALADO 0';
'OLNEY 1 0';
'OLNEY 1 1';
'OLNEY 1 2';
'GOLDTHWAITE 1 0';
'GOLDTHWAITE 1 1';
'GOLDTHWAITE 1 2';
'GOLDTHWAITE 1 3';
'GOLDTHWAITE 1 4';
'FORT WORTH 22 0';
'GRAPEVINE 0';
'GLEN ROSE 2 0';
'KOPPERL 0';
'BEDFORD 1 0';
'FORT WORTH 29 0';
'DALLAS 5 0';
'GRAND PRAIRIE 2 0';
'DALLAS 22 0';
'FLOWER MOUND 1 0';
'ROANOKE 0';
'MILLSAP 0';
'FORRESTON 0';
'ITALY 0';
'FORNEY 0';
'LAVON 0';
'GLEN ROSE 1 0';
'GLEN ROSE 1 1';
'GLEN ROSE 1 2';
'GLEN ROSE 1 3';
'DE LEON 0';
'KELLER 1 0';
'CEDAR HILL 0';
'MC GREGOR 0';
'COMMERCE 0';
'MIDLOTHIAN 2 0';
'WEST 0';
'BARTLETT 0';
'DALLAS 16 0';
'COPPELL 0';
'WILMER 0';
'DAWSON 0';
'MART 0';
'LITTLE ELM 0';
'TEMPLE 2 0';
'TEMPLE 1 0';
'TEMPLE 1 1';
'TEMPLE 1 2';
'TEMPLE 1 3';
'TEMPLE 1 4';
'QUINLAN 0';
'CHICO 0';
'DUBLIN 2 0';
'ARLINGTON 2 0';
'WOLFE CITY 0';
'DALLAS 26 0';
'WHITNEY 0';
'FORT WORTH 25 0';
'FORT WORTH 27 0';
'JOSHUA 0';
'DALLAS 12 0';
'MCKINNEY 1 0';
'MCKINNEY 1 1';
'MCKINNEY 1 2';
'MCKINNEY 1 3';
'MCKINNEY 1 4';
'MCKINNEY 1 5';
'MCKINNEY 1 6';
'MCKINNEY 1 7';
'MCKINNEY 1 8';
'ALLEN 1 0';
'ALLEN 1 1';
'ALEDO 2 0';
'THE COLONY 0';
'SUNNYVALE 0';
'DALLAS 10 0';
'FORT WORTH 4 0';
'DALLAS 30 0';
'AZLE 0';
'HUTCHINS 0';
'VALLEY MILLS 0';
'DENTON 6 0';
'MESQUITE 3 0';
'GRANBURY 1 0';
'GRANBURY 1 1';
'GRANBURY 1 2';
'GRANBURY 1 3';
'GRANBURY 1 4';
'DALLAS 2 0';
'DALLAS 2 1';
'DALLAS 2 2';
'DALLAS 2 3';
'DALLAS 2 4';
'MOUNT CALM 0';
'RIESEL 2 0';
'DALLAS 17 0';
'ARLINGTON 4 0';
'CELINA 0';
'FORT WORTH 16 0';
'RED OAK 0';
'CLYDE 0';
'IRVING 2 0';
'ROWLETT 1 0';
'JACKSBORO 2 0';
'GRANBURY 3 0';
'SOUTHLAKE 0';
'DALLAS 29 0';
'LEWISVILLE 1 0';
'LEWISVILLE 1 1';
'LEWISVILLE 1 2';
'DALLAS 36 0';
'HILLSBORO 0';
'FORT WORTH 15 0';
'CISCO 0';
'ITASCA 0';
'LANCASTER 2 0';
'GARLAND 1 0';
'GARLAND 1 1';
'DALLAS 9 0';
'DUNCANVILLE 2 0';
'MESQUITE 1 0';
'MAYPEARL 0';
'GARLAND 3 0';
'ALLEN 2 0';
'RIESEL 1 0';
'RIESEL 1 1';
'RIESEL 1 2';
'BRIDGEPORT 0';
'BRIDGEPORT 1';
'BRIDGEPORT 2';
'BRIDGEPORT 3';
'BRIDGEPORT 4';
'BRIDGEPORT 5';
'BRIDGEPORT 6';
'BRIDGEPORT 7';
'BRIDGEPORT 8';
'LEWISVILLE 2 0';
'SEAGOVILLE 0';
'DALLAS 31 0';
'HALTOM CITY 0';
'BALCH SPRINGS 0';
'FORT WORTH 13 0';
'DALLAS 43 0';
'KILLEEN 2 0';
'WACO 5 0';
'FORT WORTH 9 0';
'ENNIS 0';
'ENNIS 1';
'ENNIS 2';
'ENNIS 3';
'DALLAS 3 0';
'DALLAS 3 1';
'RICHARDSON 1 0';
'FORT WORTH 21 0';
'WACO 2 0';
'WACO 2 1';
'ROGERS 0';
'ROGERS 1';
'ROGERS 2';
'CHINA SPRING 0';
'ALBANY 1 0';
'ALBANY 1 1';
'ALBANY 1 2';
'ALBANY 1 3';
'ALBANY 1 4';
'ALBANY 1 5';
'MCKINNEY 2 0';
'GRANBURY 2 0';
'GRANBURY 2 1';
'GRANBURY 2 2';
'GRANBURY 2 3';
'GRANBURY 2 4';
'GRANBURY 2 5';
'CLIFTON 2 0';
'FARMERSVILLE 0';
'ARLINGTON 10 0';
'KILLEEN 3 0';
'KILLEEN 3 1';
'WYLIE 0';
'PALO PINTO 1 0';
'PALO PINTO 1 1';
'PALO PINTO 1 2';
'PALO PINTO 1 3';
'PALO PINTO 1 4';
'PALO PINTO 1 5';
'PALO PINTO 1 6';
'FORT WORTH 10 0';
'JOSEPHINE 0';
'LEWSIVILLE 0';
'LEWSIVILLE 1';
'LEWSIVILLE 2';
'DALLAS 40 0';
'KEMP 0';
'WAXAHACHIE 2 0';
'HURST 0';
'FORT WORTH 18 0';
'WEATHERFORD 2 0';
'ROCKWALL 2 0';
'WEATHERFORD 3 0';
'FORT WORTH 3 0';
'NEWARK 0';
'SANTO 0';
'DALLAS 18 0';
'ELM MOTT 0';
'FORT WORTH 17 0';
'WAXAHACHIE 1 0';
'ARLINGTON 3 0';
'FORT WORTH 20 0';
'FORT WORTH 7 0';
'FORT WORTH 11 0';
'MIDLOTHIAN 1 0';
'MIDLOTHIAN 1 1';
'HEWITT 0';
'ARLINGTON 11 0';
'GRAND PRAIRIE 3 0';
'GRAND PRAIRIE 3 1';
'MELISSA 0';
'COPPERAS COVE 0';
'COPPERAS COVE 1';
'CLEBURNE 1 0';
'GREENVILLE 2 0';
'ALVORD 0';
'GORMAN 0';
'COLLEYVILLE 0';
'HOLLAND 0';
'HOLLAND 1';
'HOLLAND 2';
'TEMPLE 3 0';
'DALLAS 34 0';
'IRVING 4 0';
'FRISCO 2 0';
'FRISCO 2 1';
'GATESVILLE 3 0';
'DALLAS 25 0';
'DALLAS 37 0';
'FORT WORTH 19 0';
'WOODWAY 0';
'MINGUS 0';
'THROCKMORTON 0';
'NEMO 0';
'ABBOTT 0';
'ALVARADO 0';
'CORSICANA 1 0';
'HARKER HEIGHTS 0';
'IRVING 3 0';
'BURLESON 0';
'BURLESON 1';
'FORT WORTH 28 0';
'DALLAS 23 0';
'NORTH RICHLAND HILLS 1 0';
'CROSS PLAINS 0';
'BLOOMING GROVE 0';
'CONVERSE 0';
'SAN ANTONIO 46 0';
'BASTROP 0';
'BASTROP 1';
'BASTROP 2';
'BASTROP 3';
'BASTROP 4';
'BASTROP 5';
'BASTROP 6';
'BASTROP 7';
'MARION 2 0';
'PAIGE 0';
'SAN ANTONIO 42 0';
'WAELDER 0';
'ATASCOSA 0';
'SAN ANTONIO 40 0';
'CIBOLO 0';
'AUSTIN 6 0';
'AUSTIN 25 0';
'HORSESHOE BAY 0';
'LEANDER 1 0';
'LEANDER 1 1';
'LEANDER 1 2';
'AUSTIN 10 0';
'SAN ANTONIO 31 0';
'SAN ANTONIO 49 0';
'ELGIN 0';
'AUSTIN 31 0';
'RUNGE 0';
'YOAKUM 0';
'YOAKUM 1';
'AUSTIN 37 0';
'PFLUGERVILLE 0';
'PFLUGERVILLE 1';
'PFLUGERVILLE 2';
'SAN ANTONIO 12 0';
'SAN ANTONIO 12 1';
'AUSTIN 3 0';
'AUSTIN 3 1';
'AUSTIN 3 2';
'AUSTIN 3 3';
'AUSTIN 3 4';
'SAN ANTONIO 48 0';
'SAN ANTONIO 19 0';
'SAN ANTONIO 2 0';
'SAN ANTONIO 2 1';
'SAN ANTONIO 2 2';
'SAN ANTONIO 2 3';
'SAN ANTONIO 2 4';
'SAN ANTONIO 2 5';
'SAN ANTONIO 2 6';
'SAN ANTONIO 2 7';
'SAN ANTONIO 2 8';
'SAN ANTONIO 2 9';
'BERGHEIM 0';
'NEW BRAUNFELS 2 0';
'NEW BRAUNFELS 2 1';
'NEW BRAUNFELS 2 2';
'D HANIS 0';
'SAN ANTONIO 24 0';
'AUSTIN 7 0';
'BRENHAM 0';
'BRENHAM 1';
'BRENHAM 2';
'BERTRAM 0';
'MARION 1 0';
'MARION 1 1';
'MARION 1 2';
'MARION 1 3';
'MARION 1 4';
'MARION 1 5';
'MARION 1 6';
'MARION 1 7';
'MARION 1 8';
'LA GRANGE 0';
'LA GRANGE 1';
'LA GRANGE 2';
'LA GRANGE 3';
'LA GRANGE 4';
'LA GRANGE 5';
'MARBLE FALLS 1 0';
'MARBLE FALLS 1 1';
'MARBLE FALLS 1 2';
'ROUND ROCK 1 0';
'ROUND ROCK 1 1';
'ROUND ROCK 1 2';
'ROUND ROCK 1 3';
'ROUND ROCK 1 4';
'ROUND ROCK 1 5';
'ROUND ROCK 1 6';
'WIMBERLEY 0';
'GONZALES 0';
'SAN ANTONIO 11 0';
'SAN ANTONIO 14 0';
'HUTTO 0';
'LULING 0';
'SAN ANTONIO 21 0';
'AUSTIN 12 0';
'SAN ANTONIO 15 0';
'ADKINS 0';
'WINCHESTER 0';
'WINCHESTER 1';
'WINCHESTER 2';
'WINCHESTER 3';
'WINCHESTER 4';
'WINCHESTER 5';
'ROCKDALE 1 0';
'ROCKDALE 1 1';
'ROCKDALE 1 2';
'ROCKDALE 1 3';
'ROCKDALE 1 4';
'NATALIA 0';
'AUSTIN 20 0';
'SAN ANTONIO 43 0';
'SAN ANTONIO 5 0';
'TAYLOR 0';
'SMITHVILLE 0';
'CEDAR PARK 0';
'CEDAR PARK 1';
'CEDAR PARK 2';
'SAN ANTONIO 25 0';
'HALLETTSVILLE 0';
'AUSTIN 5 0';
'NEW BRAUNFELS 3 0';
'SUTHERLAND SPRINGS 0';
'AUSTIN 34 0';
'CAMERON 0';
'SAN ANTONIO 35 0';
'MEDINA 0';
'MANCHACA 0';
'SPRING BRANCH 0';
'AUSTIN 19 0';
'FLATONIA 0';
'GRANGER 0';
'FAYETTEVILLE 0';
'GEORGETOWN 2 0';
'AUSTIN 35 0';
'PIPE CREEK 0';
'RED ROCK 0';
'JARRELL 0';
'SAN ANTONIO 1 0';
'SAN ANTONIO 1 1';
'SAN ANTONIO 1 2';
'SAN ANTONIO 1 3';
'SAN ANTONIO 1 4';
'SAN ANTONIO 1 5';
'SAN ANTONIO 1 6';
'SAN ANTONIO 1 7';
'SAN ANTONIO 1 8';
'SAN ANTONIO 36 0';
'SCHULENBURG 0';
'SAN ANTONIO 22 0';
'SAN ANTONIO 22 1';
'DRIPPING SPRINGS 0';
'SAN ANTONIO 26 0';
'MARBLE FALLS 3 0';
'BOERNE 1 0';
'WASHINGTON 0';
'SCHERTZ 0';
'AUSTIN 8 0';
'SEGUIN 1 0';
'SEGUIN 1 1';
'SEGUIN 1 2';
'SEGUIN 1 3';
'SEGUIN 1 4';
'SEGUIN 1 5';
'SEGUIN 1 6';
'SAN ANTONIO 45 0';
'SAN ANTONIO 52 0';
'SAN ANTONIO 52 1';
'SAN ANTONIO 52 2';
'CUERO 2 0';
'CUERO 2 1';
'SAN ANTONIO 10 0';
'AUSTIN 16 0';
'AUSTIN 39 0';
'SAN ANTONIO 51 0';
'SAN ANTONIO 51 1';
'SAN ANTONIO 41 0';
'LA VERNIA 0';
'MANOR 0';
'SAN ANTONIO 38 0';
'GIDDINGS 0';
'AUSTIN 32 0';
'AUSTIN 38 0';
'AUSTIN 30 0';
'AUSTIN 28 0';
'COLUMBUS 0';
'COLUMBUS 1';
'SHINER 0';
'SAN ANTONIO 3 0';
'CALDWELL 0';
'CALDWELL 1';
'AUSTIN 18 0';
'INDUSTRY 0';
'DALE 0';
'SAN ANTONIO 37 0';
'SAN ANTONIO 37 1';
'SAN ANTONIO 37 2';
'SAN ANTONIO 18 0';
'SAN ANTONIO 33 0';
'MARTINDALE 0';
'SAN ANTONIO 17 0';
'SAN ANTONIO 23 0';
'AUSTIN 29 0';
'LEXINGTON 0';
'LEANDER 2 0';
'AUSTIN 15 0';
'MICO 0';
'MARBLE FALLS 2 0';
'MARBLE FALLS 2 1';
'MARBLE FALLS 2 2';
'MARBLE FALLS 2 3';
'MARBLE FALLS 2 4';
'MARBLE FALLS 2 5';
'MARBLE FALLS 2 6';
'AUSTIN 36 0';
'LOCKHART 0';
'AUSTIN 17 0';
'SAN ANTONIO 13 0';
'FALLS CITY 0';
'AUSTIN 27 0';
'AUSTIN 27 1';
'AUSTIN 23 0';
'SAN ANTONIO 27 0';
'BLANCO 0';
'AUSTIN 24 0';
'SAN MARCOS 0';
'SAN MARCOS 1';
'SAN MARCOS 2';
'BUDA 0';
'DEL VALLE 0';
'AUSTIN 4 0';
'SAN ANTONIO 50 0';
'SAN ANTONIO 50 1';
'SAN ANTONIO 50 2';
'BURLINGTON 0';
'AUSTIN 13 0';
'ELMENDORF 0';
'ELMENDORF 1';
'ELMENDORF 2';
'ELMENDORF 3';
'ELMENDORF 4';
'ELMENDORF 5';
'ELMENDORF 6';
'ELMENDORF 7';
'ELMENDORF 8';
'ELMENDORF 9';
'ELMENDORF 10';
'SAN ANTONIO 6 0';
'CANYON LAKE 0';
'JOHNSON CITY 0';
'YORKTOWN 0';
'AUSTIN 2 0';
'AUSTIN 2 1';
'AUSTIN 2 2';
'AUSTIN 2 3';
'AUSTIN 2 4';
'AUSTIN 2 5';
'AUSTIN 2 6';
'LACKLAND A F B 0';
'LIBERTY HILL 0';
'KENEDY 0';
'KENEDY 1';
'CUERO 1 0';
'CUERO 1 1';
'CUERO 1 2';
'CUERO 1 3';
'CUERO 1 4';
'CUERO 1 5';
'CUERO 1 6';
'CUERO 1 7';
'CUERO 1 8';
'CUERO 1 9';
'SAN ANTONIO 20 0';
'VON ORMY 0';
'KYLE 0';
'KYLE 1';
'SEGUIN 2 0';
'SEGUIN 2 1';
'UNIVERSAL CITY 0';
'SPICEWOOD 0';
'SAINT HEDWIG 0';
'SAN ANTONIO 16 0';
'BOERNE 2 0';
'BOERNE 2 1';
'SAN ANTONIO 32 0';
'SAN ANTONIO 32 1';
'AUSTIN 26 0';
'AUSTIN 21 0';
'SAN ANTONIO 44 0';
'CEDAR CREEK 1 0';
'CEDAR CREEK 1 1';
'CEDAR CREEK 1 2';
'CEDAR CREEK 1 3';
'CEDAR CREEK 1 4';
'CEDAR CREEK 1 5';
'NEW BRAUNFELS 1 0';
'NEW BRAUNFELS 1 1';
'NEW BRAUNFELS 1 2';
'NEW BRAUNFELS 1 3';
'NEW BRAUNFELS 1 4';
'NEW BRAUNFELS 1 5';
'NEW BRAUNFELS 1 6';
'NEW BRAUNFELS 1 7';
'AUSTIN 11 0';
'SAN ANTONIO 39 0';
'HONDO 0';
'HONDO 1';
'SAN ANTONIO 4 0';
'NEW ULM 0';
'SAN ANTONIO 8 0';
'AUSTIN 33 0';
'BULVERDE 0';
'GEORGETOWN 3 0';
'GEORGETOWN 3 1';
'GEORGETOWN 3 2';
'GEORGETOWN 3 3';
'GEORGETOWN 3 4';
'SAN ANTONIO 9 0';
'FLORESVILLE 0';
'FLORESVILLE 1';
'SAN ANTONIO 29 0';
'SAN ANTONIO 7 0';
'BUCKHOLTS 0';
'SOMERVILLE 0';
'WEIMAR 0';
'COMFORT 0';
'NORDHEIM 0';
'AUSTIN 9 0';
'AUSTIN 22 0';
'HELOTES 0';
'SAN ANTONIO 47 0';
'SAN ANTONIO 47 1';
'SAN ANTONIO 47 2';
'BANDERA 0';
'SAN ANTONIO 30 0';
'ROCKDALE 2 0';
'CEDAR CREEK 2 0';
'NIXON 0';
'CHAPPELL HILL 0';
'ROUND ROCK 3 0';
'ROUND ROCK 3 1';
'ROUND ROCK 3 2';
'AUSTIN 14 0';
'LEMING 0';
'AUSTIN 1 0';
'AUSTIN 1 1';
'AUSTIN 1 2';
'SAN ANTONIO 28 0';
'ROUND ROCK 2 0';
'ROUND ROCK 4 0';
'ROUND ROCK 4 1';
'SAN ANTONIO 34 0';
'DEVINE 0';
'GEORGETOWN 1 0';
'BURNET 0';
'BURNET 1';
'INEZ 0';
'PASADENA 2 0';
'PASADENA 2 1';
'PASADENA 2 2';
'PASADENA 2 3';
'PASADENA 2 4';
'PASADENA 2 5';
'PASADENA 2 6';
'PASADENA 2 7';
'PRAIRIE VIEW 0';
'CONROE 1 0';
'SIMONTON 0';
'HOUSTON 80 0';
'HOUSTON 1 0';
'HOUSTON 1 1';
'HOUSTON 9 0';
'HOUSTON 73 0';
'NURSERY 0';
'NURSERY 1';
'NURSERY 2';
'NURSERY 3';
'NURSERY 4';
'NURSERY 5';
'NURSERY 6';
'NURSERY 7';
'BACLIFF 0';
'SPRING 1 0';
'HOUSTON 72 0';
'PORT LAVACA 0';
'PORT LAVACA 1';
'PORT LAVACA 2';
'PORT LAVACA 3';
'PORT LAVACA 4';
'PORT LAVACA 5';
'CONROE 5 0';
'CONROE 5 1';
'SUGAR LAND 3 0';
'SUGAR LAND 3 1';
'SUGAR LAND 3 2';
'DAYTON 0';
'DAYTON 1';
'VICTORIA 2 0';
'VICTORIA 2 1';
'VICTORIA 2 2';
'VICTORIA 2 3';
'VICTORIA 2 4';
'KATY 1 0';
'KATY 1 1';
'KATY 1 2';
'MAGNOLIA 2 0';
'HOUSTON 29 0';
'MISSOURI CITY 1 0';
'RICHMOND 1 0';
'HOUSTON 11 0';
'HOUSTON 33 0';
'SPRING 8 0';
'SPRING 8 1';
'POINT COMFORT 2 0';
'POINT COMFORT 2 1';
'POINT COMFORT 2 2';
'POINT COMFORT 2 3';
'POINT COMFORT 2 4';
'POINT COMFORT 2 5';
'POINT COMFORT 2 6';
'POINT COMFORT 2 7';
'POINT COMFORT 2 8';
'HOUSTON 28 0';
'EL CAMPO 0';
'EL CAMPO 1';
'HOUSTON 12 0';
'PORT O CONNOR 0';
'DICKINSON 0';
'GALVESTON 1 0';
'GALVESTON 1 1';
'HOUSTON 10 0';
'BAYTOWN 2 0';
'BAYTOWN 2 1';
'BAYTOWN 2 2';
'BAYTOWN 2 3';
'BAYTOWN 2 4';
'BAYTOWN 2 5';
'BAYTOWN 2 6';
'LEAGUE CITY 0';
'LEAGUE CITY 1';
'LIVERPOOL 0';
'HOUSTON 16 0';
'SUGAR LAND 1 0';
'RICHMOND 2 0';
'HOUSTON 82 0';
'PINEHURST 0';
'PEARLAND 2 0';
'HOUSTON 47 0';
'HOUSTON 79 0';
'HOUSTON 49 0';
'WADSWORTH 0';
'WADSWORTH 1';
'WADSWORTH 2';
'WADSWORTH 3';
'WADSWORTH 4';
'HOUSTON 18 0';
'HOUSTON 88 0';
'TOMBALL 1 0';
'HOUSTON 22 0';
'DEER PARK 0';
'DEER PARK 1';
'DEER PARK 2';
'DEER PARK 3';
'DEER PARK 4';
'DEER PARK 5';
'DEER PARK 6';
'DEER PARK 7';
'DEER PARK 8';
'DEER PARK 9';
'DEER PARK 10';
'DEER PARK 11';
'WALLIS 0';
'HOUSTON 67 0';
'SPRING 4 0';
'SOUTH HOUSTON 0';
'HOUSTON 3 0';
'HOUSTON 3 1';
'HOUSTON 3 2';
'SEADRIFT 0';
'HOUSTON 34 0';
'SUGAR LAND 2 0';
'SUGAR LAND 2 1';
'SUGAR LAND 2 2';
'CONROE 7 0';
'LOLITA 0';
'LAPORTE 0';
'LAPORTE 1';
'LAPORTE 2';
'LAPORTE 3';
'LAPORTE 4';
'LAPORTE 5';
'LAPORTE 6';
'LAPORTE 7';
'LAPORTE 8';
'LAPORTE 9';
'LAPORTE 10';
'LAPORTE 11';
'LAPORTE 12';
'NEW CANEY 0';
'HOUSTON 14 0';
'HOUSTON 2 0';
'HOUSTON 2 1';
'HOUSTON 78 0';
'HOUSTON 40 0';
'BLOOMINGTON 0';
'WILLIS 2 0';
'WILLIS 2 1';
'HOUSTON 51 0';
'PALACIOS 0';
'CONROE 4 0';
'HOUSTON 52 0';
'SPRING 2 0';
'SPRING 2 1';
'KINGWOOD 1 0';
'HOUSTON 5 0';
'HOUSTON 5 1';
'HOUSTON 5 2';
'HOUSTON 5 3';
'HOUSTON 5 4';
'HOUSTON 5 5';
'HOUSTON 5 6';
'HOUSTON 5 7';
'HOUSTON 5 8';
'HOUSTON 5 9';
'HOUSTON 5 10';
'HOUSTON 5 11';
'TEXAS CITY 1 0';
'TEXAS CITY 1 1';
'KINGWOOD 2 0';
'HOUSTON 8 0';
'SPRING 7 0';
'SPRING 7 1';
'SPRING 7 2';
'HOUSTON 41 0';
'FRESNO 0';
'HOUSTON 48 0';
'HOUSTON 58 0';
'PATTISON 0';
'HOUSTON 77 0';
'MISSOURI CITY 2 0';
'MISSOURI CITY 2 1';
'HOUSTON 4 0';
'HOUSTON 4 1';
'HOUSTON 4 2';
'HOUSTON 4 3';
'HOUSTON 4 4';
'HOUSTON 4 5';
'HOUSTON 4 6';
'HOUSTON 4 7';
'HOUSTON 4 8';
'HOUSTON 4 9';
'HOUSTON 4 10';
'HOUSTON 4 11';
'TOMBALL 2 0';
'CYPRESS 1 0';
'CYPRESS 1 1';
'CYPRESS 1 2';
'HEMPSTEAD 0';
'WEST COLUMBIA 0';
'BAYTOWN 1 0';
'BAYTOWN 1 1';
'BAYTOWN 1 2';
'BAYTOWN 1 3';
'BAYTOWN 1 4';
'BAYTOWN 1 5';
'BAYTOWN 1 6';
'BAYTOWN 1 7';
'BAYTOWN 1 8';
'SANTA FE 1 0';
'HOUSTON 27 0';
'SPRING 5 0';
'HOUSTON 46 0';
'HOUSTON 23 0';
'MONTGOMERY 0';
'HUNGERFORD 0';
'HOUSTON 84 0';
'HOUSTON 83 0';
'HOUSTON 24 0';
'HOUSTON 76 0';
'HOUSTON 43 0';
'HOUSTON 81 0';
'HOUSTON 35 0';
'HOUSTON 90 0';
'HOUSTON 90 1';
'HOUSTON 90 2';
'BEASLEY 0';
'HOUSTON 7 0';
'LA MARQUE 0';
'WALLER 0';
'PORTER 0';
'CYPRESS 2 0';
'HOUSTON 30 0';
'FULSHEAR 0';
'LIBERTY 0';
'WINNIE 0';
'HOUSTON 63 0';
'HOUSTON 70 0';
'HOUSTON 55 0';
'CROSBY 0';
'MANVEL 0';
'HOUSTON 54 0';
'HOUSTON 89 0';
'DAMON 0';
'HOUSTON 74 0';
'HOUSTON 26 0';
'HOUSTON 32 0';
'HOCKLEY 0';
'ANGLETON 0';
'ANGLETON 1';
'CONROE 3 0';
'HOUSTON 39 0';
'HOUSTON 59 0';
'PEARLAND 1 0';
'HOUSTON 56 0';
'HOUSTON 13 0';
'CHANNELVIEW 2 0';
'BAY CITY 0';
'BAY CITY 1';
'PASADENA 3 0';
'PASADENA 3 1';
'PASADENA 3 2';
'PASADENA 3 3';
'PASADENA 3 4';
'PASADENA 3 5';
'PASADENA 3 6';
'PASADENA 3 7';
'BROOKSHIRE 0';
'HOUSTON 25 0';
'TEXAS CITY 2 0';
'VICTORIA 3 0';
'VICTORIA 3 1';
'HOUSTON 36 0';
'GANADO 0';
'MONT BELVIEU 0';
'MONT BELVIEU 1';
'MONT BELVIEU 2';
'MONT BELVIEU 3';
'BAYTOWN 3 0';
'BAYTOWN 3 1';
'BAYTOWN 3 2';
'BAYTOWN 3 3';
'BAYTOWN 3 4';
'BAYTOWN 3 5';
'BAYTOWN 3 6';
'BAYTOWN 3 7';
'SPRING 6 0';
'HUMBLE 2 0';
'HOUSTON 69 0';
'SANTA FE 2 0';
'PORT BOLIVAR 0';
'HOUSTON 42 0';
'HOUSTON 85 0';
'HOUSTON 50 0';
'HOUSTON 62 0';
'EAGLE LAKE 0';
'CONROE 2 0';
'WEBSTER 0';
'SWEENY 0';
'BLESSING 0';
'WHARTON 1 0';
'WHARTON 1 1';
'WHARTON 1 2';
'WHARTON 1 3';
'WHARTON 1 4';
'WHARTON 1 5';
'WHARTON 1 6';
'WHARTON 1 7';
'LAKE JACKSON 0';
'LAKE JACKSON 1';
'BELLVILLE 0';
'KATY 4 0';
'HOUSTON 38 0';
'FRIENDSWOOD 0';
'HOUSTON 17 0';
'HOUSTON 66 0';
'FREEPORT 1 0';
'FREEPORT 1 1';
'FREEPORT 1 2';
'FREEPORT 1 3';
'FREEPORT 1 4';
'FREEPORT 1 5';
'FREEPORT 1 6';
'NEWGULF 0';
'NEWGULF 1';
'NEWGULF 2';
'HOUSTON 60 0';
'PASADENA 1 0';
'PASADENA 1 1';
'PASADENA 1 2';
'PASADENA 1 3';
'PASADENA 1 4';
'STAFFORD 0';
'EDNA 0';
'HOUSTON 21 0';
'NEEDVILLE 0';
'SEALY 0';
'KATY 3 0';
'KATY 3 1';
'KATY 3 2';
'HOUSTON 37 0';
'HOUSTON 19 0';
'THOMPSONS 0';
'THOMPSONS 1';
'THOMPSONS 2';
'THOMPSONS 3';
'THOMPSONS 4';
'THOMPSONS 5';
'THOMPSONS 6';
'THOMPSONS 7';
'THOMPSONS 8';
'THOMPSONS 9';
'THOMPSONS 10';
'THOMPSONS 11';
'THOMPSONS 12';
'THOMPSONS 13';
'THOMPSONS 14';
'THOMPSONS 15';
'HOUSTON 61 0';
'GALVESTON 3 0';
'EAST BERNARD 0';
'HOUSTON 20 0';
'CHANNELVIEW 1 0';
'CHANNELVIEW 1 1';
'CHANNELVIEW 1 2';
'CHANNELVIEW 1 3';
'CHANNELVIEW 1 4';
'CHANNELVIEW 1 5';
'CHANNELVIEW 1 6';
'CHANNELVIEW 1 7';
'CHANNELVIEW 1 8';
'CHANNELVIEW 1 9';
'CHANNELVIEW 1 10';
'CHANNELVIEW 1 11';
'CHANNELVIEW 1 12';
'CHANNELVIEW 1 13';
'FREEPORT 3 0';
'HOUSTON 15 0';
'HOUSTON 31 0';
'ROSHARON 0';
'HOUSTON 44 0';
'HOUSTON 75 0';
'HOUSTON 71 0';
'HUMBLE 1 0';
'HOUSTON 68 0';
'WILLIS 1 0';
'WILLIS 1 1';
'WILLIS 1 2';
'BAYTOWN 4 0';
'VAN VLECK 0';
'HUFFMAN 0';
'HOUSTON 53 0';
'HOUSTON 91 0';
'ROSENBERG 0';
'PASADENA 5 0';
'HOUSTON 45 0';
'HOUSTON 6 0';
'HOUSTON 6 1';
'HOUSTON 6 2';
'PASADENA 4 0';
'HOUSTON 57 0';
'GALVESTON 2 0';
'POINT COMFORT 1 0';
'POINT COMFORT 1 1';
'POINT COMFORT 1 2';
'KATY 2 0';
'KATY 2 1';
'SPRING 3 0';
'DANBURY 0';
'WHARTON 2 0';
'VICTORIA 1 0';
'VICTORIA 1 1';
'VICTORIA 1 2';
'HOUSTON 64 0';
'HOUSTON 65 0';
'LA PORTE 0';
'MAGNOLIA 1 0';
'MAGNOLIA 1 1';
'ALVIN 0';
'ALVIN 1';
'ALVIN 2';
'HOUSTON 86 0';
'BRAZORIA 0';
'HOUSTON 87 0';
'FREEPORT 2 0';
'FREEPORT 2 1';
'FREEPORT 2 2';
'CONROE 6 0';
'MADISONVILLE 0';
'NORMANGEE 0';
'ARP 0';
'CENTERVILLE 0';
'LUFKIN 3 0';
'LUFKIN 3 1';
'FLINT 0';
'BULLARD 0';
'CHANDLER 0';
'PLANTERSVILLE 0';
'MARQUEZ 0';
'TENNESSEE COLONY 0';
'ANDERSON 0';
'MINEOLA 0';
'LOVELADY 0';
'HUNTINGTON 0';
'BRYAN 4 0';
'FRANKSTON 0';
'TYLER 4 0';
'TYLER 4 1';
'BEN WHEELER 0';
'GARRISON 0';
'ETOILE 0';
'LUFKIN 1 0';
'LUFKIN 1 1';
'PALESTINE 1 0';
'LINDALE 0';
'WHITEHOUSE 0';
'OVERTON 0';
'GRAND SALINE 0';
'SHIRO 0';
'SHIRO 1';
'SHIRO 2';
'SHIRO 3';
'SHIRO 4';
'SHIRO 5';
'SHIRO 6';
'MIDWAY 0';
'SULPHUR SPRINGS 0';
'VAN 0';
'MURCHISON 0';
'NACOGDOCHES 2 0';
'DIBOLL 0';
'FAIRFIELD 1 0';
'FAIRFIELD 1 1';
'FAIRFIELD 1 2';
'FAIRFIELD 1 3';
'FAIRFIELD 1 4';
'FAIRFIELD 1 5';
'FAIRFIELD 1 6';
'FAIRFIELD 1 7';
'FAIRFIELD 1 8';
'TYLER 8 0';
'ATHENS 1 0';
'BUFFALO 0';
'RUSK 0';
'WINONA 0';
'FAIRFIELD 2 0';
'FAIRFIELD 2 1';
'FAIRFIELD 2 2';
'FAIRFIELD 2 3';
'FAIRFIELD 2 4';
'CUSHING 2 0';
'NACOGDOCHES 3 0';
'FAIRFIELD 3 0';
'TRINIDAD 2 0';
'DIKE 0';
'JEWETT 1 0';
'JEWETT 1 1';
'JEWETT 1 2';
'JEWETT 1 3';
'JEWETT 1 4';
'PALESTINE 2 0';
'EMORY 0';
'MT. ENTERPRISE 0';
'MT. ENTERPRISE 1';
'MT. ENTERPRISE 2';
'MT. ENTERPRISE 3';
'MT. ENTERPRISE 4';
'MT. ENTERPRISE 5';
'MT. ENTERPRISE 6';
'TYLER 9 0';
'FRANKLIN 0';
'FRANKLIN 1';
'FRANKLIN 2';
'FRANKLIN 3';
'FRANKLIN 4';
'FRANKLIN 5';
'FRANKLIN 6';
'TYLER 3 0';
'ELKHART 0';
'WORTHAM 0';
'OAKWOOD 0';
'COOKVILLE 0';
'COLLEGE STATION 1 0';
'COLLEGE STATION 1 1';
'EDGEWOOD 0';
'CUSHING 1 0';
'CUSHING 1 1';
'CUSHING 1 2';
'TYLER 2 0';
'ALTO 0';
'CALVERT 0';
'JEWETT 2 0';
'NAVASOTA 0';
'MOUNT PLEASANT 2 0';
'MOUNT PLEASANT 2 1';
'SCROGGINS 0';
'WILLS POINT 0';
'ATHENS 2 0';
'POINT 0';
'LUFKIN 2 0';
'JACKSONVILLE 1 0';
'JACKSONVILLE 1 1';
'JACKSONVILLE 1 2';
'JACKSONVILLE 1 3';
'JACKSONVILLE 1 4';
'JACKSONVILLE 1 5';
'CROCKETT 0';
'HENDERSON 1 0';
'BRYAN 3 0';
'JACKSONVILLE 2 0';
'BRYAN 5 0';
'MALAKOFF 0';
'CUMBY 0';
'NACOGDOCHES 1 0';
'MOUNT PLEASANT 1 0';
'MOUNT PLEASANT 1 1';
'MOUNT PLEASANT 1 2';
'MOUNT PLEASANT 1 3';
'MOUNT PLEASANT 1 4';
'MOUNT PLEASANT 1 5';
'TEAGUE 0';
'TYLER 7 0';
'TYLER 7 1';
'TYLER 6 0';
'YANTIS 0';
'POLLOK 0';
'TYLER 1 0';
'COLLEGE STATION 2 0';
'COLLEGE STATION 2 1';
'HEARNE 0';
'MOUNT VERNON 0';
'IOLA 0';
'STREETMAN 0';
'COMO 0';
'HENDERSON 2 0';
'TRINIDAD 1 0';
'TRINIDAD 1 1';
'TRINIDAD 1 2';
'ZAVALLA 0';
'GRAPELAND 0';
'BRYAN 2 0';
'CANTON 0';
'TYLER 5 0';
'BREMOND 0';
'BREMOND 1';
'BREMOND 2';
'BRYAN 1 0';
'BRYAN 1 1';
'BRYAN 1 2';
};

%% Generator Unit Types
mpc.gentype = {
'W2';
'W2';
'W2';
'PV';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'GT';
'GT';
'PV';
'PV';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'W2';
'W2';
'GT';
'GT';
'W2';
'ST';
'ST';
'W2';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'HY';
'HY';
'W2';
'W2';
'W2';
'W2';
'W2';
'PV';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'ST';
'ST';
'HY';
'HY';
'HY';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'HY';
'ST';
'ST';
'GT';
'GT';
'W2';
'W2';
'GT';
'GT';
'GT';
'W2';
'W2';
'NB';
'NB';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'HY';
'HY';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'HY';
'HY';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'ST';
'HY';
'HY';
'PV';
'PV';
'PV';
'PV';
'PV';
'PV';
'GT';
'GT';
'GT';
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'HY';
'HY';
'HY';
'HY';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'PV';
'PV';
'PV';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'NB';
'NB';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'PV';
'PV';
'PV';
'PV';
'PV';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'PV';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'GT';
'ST';
'ST';
'GT';
'GT';
};

%% Generator Fuel Types
mpc.genfuel = {
'wind';
'wind';
'wind';
'solar';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'ng';
'ng';
'solar';
'solar';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'wind';
'wind';
'ng';
'ng';
'wind';
'coal';
'coal';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'hydro';
'hydro';
'wind';
'wind';
'wind';
'wind';
'wind';
'solar';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'coal';
'coal';
'hydro';
'hydro';
'hydro';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'coal';
'coal';
'ng';
'ng';
'wind';
'wind';
'ng';
'ng';
'ng';
'wind';
'wind';
'nuclear';
'nuclear';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'coal';
'hydro';
'hydro';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'ng';
'ng';
'ng';
'coal';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'hydro';
'hydro';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'solar';
'solar';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'nuclear';
'nuclear';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'coal';
'coal';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'solar';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'ng';
'coal';
'coal';
'ng';
'ng';
};

%% gmd_bus data
%column_names% parent_index status g_gnd sub name
mpc.gmd_bus = {
-1	1	11.1111111111		-1	'dc sub ODESSA 2'
-1	1	6.8965517241		-1	'dc sub PRESIDIO 2'
-1	1	9.0090090090		-1	'dc sub O DONNELL 1'
-1	1	3.4482759810		-1	'dc sub BIG SPRING 5'
-1	1	2.8571429388		-1	'dc sub VAN HORN'
-1	1	71.4285714286		-1	'dc sub IRAAN 2'
-1	1	8.6206896552		-1	'dc sub PRESIDIO 1'
-1	1	2.4999999375		-1	'dc sub SANDERSON'
-1	1	3.5714285714		-1	'dc sub MONAHANS 2'
-1	1	1.0638297872		-1	'dc sub GRANDFALLS'
-1	1	14.4927536232		-1	'dc sub MARFA'
-1	1	10.6382978723		-1	'dc sub GARDEN CITY'
-1	1	8.7719298246		-1	'dc sub ODESSA 4'
-1	1	1.6949153404		-1	'dc sub NOTREES'
-1	1	0.4255319330		-1	'dc sub MIDLAND 4'
-1	1	5.8479532164		-1	'dc sub BIG SPRING 1'
-1	1	7.3529406358		-1	'dc sub O DONNELL 2'
-1	1	12.6582278481		-1	'dc sub ODESSA 6'
-1	1	1.0989010627		-1	'dc sub BIG SPRINGS'
-1	1	8.8495575221		-1	'dc sub MIDLAND 2'
-1	1	4.5454545455		-1	'dc sub COAHOMA'
-1	1	4.3478260870		-1	'dc sub MIDLAND 3'
-1	1	3.4482759810		-1	'dc sub ALPINE'
-1	1	1.6393442354		-1	'dc sub FORT DAVIS'
-1	1	2.2727272727		-1	'dc sub MCCAMEY 1'
-1	1	12.6582278481		-1	'dc sub BIG SPRING 4'
-1	1	4.3478260870		-1	'dc sub CRANE'
-1	1	0.3984063761		-1	'dc sub ODESSA 5'
-1	1	2.6315789474		-1	'dc sub FORT STOCKTON 1'
-1	1	0.5917159553		-1	'dc sub ANDREWS'
-1	1	0.6410256657		-1	'dc sub FORSAN'
-1	1	100.0000000000		-1	'dc sub BIG LAKE'
-1	1	12.8205128205		-1	'dc sub MIDLAND 5'
-1	1	3.0303029385		-1	'dc sub OZONA'
-1	1	7.5757575758		-1	'dc sub MONAHANS 1'
-1	1	2.0408162849		-1	'dc sub STANTON'
-1	1	2.4390243902		-1	'dc sub ODONNELL'
-1	1	5.3191492191		-1	'dc sub LENORAH'
-1	1	10.6382978723		-1	'dc sub IRAAN 3'
-1	1	6.0975609756		-1	'dc sub BIG SPRING 6'
-1	1	1.8867925596		-1	'dc sub ODESSA 3'
-1	1	2.4999999375		-1	'dc sub BIG SPRING 3'
-1	1	2.3255813413		-1	'dc sub BIG SPRING 7'
-1	1	3.1250000977		-1	'dc sub MIDLAND 1'
-1	1	8.4745762712		-1	'dc sub IRAAN 1'
-1	1	35.7142857143		-1	'dc sub ODESSA 1'
-1	1	4.1666668403		-1	'dc sub FORT STOCKTON 2'
-1	1	3.5714285714		-1	'dc sub FORT STOCKTON 3'
-1	1	5.6179775281		-1	'dc sub BIG SPRING 2'
-1	1	8.8495575221		-1	'dc sub KERMIT'
-1	1	0.3058103994		-1	'dc sub PECOS'
-1	1	15.1515151515		-1	'dc sub SHEFFIELD'
-1	1	6.4935064935		-1	'dc sub MCCAMEY 2'
-1	1	1.1764705606		-1	'dc sub LAMESA'
-1	1	0.4587155816		-1	'dc sub GOLDSMITH'
-1	1	0.3311258300		-1	'dc sub RALLS 2'
-1	1	15.1515151515		-1	'dc sub PARIS 3'
-1	1	16.1290322581		-1	'dc sub SAVOY'
-1	1	10.8695652174		-1	'dc sub HONEY GROVE'
-1	1	1.4492753623		-1	'dc sub MEMPHIS'
-1	1	41.6666666667		-1	'dc sub IOWA PARK'
-1	1	0.5128204997		-1	'dc sub VERNON 2'
-1	1	2.4999999375		-1	'dc sub PANHANDLE 2'
-1	1	0.8474576630		-1	'dc sub CHILDRESS'
-1	1	2.7027027027		-1	'dc sub FORESTBURG'
-1	1	2.5641026298		-1	'dc sub SHERMAN 3'
-1	1	12.9870129870		-1	'dc sub PANHANDLE 4'
-1	1	6.1349693252		-1	'dc sub WICHITA FALLS 6'
-1	1	4.1666668403		-1	'dc sub PARIS 2'
-1	1	0.3067484672		-1	'dc sub WICHITA FALLS 4'
-1	1	15.6250000000		-1	'dc sub WHEELER'
-1	1	3.8461539941		-1	'dc sub DEPORT'
-1	1	3.8461539941		-1	'dc sub WICHITA FALLS 3'
-1	1	22.2222222222		-1	'dc sub SILVERTON'
-1	1	0.2012072520		-1	'dc sub BONHAM'
-1	1	2.0408162849		-1	'dc sub MATADOR'
-1	1	7.8124993896		-1	'dc sub ARTHUR CITY'
-1	1	4.1666668403		-1	'dc sub LEONARD'
-1	1	5.8139531504		-1	'dc sub GORDONVILLE'
-1	1	0.1282051251		-1	'dc sub KNOX CITY'
-1	1	1.0309278032		-1	'dc sub WICHITA FALLS 7'
-1	1	10.9890109890		-1	'dc sub LINDSAY'
-1	1	12.5000000000		-1	'dc sub ECTOR'
-1	1	6.8027210884		-1	'dc sub SUNSET'
-1	1	2.9411764706		-1	'dc sub CLARKSVILLE'
-1	1	5.6818181818		-1	'dc sub PANHANDLE 3'
-1	1	1.2499999844		-1	'dc sub SADLER'
-1	1	0.5050504999		-1	'dc sub WHITESBORO'
-1	1	50.0000000000		-1	'dc sub SHEPPARD AFB'
-1	1	4.5454545455		-1	'dc sub POTTSBORO'
-1	1	1.7857142857		-1	'dc sub BELLS'
-1	1	16.6666666667		-1	'dc sub CROSBYTON'
-1	1	2.2727272727		-1	'dc sub ELECTRA'
-1	1	3.2258064516		-1	'dc sub PATTONVILLE'
-1	1	6.6225169949		-1	'dc sub HENRIETTA'
-1	1	14.2857142857		-1	'dc sub PANHANDLE 6'
-1	1	2.2222222716		-1	'dc sub BOWIE'
-1	1	2.8571429388		-1	'dc sub WICHITA FALLS 1'
-1	1	6.5359477124		-1	'dc sub WHITE DEER'
-1	1	3.0303029385		-1	'dc sub ROXTON'
-1	1	2.1276595745		-1	'dc sub VERNON 1'
-1	1	13.5135135135		-1	'dc sub DENISON 2'
-1	1	0.8264462537		-1	'dc sub SUMNER'
-1	1	45.4545454545		-1	'dc sub GAINESVILLE'
-1	1	2.0408162849		-1	'dc sub ASPERMONT'
-1	1	3.8461539941		-1	'dc sub WICHITA FALLS 5'
-1	1	0.4310344958		-1	'dc sub WINDTHORST'
-1	1	6.5789473684		-1	'dc sub HOWE'
-1	1	4.0000000000		-1	'dc sub ARCHER 2'
-1	1	1.4925372689		-1	'dc sub COLLINSVILLE'
-1	1	20.4081632653		-1	'dc sub JAYTON'
-1	1	11.9047619048		-1	'dc sub MUENSTER 1'
-1	1	3.7037035665		-1	'dc sub PADUCAH'
-1	1	10.5263157895		-1	'dc sub NOCONA'
-1	1	5.5248621837		-1	'dc sub DODD CITY'
-1	1	11.9047619048		-1	'dc sub WICHITA FALLS 2'
-1	1	1.3888888310		-1	'dc sub MONTAGUE'
-1	1	2.3809524376		-1	'dc sub SPUR'
-1	1	2.9411764706		-1	'dc sub ARCHER 1'
-1	1	10.1010101010		-1	'dc sub ANNONA'
-1	1	7.8124993896		-1	'dc sub SEYMOUR'
-1	1	1.6949153404		-1	'dc sub DENISON 1'
-1	1	8.7719298246		-1	'dc sub PANHANDLE 5'
-1	1	2.3809524376		-1	'dc sub RALLS 1'
-1	1	1.7857142857		-1	'dc sub SHERMAN 1'
-1	1	3.5714285714		-1	'dc sub WHITEWRIGHT'
-1	1	2.2727272727		-1	'dc sub SHERMAN 2'
-1	1	0.3344481594		-1	'dc sub ROCHESTER'
-1	1	1.2195122100		-1	'dc sub BURKBURNETT'
-1	1	1.3513513331		-1	'dc sub MUENSTER 2'
-1	1	4.5454545455		-1	'dc sub ARCHER CITY'
-1	1	1.1235955182		-1	'dc sub PETROLIA'
-1	1	3.0303029385		-1	'dc sub PARIS 1'
-1	1	4.7619049887		-1	'dc sub BAGWELL'
-1	1	2.0833333767		-1	'dc sub TELEPHONE'
-1	1	0.4672896978		-1	'dc sub PANHANDLE 1'
-1	1	2.5641026298		-1	'dc sub VAN ALSTYNE'
-1	1	2.1739129962		-1	'dc sub TIOGA'
-1	1	1.1627906842		-1	'dc sub VALLEY VIEW'
-1	1	1.5625000244		-1	'dc sub MIAMI'
-1	1	10.9890109890		-1	'dc sub TRENTON'
-1	1	0.3067484672		-1	'dc sub HASKELL'
-1	1	90.9090909091		-1	'dc sub SAINT JO'
-1	1	0.3952569217		-1	'dc sub KERRVILLE'
-1	1	2.2222222716		-1	'dc sub SWEETWATER 4'
-1	1	8.3333333333		-1	'dc sub LEAKEY'
-1	1	12.1951219512		-1	'dc sub HAMLIN'
-1	1	2.6315789474		-1	'dc sub MERKEL 3'
-1	1	3.4482759810		-1	'dc sub COLEMAN'
-1	1	2.1739129962		-1	'dc sub SONORA'
-1	1	16.3934426230		-1	'dc sub CAMP WOOD'
-1	1	1.4492753623		-1	'dc sub LLANO'
-1	1	11.1111111111		-1	'dc sub WILLOW CITY'
-1	1	6.7567567568		-1	'dc sub ABILENE 4'
-1	1	1.2048193061		-1	'dc sub KINGSLAND'
-1	1	5.2356020942		-1	'dc sub ROSCOE 6'
-1	1	10.3092783505		-1	'dc sub BLACKWELL'
-1	1	28.5714285714		-1	'dc sub CHRISTOVAL'
-1	1	3.4482759810		-1	'dc sub LUEDERS'
-1	1	2.4999999375		-1	'dc sub COLORADO CITY'
-1	1	3.2258064516		-1	'dc sub STAMFORD'
-1	1	2.0408162849		-1	'dc sub ELDORADO'
-1	1	10.3092783505		-1	'dc sub SAN SABA'
-1	1	0.2183406152		-1	'dc sub ABILENE 2'
-1	1	1.4084507439		-1	'dc sub LOMETA'
-1	1	5.0251256281		-1	'dc sub SAN ANGELO 1'
-1	1	83.3333333333		-1	'dc sub TUSCOLA'
-1	1	32.2580645161		-1	'dc sub ABILENE 7'
-1	1	0.2173913091		-1	'dc sub SNYDER 1'
-1	1	2.7777777006		-1	'dc sub CHEROKEE'
-1	1	6.4935064935		-1	'dc sub RICHLAND SPRINGS'
-1	1	3.7037035665		-1	'dc sub ROSCOE 2'
-1	1	11.6279069767		-1	'dc sub BALLINGER'
-1	1	6.3694263459		-1	'dc sub SILVER'
-1	1	1.3157894910		-1	'dc sub ROSCOE 5'
-1	1	30.3030303030		-1	'dc sub ANSON'
-1	1	0.2604166728		-1	'dc sub DEL RIO'
-1	1	3.0303029385		-1	'dc sub HUNT'
-1	1	5.4347826087		-1	'dc sub WINGATE'
-1	1	8.0645161290		-1	'dc sub STERLING CITY 1'
-1	1	1.6666666111		-1	'dc sub ROSCOE 4'
-1	1	10.2040816327		-1	'dc sub BRADY'
-1	1	2.2727272727		-1	'dc sub TRENT 1'
-1	1	71.4285714286		-1	'dc sub OVALO'
-1	1	1.7543859957		-1	'dc sub NOLAN'
-1	1	15.1515151515		-1	'dc sub MILES'
-1	1	2.7777777006		-1	'dc sub BRACKETTVILLE 2'
-1	1	2.9411764706		-1	'dc sub MASON'
-1	1	7.9365079365		-1	'dc sub BRACKETTVILLE 3'
-1	1	3.1250000977		-1	'dc sub ABILENE 6'
-1	1	11.7647058824		-1	'dc sub HERMLEIGH'
-1	1	4.1666668403		-1	'dc sub MERKEL 1'
-1	1	10.8695652174		-1	'dc sub LORAINE 1'
-1	1	12.1951219512		-1	'dc sub ABILENE 1'
-1	1	11.9047619048		-1	'dc sub ROCKSPRINGS'
-1	1	3.1250000977		-1	'dc sub MERKEL 2'
-1	1	0.2347417714		-1	'dc sub FLUVANNA 2'
-1	1	15.6250000000		-1	'dc sub DYESS AFB'
-1	1	0.7407407298		-1	'dc sub HAWLEY'
-1	1	4.7619049887		-1	'dc sub BUCHANAN DAM 2'
-1	1	41.6666666667		-1	'dc sub ABILENE 3'
-1	1	7.8740157480		-1	'dc sub SWEETWATER 5'
-1	1	3.4482759810		-1	'dc sub BUCHANAN DAM 1'
-1	1	0.4405286382		-1	'dc sub INGRAM'
-1	1	0.0680272118		-1	'dc sub KEMPNER'
-1	1	2.3809524376		-1	'dc sub FLUVANNA 1'
-1	1	1.8867925596		-1	'dc sub STERLING CITY 2'
-1	1	2.4999999375		-1	'dc sub SAN ANGELO 2'
-1	1	0.4115226219		-1	'dc sub ROTAN'
-1	1	1.7241379905		-1	'dc sub SYNDER'
-1	1	14.2857142857		-1	'dc sub BRACKETTVILLE 1'
-1	1	2.1276595745		-1	'dc sub ROSCOE 1'
-1	1	6.4102564103		-1	'dc sub UVALDE'
-1	1	6.3694263459		-1	'dc sub FREDERICKSBURG'
-1	1	4.5454545455		-1	'dc sub ABILENE 5'
-1	1	10.7526881720		-1	'dc sub SABINAL'
-1	1	21.2765957447		-1	'dc sub SWEETWATER 2'
-1	1	0.4166666493		-1	'dc sub LORAINE 2'
-1	1	1.1111111358		-1	'dc sub ROSCOE 3'
-1	1	3.8461539941		-1	'dc sub SAN ANGELO 3'
-1	1	2.2222222716		-1	'dc sub TUSOCOLA'
-1	1	0.2915451836		-1	'dc sub EDEN'
-1	1	13.6986301370		-1	'dc sub SNYDER 2'
-1	1	0.4366812303		-1	'dc sub SWEETWATER 1'
-1	1	3.2258064516		-1	'dc sub MENARD'
-1	1	55.5555555556		-1	'dc sub WINTERS'
-1	1	2.3255813413		-1	'dc sub GOLDSBORO'
-1	1	5.3191492191		-1	'dc sub SWEETWATER 3'
-1	1	0.2364066183		-1	'dc sub GOODFELLOW AFB'
-1	1	2.1739129962		-1	'dc sub SANTA ANNA'
-1	1	3.2258064516		-1	'dc sub ROWENA'
-1	1	20.4081632653		-1	'dc sub TRENT 2'
-1	1	11.3636363636		-1	'dc sub JUNCTION'
-1	1	2.9411764706		-1	'dc sub LAMPASAS'
-1	1	8.2644628099		-1	'dc sub LAUGHLIN A F B'
-1	1	1.0752688056		-1	'dc sub EDINBURG 3'
-1	1	11.7647058824		-1	'dc sub LAREDO 7'
-1	1	1.1363636364		-1	'dc sub BRUNI 2'
-1	1	6.6666662222		-1	'dc sub MCALLEN 2'
-1	1	0.2421307442		-1	'dc sub POTEET'
-1	1	1.5625000244		-1	'dc sub SARITA 3'
-1	1	2.1739129962		-1	'dc sub HEBBRONVILLE'
-1	1	2.1739129962		-1	'dc sub PROGRESO'
-1	1	2.3255813413		-1	'dc sub EDINBURG 2'
-1	1	1.6949153404		-1	'dc sub EAGLE PASS'
-1	1	0.6711409351		-1	'dc sub CHARLOTTE'
-1	1	1.3888888310		-1	'dc sub CORPUS CHRISTI 4'
-1	1	10.6382978723		-1	'dc sub WOODSBORO'
-1	1	3.2258064516		-1	'dc sub MERCEDES'
-1	1	6.4102564103		-1	'dc sub CORPUS CHRISTI 16'
-1	1	5.8139531504		-1	'dc sub EDCOUCH'
-1	1	1.6949153404		-1	'dc sub ENCINAL'
-1	1	0.5154639016		-1	'dc sub MOORE'
-1	1	23.8095238095		-1	'dc sub CHRISTINE'
-1	1	7.1428571429		-1	'dc sub MCALLEN 3'
-1	1	12.3456790123		-1	'dc sub FANNIN'
-1	1	3.4482759810		-1	'dc sub SAN YGNACIO'
-1	1	4.3478260870		-1	'dc sub KINGSVILLE'
-1	1	2.0408162849		-1	'dc sub LAREDO 6'
-1	1	13.1578947368		-1	'dc sub HIDALGO'
-1	1	1.6949153404		-1	'dc sub CORPUS CHRISTI 18'
-1	1	2.4999999375		-1	'dc sub CRYSTAL CITY'
-1	1	58.8235294118		-1	'dc sub SINTON'
-1	1	1.0869564981		-1	'dc sub BEEVILLE'
-1	1	2.4390243902		-1	'dc sub MISSION 4'
-1	1	3.4482759810		-1	'dc sub SAN JUAN'
-1	1	3.4482759810		-1	'dc sub FALCON HEIGHTS 2'
-1	1	2.5641026298		-1	'dc sub FALCON HEIGHTS 1'
-1	1	12.6582278481		-1	'dc sub LA JOYA'
-1	1	3.1250000977		-1	'dc sub SEBASTIAN 2'
-1	1	0.3676470548		-1	'dc sub BISHOP'
-1	1	2.0408162849		-1	'dc sub ARMSTRONG 2'
-1	1	8.2644628099		-1	'dc sub SKIDMORE'
-1	1	2.5641026298		-1	'dc sub CORPUS CHRISTI 9'
-1	1	10.3092783505		-1	'dc sub GREGORY'
-1	1	5.0000000000		-1	'dc sub CORPUS CHRISTI 2'
-1	1	1.2345679012		-1	'dc sub WESLACO'
-1	1	7.9365079365		-1	'dc sub HARLINGEN 1'
-1	1	5.7803471549		-1	'dc sub ELSA'
-1	1	5.0761421320		-1	'dc sub CORPUS CHRISTI 17'
-1	1	3.3333332222		-1	'dc sub BROWNSVILLE 2'
-1	1	3.4482759810		-1	'dc sub CORPUS CHRISTI 10'
-1	1	0.2262443398		-1	'dc sub MISSION 1'
-1	1	4.1666668403		-1	'dc sub CORPUS CHRISTI 8'
-1	1	1.4925372689		-1	'dc sub MISSION 3'
-1	1	0.2506265658		-1	'dc sub CORPUS CHRISTI 3'
-1	1	2.0408162849		-1	'dc sub RIO HONDO'
-1	1	1.9230769970		-1	'dc sub CORPUS CHRISTI 5'
-1	1	3.1250000977		-1	'dc sub PHARR'
-1	1	2.1739129962		-1	'dc sub SANTA ROSA 1'
-1	1	3.7037035665		-1	'dc sub ODEM'
-1	1	15.1515151515		-1	'dc sub CORPUS CHRISTI 13'
-1	1	2.0833333767		-1	'dc sub LAREDO 3'
-1	1	0.3584229442		-1	'dc sub OLMITO'
-1	1	8.4033613445		-1	'dc sub EDINBURG 1'
-1	1	0.3344481594		-1	'dc sub TAFT 2'
-1	1	6.7567567568		-1	'dc sub PORT ISABEL'
-1	1	13.1578947368		-1	'dc sub DONNA'
-1	1	0.3663003636		-1	'dc sub INGLESIDE'
-1	1	2.8571429388		-1	'dc sub CORPUS CHRISTI 11'
-1	1	4.1666668403		-1	'dc sub LOS FRESNOS'
-1	1	2.0408162849		-1	'dc sub HARLINGEN 2'
-1	1	3.7037035665		-1	'dc sub RIVIERA'
-1	1	0.3496503619		-1	'dc sub LAREDO 1'
-1	1	7.0422535211		-1	'dc sub JOURDANTON'
-1	1	5.2910052910		-1	'dc sub GEORGE WEST'
-1	1	10.8695652174		-1	'dc sub ROMA'
-1	1	2.4390243902		-1	'dc sub CORPUS CHRISTI 12'
-1	1	1.2195122100		-1	'dc sub SANTA MARIA'
-1	1	5.3475932969		-1	'dc sub MCALLEN 1'
-1	1	2.6315789474		-1	'dc sub CORPUS CHRISTI 7'
-1	1	6.8965517241		-1	'dc sub FALFURRIAS'
-1	1	15.3846153846		-1	'dc sub PETTUS'
-1	1	5.0251256281		-1	'dc sub BROWNSVILLE 3'
-1	1	2.4999999375		-1	'dc sub ALICE'
-1	1	2.6315789474		-1	'dc sub RIO GRANDE CITY'
-1	1	2.4390243902		-1	'dc sub PREMONT'
-1	1	5.1813471503		-1	'dc sub FREER'
-1	1	4.7619049887		-1	'dc sub PEARSALL'
-1	1	7.0921985816		-1	'dc sub SANDIA'
-1	1	10.3092783505		-1	'dc sub SARITA 1'
-1	1	2.3809524376		-1	'dc sub DILLEY'
-1	1	9.0909090909		-1	'dc sub ORANGE GROVE'
-1	1	1.1764705606		-1	'dc sub PORTLAND'
-1	1	4.7619049887		-1	'dc sub LAREDO 4'
-1	1	45.4545454545		-1	'dc sub THREE RIVERS'
-1	1	15.3846153846		-1	'dc sub ROCKPORT'
-1	1	2.3809524376		-1	'dc sub CORPUS CHRISTI 15'
-1	1	1.1764705606		-1	'dc sub ARMSTRONG 1'
-1	1	7.7519385854		-1	'dc sub PENITAS'
-1	1	76.9230769231		-1	'dc sub SULLIVAN CITY'
-1	1	1.1627906842		-1	'dc sub CORPUS CHRISTI 6'
-1	1	1.0101009999		-1	'dc sub MISSION 2'
-1	1	1.5151514463		-1	'dc sub CORPUS CHRISTI 1'
-1	1	10.5263157895		-1	'dc sub GRULLA'
-1	1	6.8027210884		-1	'dc sub SARITA 2'
-1	1	9.0090090090		-1	'dc sub HARGILL'
-1	1	6.0240967484		-1	'dc sub CORPUS CHRISTI 14'
-1	1	0.2747252672		-1	'dc sub MATHIS'
-1	1	2.1739129962		-1	'dc sub ARANSAS PASS'
-1	1	1.2658227528		-1	'dc sub SAN BENITO'
-1	1	14.2857142857		-1	'dc sub PLEASANTON'
-1	1	6.0975609756		-1	'dc sub REFUGIO'
-1	1	13.1578947368		-1	'dc sub LYTLE'
-1	1	15.8730158730		-1	'dc sub LAREDO 2'
-1	1	1.3698629762		-1	'dc sub BRUNI 1'
-1	1	2.0408162849		-1	'dc sub GOLIAD'
-1	1	2.0833333767		-1	'dc sub SAN DIEGO'
-1	1	3.2258064516		-1	'dc sub PORT ARANSAS'
-1	1	15.1515151515		-1	'dc sub TAFT 1'
-1	1	7.6335877863		-1	'dc sub SAN PERLITA'
-1	1	2.1276595745		-1	'dc sub ZAPATA'
-1	1	1.1235955182		-1	'dc sub SANTA ROSA 2'
-1	1	5.2356020942		-1	'dc sub COTULLA'
-1	1	4.7619049887		-1	'dc sub QUEMADO'
-1	1	0.3225806556		-1	'dc sub CARRIZO SPRINGS'
-1	1	1.6393442354		-1	'dc sub LAREDO 5'
-1	1	0.2183406152		-1	'dc sub RAYMONDVILLE'
-1	1	2.5641026298		-1	'dc sub BROWNSVILLE 1'
-1	1	6.4516129032		-1	'dc sub LEMING'
-1	1	2.8571429388		-1	'dc sub SEBASTIAN 1'
-1	1	7.6335877863		-1	'dc sub GARLAND 5'
-1	1	4.3478260870		-1	'dc sub KERENS'
-1	1	4.0000000000		-1	'dc sub LIPAN'
-1	1	0.2123142232		-1	'dc sub DALLAS 24'
-1	1	10.8695652174		-1	'dc sub DENTON 4'
-1	1	2.3255813413		-1	'dc sub ALBANY 2'
-1	1	5.9171597633		-1	'dc sub DALLAS 21'
-1	1	10.8695652174		-1	'dc sub PLANO 2'
-1	1	12.0481927711		-1	'dc sub THORNTON'
-1	1	52.6315789474		-1	'dc sub DENTON 5'
-1	1	8.1967213115		-1	'dc sub EARLY'
-1	1	1.4705882137		-1	'dc sub DECATUR'
-1	1	1.5625000244		-1	'dc sub KELLER 2'
-1	1	1.7543859957		-1	'dc sub PONDER'
-1	1	1.0416666884		-1	'dc sub JACKSBORO 1'
-1	1	2.4999999375		-1	'dc sub ALEDO 1'
-1	1	8.6956521739		-1	'dc sub GATESVILLE 4'
-1	1	6.2500000000		-1	'dc sub CLEBURNE 2'
-1	1	3.8461539941		-1	'dc sub FORT WORTH 14'
-1	1	7.8740157480		-1	'dc sub FORT WORTH 23'
-1	1	6.1349693252		-1	'dc sub FORT WORTH 1'
-1	1	7.1428571429		-1	'dc sub TROY'
-1	1	5.2910052910		-1	'dc sub SPRINGTOWN'
-1	1	5.5865918667		-1	'dc sub PRINCETON'
-1	1	12.0481927711		-1	'dc sub DALLAS 27'
-1	1	6.1349693252		-1	'dc sub DALLAS 1'
-1	1	7.4626865672		-1	'dc sub ROYSE CITY'
-1	1	2.7777777006		-1	'dc sub BOYD'
-1	1	5.6179775281		-1	'dc sub STEPHENVILLE'
-1	1	6.9930065040		-1	'dc sub MANSFIELD'
-1	1	1.2658227528		-1	'dc sub GREENVILLE 1'
-1	1	3.4482759810		-1	'dc sub PLANO 4'
-1	1	0.2066115638		-1	'dc sub GROESBECK'
-1	1	14.4927536232		-1	'dc sub GRAHAM'
-1	1	3.5714285714		-1	'dc sub MABANK 2'
-1	1	4.1666668403		-1	'dc sub ARLINGTON 1'
-1	1	4.5454545455		-1	'dc sub DALLAS 41'
-1	1	25.6410256410		-1	'dc sub WACO 3'
-1	1	2.6315789474		-1	'dc sub DALLAS 19'
-1	1	12.1951219512		-1	'dc sub BANGS'
-1	1	6.9930065040		-1	'dc sub PROSPER'
-1	1	8.2644628099		-1	'dc sub EVANT'
-1	1	12.6582278481		-1	'dc sub TERRELL 1'
-1	1	0.4484304893		-1	'dc sub AUBREY'
-1	1	3.7037035665		-1	'dc sub WACO 4'
-1	1	14.2857142857		-1	'dc sub LORENA'
-1	1	10.2040816327		-1	'dc sub FORT HOOD'
-1	1	2.6315789474		-1	'dc sub ARLINGTON 5'
-1	1	1.1627906842		-1	'dc sub MCKINNEY 3'
-1	1	2.2727272727		-1	'dc sub DALLAS 38'
-1	1	2.6315789474		-1	'dc sub ARLINGTON 9'
-1	1	10.3092783505		-1	'dc sub MILFORD'
-1	1	3.2258064516		-1	'dc sub CLIFTON 1'
-1	1	50.0000000000		-1	'dc sub DALLAS 15'
-1	1	14.2857142857		-1	'dc sub FROST'
-1	1	4.1666668403		-1	'dc sub GRANDVIEW'
-1	1	2.6315789474		-1	'dc sub HASLET'
-1	1	5.3475932969		-1	'dc sub BARDWELL'
-1	1	2.3809524376		-1	'dc sub LAKE DALLAS'
-1	1	3.1250000977		-1	'dc sub PLANO 1'
-1	1	2.0833333767		-1	'dc sub EULESS 2'
-1	1	6.0975609756		-1	'dc sub FORT WORTH 24'
-1	1	2.3255813413		-1	'dc sub FLOWER MOUND 2'
-1	1	0.5181347284		-1	'dc sub DALLAS 11'
-1	1	1.2820513314		-1	'dc sub COMANCHE'
-1	1	0.3003003075		-1	'dc sub RICHARDSON 2'
-1	1	66.6666666667		-1	'dc sub FORT WORTH 8'
-1	1	1.5873015873		-1	'dc sub IRVING 1'
-1	1	1.3157894910		-1	'dc sub DALLAS 44'
-1	1	7.8124993896		-1	'dc sub LANCASTER 1'
-1	1	0.4219409479		-1	'dc sub PALO PINTO 2'
-1	1	3.8461539941		-1	'dc sub ADDISON'
-1	1	8.6206896552		-1	'dc sub HICO'
-1	1	2.5641026298		-1	'dc sub KRUM'
-1	1	12.5000000000		-1	'dc sub KAUFMAN'
-1	1	25.0000000000		-1	'dc sub CADDO MILLS'
-1	1	5.4644808743		-1	'dc sub PLANO 7'
-1	1	5.1546389096		-1	'dc sub FORT WORTH 5'
-1	1	4.3478260870		-1	'dc sub BAIRD'
-1	1	7.6335877863		-1	'dc sub PERRIN'
-1	1	10.2040816327		-1	'dc sub BROWNWOOD'
-1	1	2.8571429388		-1	'dc sub DALLAS 6'
-1	1	0.7518796766		-1	'dc sub MARLIN'
-1	1	11.2359550562		-1	'dc sub ARLINGTON 6'
-1	1	0.2232142847		-1	'dc sub DALLAS 8'
-1	1	6.2893085717		-1	'dc sub JONESBORO'
-1	1	1.7857142857		-1	'dc sub DALLAS 33'
-1	1	1.0101009999		-1	'dc sub GOLDTHWAITE 2'
-1	1	0.6535947841		-1	'dc sub PLANO 5'
-1	1	1.8867925596		-1	'dc sub BELTON'
-1	1	3.8461539941		-1	'dc sub TOLAR'
-1	1	0.6211180086		-1	'dc sub BRECKENRIDGE'
-1	1	6.4516129032		-1	'dc sub EASTLAND'
-1	1	2.7777777006		-1	'dc sub COOPER'
-1	1	2.1276595745		-1	'dc sub WACO 1'
-1	1	1.7857142857		-1	'dc sub DALLAS 42'
-1	1	2.7027027027		-1	'dc sub GATESVILLE 1'
-1	1	0.2136752214		-1	'dc sub ANNA'
-1	1	1.4492753623		-1	'dc sub MOODY'
-1	1	1.8867925596		-1	'dc sub FORT WORTH 2'
-1	1	4.3478260870		-1	'dc sub WACO 6'
-1	1	0.2173913091		-1	'dc sub GRAND PRAIRIE 1'
-1	1	1.2195122100		-1	'dc sub ROWLETT 2'
-1	1	0.3891050690		-1	'dc sub PLANO 6'
-1	1	5.9880239521		-1	'dc sub IRVING 5'
-1	1	7.8740157480		-1	'dc sub DALLAS 7'
-1	1	5.9523809524		-1	'dc sub BRYSON 2'
-1	1	2.3809524376		-1	'dc sub MORGAN'
-1	1	4.7619049887		-1	'dc sub SACHSE'
-1	1	10.7526881720		-1	'dc sub PARADISE'
-1	1	11.4942528736		-1	'dc sub RIO VISTA'
-1	1	5.0761421320		-1	'dc sub STRAWN'
-1	1	6.4935064935		-1	'dc sub MAY'
-1	1	0.1785714318		-1	'dc sub DESOTO'
-1	1	0.2212389390		-1	'dc sub MESQUITE 2'
-1	1	3.5714285714		-1	'dc sub ROSEBUD'
-1	1	4.0000000000		-1	'dc sub DENTON 2'
-1	1	0.5128204997		-1	'dc sub DALLAS 4'
-1	1	4.3478260870		-1	'dc sub AXTELL'
-1	1	3.1250000977		-1	'dc sub NOLANVILLE'
-1	1	52.6315789474		-1	'dc sub DENTON 1'
-1	1	6.0606056933		-1	'dc sub DALLAS 39'
-1	1	2.6315789474		-1	'dc sub DUBLIN 1'
-1	1	41.6666666667		-1	'dc sub MERTENS'
-1	1	3.5714285714		-1	'dc sub WEATHERFORD 1'
-1	1	5.8139531504		-1	'dc sub PLANO 3'
-1	1	12.8205128205		-1	'dc sub MALONE'
-1	1	4.1666668403		-1	'dc sub DENTON 3'
-1	1	37.0370370370		-1	'dc sub GRAFORD'
-1	1	1.5873015873		-1	'dc sub ARLINGTON 8'
-1	1	3.0303029385		-1	'dc sub ROCKWALL 1'
-1	1	6.1349693252		-1	'dc sub CORSICANA 2'
-1	1	12.0481927711		-1	'dc sub GARLAND 2'
-1	1	2.2222222716		-1	'dc sub GATESVILLE 2'
-1	1	3.0303029385		-1	'dc sub CARROLLTON 3'
-1	1	10.0000000000		-1	'dc sub FORT WORTH 26'
-1	1	3.2258064516		-1	'dc sub RHOME'
-1	1	7.0422535211		-1	'dc sub VENUS'
-1	1	3.5714285714		-1	'dc sub OLNEY 2'
-1	1	3.7037035665		-1	'dc sub CARROLLTON 1'
-1	1	1.0869564981		-1	'dc sub DALLAS 20'
-1	1	1.1494252874		-1	'dc sub GORDON'
-1	1	11.3636363636		-1	'dc sub MERIDIAN'
-1	1	7.2463768116		-1	'dc sub KILLEEN 4'
-1	1	5.6179775281		-1	'dc sub DUNCANVILLE 1'
-1	1	2.5641026298		-1	'dc sub ARGYLE'
-1	1	1.0989010627		-1	'dc sub BRYSON 1'
-1	1	8.5470085470		-1	'dc sub FORT WORTH 12'
-1	1	0.3086419744		-1	'dc sub MINERAL WELLS'
-1	1	5.7803471549		-1	'dc sub COOLIDGE'
-1	1	2.2727272727		-1	'dc sub RICE'
-1	1	3.4482759810		-1	'dc sub DALLAS 35'
-1	1	76.9230769231		-1	'dc sub POOLVILLE'
-1	1	3.7037035665		-1	'dc sub WALNUT SPRINGS'
-1	1	0.2242152446		-1	'dc sub BEDFORD 2'
-1	1	1.1627906842		-1	'dc sub HUBBARD'
-1	1	2.6315789474		-1	'dc sub FERRIS'
-1	1	5.8139531504		-1	'dc sub GARLAND 4'
-1	1	8.0645161290		-1	'dc sub DALLAS 32'
-1	1	0.2857142857		-1	'dc sub PILOT POINT'
-1	1	3.1250000977		-1	'dc sub FORT WORTH 6'
-1	1	0.2688172021		-1	'dc sub NORTH RICHLAND HILLS 2'
-1	1	6.2111801242		-1	'dc sub JUSTIN'
-1	1	7.4074068587		-1	'dc sub SCURRY'
-1	1	5.1020410766		-1	'dc sub SANGER'
-1	1	1.7857142857		-1	'dc sub KILLEEN 1'
-1	1	7.2992706058		-1	'dc sub MABANK 1'
-1	1	0.5780346754		-1	'dc sub MEXIA'
-1	1	2.6315789474		-1	'dc sub CARROLLTON 2'
-1	1	2.4390243902		-1	'dc sub NEVADA'
-1	1	16.3934426230		-1	'dc sub ZEPHYR'
-1	1	1.0526315900		-1	'dc sub TERRELL 2'
-1	1	6.1728395062		-1	'dc sub DALLAS 14'
-1	1	8.6956521739		-1	'dc sub DALLAS 13'
-1	1	14.4927536232		-1	'dc sub DALLAS 28'
-1	1	6.6225169949		-1	'dc sub HAMILTON'
-1	1	1.3157894910		-1	'dc sub ARLINGTON 7'
-1	1	10.0000000000		-1	'dc sub EULESS 1'
-1	1	3.8461539941		-1	'dc sub FRISCO 1'
-1	1	8.1967213115		-1	'dc sub SALADO'
-1	1	5.4644808743		-1	'dc sub OLNEY 1'
-1	1	7.6335877863		-1	'dc sub GOLDTHWAITE 1'
-1	1	4.1666668403		-1	'dc sub FORT WORTH 22'
-1	1	7.0422535211		-1	'dc sub GRAPEVINE'
-1	1	13.1578947368		-1	'dc sub GLEN ROSE 2'
-1	1	8.9285714286		-1	'dc sub KOPPERL'
-1	1	3.5714285714		-1	'dc sub BEDFORD 1'
-1	1	2.4390243902		-1	'dc sub FORT WORTH 29'
-1	1	5.6818181818		-1	'dc sub DALLAS 5'
-1	1	6.3291135235		-1	'dc sub GRAND PRAIRIE 2'
-1	1	2.4390243902		-1	'dc sub DALLAS 22'
-1	1	3.5714285714		-1	'dc sub FLOWER MOUND 1'
-1	1	0.8196721110		-1	'dc sub ROANOKE'
-1	1	1.4925372689		-1	'dc sub MILLSAP'
-1	1	13.6986301370		-1	'dc sub FORRESTON'
-1	1	100.0000000000		-1	'dc sub ITALY'
-1	1	2.4390243902		-1	'dc sub FORNEY'
-1	1	2.4390243902		-1	'dc sub LAVON'
-1	1	7.4074068587		-1	'dc sub GLEN ROSE 1'
-1	1	1.0526315900		-1	'dc sub DE LEON'
-1	1	2.4390243902		-1	'dc sub KELLER 1'
-1	1	0.3367003333		-1	'dc sub CEDAR HILL'
-1	1	2.5641026298		-1	'dc sub MC GREGOR'
-1	1	1.9607843522		-1	'dc sub COMMERCE'
-1	1	2.5641026298		-1	'dc sub MIDLOTHIAN 2'
-1	1	1.6129032258		-1	'dc sub WEST'
-1	1	0.3333333333		-1	'dc sub BARTLETT'
-1	1	1.0989010627		-1	'dc sub DALLAS 16'
-1	1	5.3763440860		-1	'dc sub COPPELL'
-1	1	1.4492753623		-1	'dc sub WILMER'
-1	1	5.2910052910		-1	'dc sub DAWSON'
-1	1	16.1290322581		-1	'dc sub MART'
-1	1	45.4545454545		-1	'dc sub LITTLE ELM'
-1	1	2.7027027027		-1	'dc sub TEMPLE 2'
-1	1	5.9880239521		-1	'dc sub TEMPLE 1'
-1	1	1.2345679012		-1	'dc sub QUINLAN'
-1	1	1.1111111358		-1	'dc sub CHICO'
-1	1	5.6818181818		-1	'dc sub DUBLIN 2'
-1	1	1.1764705606		-1	'dc sub ARLINGTON 2'
-1	1	4.5454545455		-1	'dc sub WOLFE CITY'
-1	1	2.9411764706		-1	'dc sub DALLAS 26'
-1	1	1.0204081424		-1	'dc sub WHITNEY'
-1	1	1.0101009999		-1	'dc sub FORT WORTH 25'
-1	1	2.3255813413		-1	'dc sub FORT WORTH 27'
-1	1	7.3529406358		-1	'dc sub JOSHUA'
-1	1	1.2658227528		-1	'dc sub DALLAS 12'
-1	1	2.5641026298		-1	'dc sub MCKINNEY 1'
-1	1	2.3809524376		-1	'dc sub ALLEN 1'
-1	1	4.5454545455		-1	'dc sub ALEDO 2'
-1	1	1.0526315900		-1	'dc sub THE COLONY'
-1	1	0.3472222090		-1	'dc sub SUNNYVALE'
-1	1	1.8867925596		-1	'dc sub DALLAS 10'
-1	1	12.1951219512		-1	'dc sub FORT WORTH 4'
-1	1	6.6225169949		-1	'dc sub DALLAS 30'
-1	1	6.9930065040		-1	'dc sub AZLE'
-1	1	1.1764705606		-1	'dc sub HUTCHINS'
-1	1	3.2258064516		-1	'dc sub VALLEY MILLS'
-1	1	1.2048193061		-1	'dc sub DENTON 6'
-1	1	5.1546389096		-1	'dc sub MESQUITE 3'
-1	1	2.9411764706		-1	'dc sub GRANBURY 1'
-1	1	1.1111111358		-1	'dc sub DALLAS 2'
-1	1	7.8740157480		-1	'dc sub MOUNT CALM'
-1	1	0.5649717578		-1	'dc sub RIESEL 2'
-1	1	0.2024291473		-1	'dc sub DALLAS 17'
-1	1	1.2820513314		-1	'dc sub ARLINGTON 4'
-1	1	1.7241379905		-1	'dc sub CELINA'
-1	1	1.4925372689		-1	'dc sub FORT WORTH 16'
-1	1	2.4390243902		-1	'dc sub RED OAK'
-1	1	0.4424778781		-1	'dc sub CLYDE'
-1	1	7.8124993896		-1	'dc sub IRVING 2'
-1	1	0.3300330066		-1	'dc sub ROWLETT 1'
-1	1	2.1739129962		-1	'dc sub JACKSBORO 2'
-1	1	0.2538071027		-1	'dc sub GRANBURY 3'
-1	1	2.4390243902		-1	'dc sub SOUTHLAKE'
-1	1	4.7619049887		-1	'dc sub DALLAS 29'
-1	1	0.5494505344		-1	'dc sub LEWISVILLE 1'
-1	1	31.2500000000		-1	'dc sub DALLAS 36'
-1	1	2.0408162849		-1	'dc sub HILLSBORO'
-1	1	11.3636363636		-1	'dc sub FORT WORTH 15'
-1	1	0.2257336430		-1	'dc sub CISCO'
-1	1	2.2727272727		-1	'dc sub ITASCA'
-1	1	1.0752688056		-1	'dc sub LANCASTER 2'
-1	1	7.2992706058		-1	'dc sub GARLAND 1'
-1	1	3.0303029385		-1	'dc sub DALLAS 9'
-1	1	6.9444449267		-1	'dc sub DUNCANVILLE 2'
-1	1	4.3478260870		-1	'dc sub MESQUITE 1'
-1	1	11.2359550562		-1	'dc sub MAYPEARL'
-1	1	5.8139531504		-1	'dc sub GARLAND 3'
-1	1	10.8695652174		-1	'dc sub ALLEN 2'
-1	1	1.3157894910		-1	'dc sub RIESEL 1'
-1	1	12.3456790123		-1	'dc sub BRIDGEPORT'
-1	1	10.5263157895		-1	'dc sub LEWISVILLE 2'
-1	1	2.9411764706		-1	'dc sub SEAGOVILLE'
-1	1	12.9870129870		-1	'dc sub DALLAS 31'
-1	1	4.5454545455		-1	'dc sub HALTOM CITY'
-1	1	3.7037035665		-1	'dc sub BALCH SPRINGS'
-1	1	26.3157894737		-1	'dc sub FORT WORTH 13'
-1	1	1.2987013324		-1	'dc sub DALLAS 43'
-1	1	10.6382978723		-1	'dc sub KILLEEN 2'
-1	1	14.7058823529		-1	'dc sub WACO 5'
-1	1	2.0833333767		-1	'dc sub FORT WORTH 9'
-1	1	8.2644628099		-1	'dc sub ENNIS'
-1	1	0.7751938225		-1	'dc sub DALLAS 3'
-1	1	5.0505050505		-1	'dc sub RICHARDSON 1'
-1	1	3.1250000977		-1	'dc sub FORT WORTH 21'
-1	1	7.8124993896		-1	'dc sub WACO 2'
-1	1	2.3255813413		-1	'dc sub ROGERS'
-1	1	8.8495575221		-1	'dc sub CHINA SPRING'
-1	1	10.6382978723		-1	'dc sub ALBANY 1'
-1	1	1.0526315900		-1	'dc sub MCKINNEY 2'
-1	1	5.6818181818		-1	'dc sub GRANBURY 2'
-1	1	0.2898550683		-1	'dc sub CLIFTON 2'
-1	1	0.7246376812		-1	'dc sub FARMERSVILLE'
-1	1	12.1951219512		-1	'dc sub ARLINGTON 10'
-1	1	0.2070393409		-1	'dc sub KILLEEN 3'
-1	1	0.3802281210		-1	'dc sub WYLIE'
-1	1	1.2048193061		-1	'dc sub PALO PINTO 1'
-1	1	6.1349693252		-1	'dc sub FORT WORTH 10'
-1	1	4.3478260870		-1	'dc sub JOSEPHINE'
-1	1	5.6497175141		-1	'dc sub LEWSIVILLE'
-1	1	7.1942446043		-1	'dc sub DALLAS 40'
-1	1	0.4405286382		-1	'dc sub KEMP'
-1	1	2.2727272727		-1	'dc sub WAXAHACHIE 2'
-1	1	7.2463768116		-1	'dc sub HURST'
-1	1	13.6986301370		-1	'dc sub FORT WORTH 18'
-1	1	13.1578947368		-1	'dc sub WEATHERFORD 2'
-1	1	2.2222222716		-1	'dc sub ROCKWALL 2'
-1	1	3.4482759810		-1	'dc sub WEATHERFORD 3'
-1	1	0.2188183726		-1	'dc sub FORT WORTH 3'
-1	1	7.1428571429		-1	'dc sub NEWARK'
-1	1	1.4492753623		-1	'dc sub SANTO'
-1	1	0.2985074716		-1	'dc sub DALLAS 18'
-1	1	1.0101009999		-1	'dc sub ELM MOTT'
-1	1	0.6756756665		-1	'dc sub FORT WORTH 17'
-1	1	10.2040816327		-1	'dc sub WAXAHACHIE 1'
-1	1	5.5248621837		-1	'dc sub ARLINGTON 3'
-1	1	3.0303029385		-1	'dc sub FORT WORTH 20'
-1	1	2.0000000000		-1	'dc sub FORT WORTH 7'
-1	1	7.5187969925		-1	'dc sub FORT WORTH 11'
-1	1	5.6497175141		-1	'dc sub MIDLOTHIAN 1'
-1	1	5.9171597633		-1	'dc sub HEWITT'
-1	1	12.3456790123		-1	'dc sub ARLINGTON 11'
-1	1	1.0101009999		-1	'dc sub GRAND PRAIRIE 3'
-1	1	13.3333333333		-1	'dc sub MELISSA'
-1	1	33.3333333333		-1	'dc sub COPPERAS COVE'
-1	1	1.3513513331		-1	'dc sub CLEBURNE 1'
-1	1	11.4942528736		-1	'dc sub GREENVILLE 2'
-1	1	3.8461539941		-1	'dc sub ALVORD'
-1	1	1.1235955182		-1	'dc sub GORMAN'
-1	1	3.4482759810		-1	'dc sub COLLEYVILLE'
-1	1	2.4390243902		-1	'dc sub HOLLAND'
-1	1	1.7857142857		-1	'dc sub TEMPLE 3'
-1	1	16.1290322581		-1	'dc sub DALLAS 34'
-1	1	2.9411764706		-1	'dc sub IRVING 4'
-1	1	5.2910052910		-1	'dc sub FRISCO 2'
-1	1	2.6315789474		-1	'dc sub GATESVILLE 3'
-1	1	13.1578947368		-1	'dc sub DALLAS 25'
-1	1	2.3255813413		-1	'dc sub DALLAS 37'
-1	1	6.2111801242		-1	'dc sub FORT WORTH 19'
-1	1	5.1813471503		-1	'dc sub WOODWAY'
-1	1	8.6206896552		-1	'dc sub MINGUS'
-1	1	13.8888888889		-1	'dc sub THROCKMORTON'
-1	1	90.9090909091		-1	'dc sub NEMO'
-1	1	4.0000000000		-1	'dc sub ABBOTT'
-1	1	6.4516129032		-1	'dc sub ALVARADO'
-1	1	0.8474576630		-1	'dc sub CORSICANA 1'
-1	1	4.3478260870		-1	'dc sub HARKER HEIGHTS'
-1	1	6.0606056933		-1	'dc sub IRVING 3'
-1	1	0.2257336430		-1	'dc sub BURLESON'
-1	1	11.3636363636		-1	'dc sub FORT WORTH 28'
-1	1	5.4347826087		-1	'dc sub DALLAS 23'
-1	1	4.1666668403		-1	'dc sub NORTH RICHLAND HILLS 1'
-1	1	5.8823529412		-1	'dc sub CROSS PLAINS'
-1	1	35.7142857143		-1	'dc sub BLOOMING GROVE'
-1	1	1.6129032258		-1	'dc sub CONVERSE'
-1	1	3.5714285714		-1	'dc sub SAN ANTONIO 46'
-1	1	0.2512562801		-1	'dc sub BASTROP'
-1	1	6.4935064935		-1	'dc sub MARION 2'
-1	1	5.3191492191		-1	'dc sub PAIGE'
-1	1	5.7803471549		-1	'dc sub SAN ANTONIO 42'
-1	1	1.0526315900		-1	'dc sub WAELDER'
-1	1	3.8461539941		-1	'dc sub ATASCOSA'
-1	1	7.6335877863		-1	'dc sub SAN ANTONIO 40'
-1	1	0.4132231268		-1	'dc sub CIBOLO'
-1	1	1.3888888310		-1	'dc sub AUSTIN 6'
-1	1	1.6129032258		-1	'dc sub AUSTIN 25'
-1	1	22.7272727273		-1	'dc sub HORSESHOE BAY'
-1	1	21.7391304348		-1	'dc sub LEANDER 1'
-1	1	0.7874015872		-1	'dc sub AUSTIN 10'
-1	1	1.4705882137		-1	'dc sub SAN ANTONIO 31'
-1	1	5.1020410766		-1	'dc sub SAN ANTONIO 49'
-1	1	20.4081632653		-1	'dc sub ELGIN'
-1	1	3.2258064516		-1	'dc sub AUSTIN 31'
-1	1	0.2079002105		-1	'dc sub RUNGE'
-1	1	10.5263157895		-1	'dc sub YOAKUM'
-1	1	2.4999999375		-1	'dc sub AUSTIN 37'
-1	1	23.8095238095		-1	'dc sub PFLUGERVILLE'
-1	1	0.4950495099		-1	'dc sub SAN ANTONIO 12'
-1	1	2.9411764706		-1	'dc sub AUSTIN 3'
-1	1	0.5347593583		-1	'dc sub SAN ANTONIO 48'
-1	1	3.4482759810		-1	'dc sub SAN ANTONIO 19'
-1	1	3.8461539941		-1	'dc sub SAN ANTONIO 2'
-1	1	3.4482759810		-1	'dc sub BERGHEIM'
-1	1	1.4084507439		-1	'dc sub NEW BRAUNFELS 2'
-1	1	1.2987013324		-1	'dc sub D HANIS'
-1	1	3.2258064516		-1	'dc sub SAN ANTONIO 24'
-1	1	6.7567567568		-1	'dc sub AUSTIN 7'
-1	1	0.3086419744		-1	'dc sub BRENHAM'
-1	1	1.0752688056		-1	'dc sub BERTRAM'
-1	1	5.0761421320		-1	'dc sub MARION 1'
-1	1	12.6582278481		-1	'dc sub LA GRANGE'
-1	1	16.1290322581		-1	'dc sub MARBLE FALLS 1'
-1	1	4.1666668403		-1	'dc sub ROUND ROCK 1'
-1	1	2.3809524376		-1	'dc sub WIMBERLEY'
-1	1	8.9285714286		-1	'dc sub GONZALES'
-1	1	3.2258064516		-1	'dc sub SAN ANTONIO 11'
-1	1	5.5248621837		-1	'dc sub SAN ANTONIO 14'
-1	1	1.8518517833		-1	'dc sub HUTTO'
-1	1	2.6315789474		-1	'dc sub LULING'
-1	1	10.7526881720		-1	'dc sub SAN ANTONIO 21'
-1	1	10.6382978723		-1	'dc sub AUSTIN 12'
-1	1	7.2463768116		-1	'dc sub SAN ANTONIO 15'
-1	1	0.2173913091		-1	'dc sub ADKINS'
-1	1	1.0416666884		-1	'dc sub WINCHESTER'
-1	1	10.4166666667		-1	'dc sub ROCKDALE 1'
-1	1	7.6335877863		-1	'dc sub NATALIA'
-1	1	2.6315789474		-1	'dc sub AUSTIN 20'
-1	1	5.9171597633		-1	'dc sub SAN ANTONIO 43'
-1	1	2.1739129962		-1	'dc sub SAN ANTONIO 5'
-1	1	1.0989010627		-1	'dc sub TAYLOR'
-1	1	6.9930065040		-1	'dc sub SMITHVILLE'
-1	1	2.6315789474		-1	'dc sub CEDAR PARK'
-1	1	1.1904762330		-1	'dc sub SAN ANTONIO 25'
-1	1	3.8461539941		-1	'dc sub HALLETTSVILLE'
-1	1	2.9411764706		-1	'dc sub AUSTIN 5'
-1	1	5.5555552469		-1	'dc sub NEW BRAUNFELS 3'
-1	1	3.2258064516		-1	'dc sub SUTHERLAND SPRINGS'
-1	1	0.3174603074		-1	'dc sub AUSTIN 34'
-1	1	6.0240967484		-1	'dc sub CAMERON'
-1	1	6.3291135235		-1	'dc sub SAN ANTONIO 35'
-1	1	7.1942446043		-1	'dc sub MEDINA'
-1	1	52.6315789474		-1	'dc sub MANCHACA'
-1	1	2.7777777006		-1	'dc sub SPRING BRANCH'
-1	1	1.0204081424		-1	'dc sub AUSTIN 19'
-1	1	2.2727272727		-1	'dc sub FLATONIA'
-1	1	5.1813471503		-1	'dc sub GRANGER'
-1	1	11.9047619048		-1	'dc sub FAYETTEVILLE'
-1	1	2.0833333767		-1	'dc sub GEORGETOWN 2'
-1	1	2.7027027027		-1	'dc sub AUSTIN 35'
-1	1	3.8461539941		-1	'dc sub PIPE CREEK'
-1	1	0.3676470548		-1	'dc sub RED ROCK'
-1	1	2.5641026298		-1	'dc sub JARRELL'
-1	1	2.1276595745		-1	'dc sub SAN ANTONIO 1'
-1	1	1.3157894910		-1	'dc sub SAN ANTONIO 36'
-1	1	0.2202643191		-1	'dc sub SCHULENBURG'
-1	1	6.1728395062		-1	'dc sub SAN ANTONIO 22'
-1	1	4.0000000000		-1	'dc sub DRIPPING SPRINGS'
-1	1	3.8461539941		-1	'dc sub SAN ANTONIO 26'
-1	1	1.3513513331		-1	'dc sub MARBLE FALLS 3'
-1	1	26.3157894737		-1	'dc sub BOERNE 1'
-1	1	2.1739129962		-1	'dc sub WASHINGTON'
-1	1	2.2222222716		-1	'dc sub SCHERTZ'
-1	1	3.8461539941		-1	'dc sub AUSTIN 8'
-1	1	0.2403846241		-1	'dc sub SEGUIN 1'
-1	1	11.9047619048		-1	'dc sub SAN ANTONIO 45'
-1	1	3.5714285714		-1	'dc sub SAN ANTONIO 52'
-1	1	0.2057613114		-1	'dc sub CUERO 2'
-1	1	4.3478260870		-1	'dc sub SAN ANTONIO 10'
-1	1	5.8823529412		-1	'dc sub AUSTIN 16'
-1	1	2.7777777006		-1	'dc sub AUSTIN 39'
-1	1	5.8823529412		-1	'dc sub SAN ANTONIO 51'
-1	1	5.9523809524		-1	'dc sub SAN ANTONIO 41'
-1	1	13.6986301370		-1	'dc sub LA VERNIA'
-1	1	0.2865329505		-1	'dc sub MANOR'
-1	1	5.7471267671		-1	'dc sub SAN ANTONIO 38'
-1	1	13.6986301370		-1	'dc sub GIDDINGS'
-1	1	2.0833333767		-1	'dc sub AUSTIN 32'
-1	1	40.0000000000		-1	'dc sub AUSTIN 38'
-1	1	6.0975609756		-1	'dc sub AUSTIN 30'
-1	1	6.2500000000		-1	'dc sub AUSTIN 28'
-1	1	8.2644628099		-1	'dc sub COLUMBUS'
-1	1	6.4516129032		-1	'dc sub SHINER'
-1	1	13.3333333333		-1	'dc sub SAN ANTONIO 3'
-1	1	8.7719298246		-1	'dc sub CALDWELL'
-1	1	0.5714285714		-1	'dc sub AUSTIN 18'
-1	1	5.5248621837		-1	'dc sub INDUSTRY'
-1	1	0.3389830451		-1	'dc sub DALE'
-1	1	3.7037035665		-1	'dc sub SAN ANTONIO 37'
-1	1	8.6956521739		-1	'dc sub SAN ANTONIO 18'
-1	1	8.7719298246		-1	'dc sub SAN ANTONIO 33'
-1	1	5.0505050505		-1	'dc sub MARTINDALE'
-1	1	1.3333333333		-1	'dc sub SAN ANTONIO 17'
-1	1	5.4945054945		-1	'dc sub SAN ANTONIO 23'
-1	1	2.7777777006		-1	'dc sub AUSTIN 29'
-1	1	0.4081632570		-1	'dc sub LEXINGTON'
-1	1	14.0845070423		-1	'dc sub LEANDER 2'
-1	1	2.1276595745		-1	'dc sub AUSTIN 15'
-1	1	1.6129032258		-1	'dc sub MICO'
-1	1	6.0240967484		-1	'dc sub MARBLE FALLS 2'
-1	1	5.4347826087		-1	'dc sub AUSTIN 36'
-1	1	0.7299270073		-1	'dc sub LOCKHART'
-1	1	1.7241379905		-1	'dc sub AUSTIN 17'
-1	1	0.4784689201		-1	'dc sub SAN ANTONIO 13'
-1	1	1.4492753623		-1	'dc sub FALLS CITY'
-1	1	8.4033613445		-1	'dc sub AUSTIN 27'
-1	1	1.5625000244		-1	'dc sub AUSTIN 23'
-1	1	3.4482759810		-1	'dc sub SAN ANTONIO 27'
-1	1	2.3255813413		-1	'dc sub BLANCO'
-1	1	6.9444449267		-1	'dc sub AUSTIN 24'
-1	1	2.7777777006		-1	'dc sub SAN MARCOS'
-1	1	1.8181817851		-1	'dc sub BUDA'
-1	1	6.4935064935		-1	'dc sub DEL VALLE'
-1	1	1.1494252874		-1	'dc sub AUSTIN 4'
-1	1	16.3934426230		-1	'dc sub SAN ANTONIO 50'
-1	1	12.8205128205		-1	'dc sub BURLINGTON'
-1	1	6.3694263459		-1	'dc sub AUSTIN 13'
-1	1	1.5625000244		-1	'dc sub ELMENDORF'
-1	1	2.3255813413		-1	'dc sub SAN ANTONIO 6'
-1	1	2.2222222716		-1	'dc sub CANYON LAKE'
-1	1	1.2345679012		-1	'dc sub JOHNSON CITY'
-1	1	6.2893085717		-1	'dc sub YORKTOWN'
-1	1	4.0000000000		-1	'dc sub AUSTIN 2'
-1	1	3.5714285714		-1	'dc sub LACKLAND A F B'
-1	1	0.6756756665		-1	'dc sub LIBERTY HILL'
-1	1	1.4705882137		-1	'dc sub KENEDY'
-1	1	38.4615384615		-1	'dc sub CUERO 1'
-1	1	11.2359550562		-1	'dc sub SAN ANTONIO 20'
-1	1	0.6329113764		-1	'dc sub VON ORMY'
-1	1	1.1627906842		-1	'dc sub KYLE'
-1	1	22.7272727273		-1	'dc sub SEGUIN 2'
-1	1	5.9171597633		-1	'dc sub UNIVERSAL CITY'
-1	1	2.2222222716		-1	'dc sub SPICEWOOD'
-1	1	0.5681818214		-1	'dc sub SAINT HEDWIG'
-1	1	13.3333333333		-1	'dc sub SAN ANTONIO 16'
-1	1	5.9880239521		-1	'dc sub BOERNE 2'
-1	1	0.2331002353		-1	'dc sub SAN ANTONIO 32'
-1	1	5.3475932969		-1	'dc sub AUSTIN 26'
-1	1	5.2910052910		-1	'dc sub AUSTIN 21'
-1	1	4.3478260870		-1	'dc sub SAN ANTONIO 44'
-1	1	0.2666666667		-1	'dc sub CEDAR CREEK 1'
-1	1	0.5434782520		-1	'dc sub NEW BRAUNFELS 1'
-1	1	12.8205128205		-1	'dc sub AUSTIN 11'
-1	1	6.6666662222		-1	'dc sub SAN ANTONIO 39'
-1	1	4.0000000000		-1	'dc sub HONDO'
-1	1	2.0408162849		-1	'dc sub SAN ANTONIO 4'
-1	1	5.3763440860		-1	'dc sub NEW ULM'
-1	1	5.0505050505		-1	'dc sub SAN ANTONIO 8'
-1	1	0.4329004441		-1	'dc sub AUSTIN 33'
-1	1	1.1494252874		-1	'dc sub BULVERDE'
-1	1	14.9253731343		-1	'dc sub GEORGETOWN 3'
-1	1	0.2227171606		-1	'dc sub SAN ANTONIO 9'
-1	1	6.8493150685		-1	'dc sub FLORESVILLE'
-1	1	6.8493150685		-1	'dc sub SAN ANTONIO 29'
-1	1	1.0416666884		-1	'dc sub SAN ANTONIO 7'
-1	1	0.4739336718		-1	'dc sub BUCKHOLTS'
-1	1	10.1010101010		-1	'dc sub SOMERVILLE'
-1	1	7.5757575758		-1	'dc sub WEIMAR'
-1	1	12.0481927711		-1	'dc sub COMFORT'
-1	1	2.9411764706		-1	'dc sub NORDHEIM'
-1	1	2.1739129962		-1	'dc sub AUSTIN 9'
-1	1	16.1290322581		-1	'dc sub AUSTIN 22'
-1	1	1.3157894910		-1	'dc sub HELOTES'
-1	1	11.1111111111		-1	'dc sub SAN ANTONIO 47'
-1	1	6.3694263459		-1	'dc sub BANDERA'
-1	1	7.4074068587		-1	'dc sub SAN ANTONIO 30'
-1	1	0.2890173377		-1	'dc sub ROCKDALE 2'
-1	1	1.1494252874		-1	'dc sub CEDAR CREEK 2'
-1	1	8.1300813008		-1	'dc sub NIXON'
-1	1	1.0869564981		-1	'dc sub CHAPPELL HILL'
-1	1	0.2770083179		-1	'dc sub ROUND ROCK 3'
-1	1	1.8518517833		-1	'dc sub AUSTIN 14'
-1	1	3.7037035665		-1	'dc sub OILTON'
-1	1	4.1666668403		-1	'dc sub AUSTIN 1'
-1	1	2.9411764706		-1	'dc sub SAN ANTONIO 28'
-1	1	0.2421307442		-1	'dc sub ROUND ROCK 2'
-1	1	1.7241379905		-1	'dc sub ROUND ROCK 4'
-1	1	11.9047619048		-1	'dc sub SAN ANTONIO 34'
-1	1	2.9411764706		-1	'dc sub DEVINE'
-1	1	15.1515151515		-1	'dc sub GEORGETOWN 1'
-1	1	10.6382978723		-1	'dc sub BURNET'
-1	1	2.0833333767		-1	'dc sub INEZ'
-1	1	0.5235602176		-1	'dc sub PASADENA 2'
-1	1	2.7777777006		-1	'dc sub PRAIRIE VIEW'
-1	1	6.4102564103		-1	'dc sub CONROE 1'
-1	1	5.0000000000		-1	'dc sub SIMONTON'
-1	1	3.2258064516		-1	'dc sub HOUSTON 80'
-1	1	1.3157894910		-1	'dc sub HOUSTON 1'
-1	1	1.8181817851		-1	'dc sub HOUSTON 9'
-1	1	11.3636363636		-1	'dc sub HOUSTON 73'
-1	1	5.5248621837		-1	'dc sub NURSERY'
-1	1	4.5454545455		-1	'dc sub BACLIFF'
-1	1	1.7241379905		-1	'dc sub SPRING 1'
-1	1	0.3676470548		-1	'dc sub HOUSTON 72'
-1	1	3.7037035665		-1	'dc sub PORT LAVACA'
-1	1	5.2631578947		-1	'dc sub CONROE 5'
-1	1	0.3378378333		-1	'dc sub SUGAR LAND 3'
-1	1	0.2364066183		-1	'dc sub DAYTON'
-1	1	0.2036659940		-1	'dc sub VICTORIA 2'
-1	1	23.8095238095		-1	'dc sub KATY 1'
-1	1	12.5000000000		-1	'dc sub MAGNOLIA 2'
-1	1	7.2463768116		-1	'dc sub HOUSTON 29'
-1	1	5.9880239521		-1	'dc sub MISSOURI CITY 1'
-1	1	3.1250000977		-1	'dc sub RICHMOND 1'
-1	1	5.2356020942		-1	'dc sub HOUSTON 11'
-1	1	2.0833333767		-1	'dc sub HOUSTON 33'
-1	1	3.5714285714		-1	'dc sub SPRING 8'
-1	1	11.9047619048		-1	'dc sub POINT COMFORT 2'
-1	1	13.1578947368		-1	'dc sub HOUSTON 28'
-1	1	0.4950495099		-1	'dc sub EL CAMPO'
-1	1	1.0869564981		-1	'dc sub HOUSTON 12'
-1	1	5.0251256281		-1	'dc sub PORT O CONNOR'
-1	1	1.3157894910		-1	'dc sub DICKINSON'
-1	1	21.7391304348		-1	'dc sub GALVESTON 1'
-1	1	1.7543859957		-1	'dc sub HOUSTON 10'
-1	1	4.0000000000		-1	'dc sub BAYTOWN 2'
-1	1	2.4390243902		-1	'dc sub LEAGUE CITY'
-1	1	0.4761904989		-1	'dc sub LIVERPOOL'
-1	1	32.2580645161		-1	'dc sub HOUSTON 16'
-1	1	6.0606056933		-1	'dc sub SUGAR LAND 1'
-1	1	2.2222222716		-1	'dc sub RICHMOND 2'
-1	1	6.2111801242		-1	'dc sub HOUSTON 82'
-1	1	12.6582278481		-1	'dc sub PINEHURST'
-1	1	6.9930065040		-1	'dc sub PEARLAND 2'
-1	1	15.3846153846		-1	'dc sub HOUSTON 47'
-1	1	5.8823529412		-1	'dc sub HOUSTON 79'
-1	1	12.9870129870		-1	'dc sub HOUSTON 49'
-1	1	6.9930065040		-1	'dc sub WADSWORTH'
-1	1	0.2352941176		-1	'dc sub HOUSTON 18'
-1	1	0.3802281210		-1	'dc sub HOUSTON 88'
-1	1	1.3157894910		-1	'dc sub TOMBALL 1'
-1	1	1.7241379905		-1	'dc sub HOUSTON 22'
-1	1	10.9890109890		-1	'dc sub DEER PARK'
-1	1	1.5384615858		-1	'dc sub WALLIS'
-1	1	9.0090090090		-1	'dc sub HOUSTON 67'
-1	1	1.1494252874		-1	'dc sub SPRING 4'
-1	1	7.1428571429		-1	'dc sub SOUTH HOUSTON'
-1	1	3.8461539941		-1	'dc sub HOUSTON 3'
-1	1	2.8571429388		-1	'dc sub SEADRIFT'
-1	1	14.2857142857		-1	'dc sub HOUSTON 34'
-1	1	5.8823529412		-1	'dc sub SUGAR LAND 2'
-1	1	4.5454545455		-1	'dc sub CONROE 7'
-1	1	6.0606056933		-1	'dc sub LOLITA'
-1	1	0.6493506662		-1	'dc sub LAPORTE'
-1	1	3.4482759810		-1	'dc sub NEW CANEY'
-1	1	31.2500000000		-1	'dc sub HOUSTON 14'
-1	1	7.4626865672		-1	'dc sub HOUSTON 2'
-1	1	10.1010101010		-1	'dc sub HOUSTON 78'
-1	1	0.3424657440		-1	'dc sub HOUSTON 40'
-1	1	0.4545454442		-1	'dc sub BLOOMINGTON'
-1	1	6.0975609756		-1	'dc sub WILLIS 2'
-1	1	8.3333333333		-1	'dc sub HOUSTON 51'
-1	1	12.9870129870		-1	'dc sub PALACIOS'
-1	1	7.4626865672		-1	'dc sub CONROE 4'
-1	1	12.8205128205		-1	'dc sub HOUSTON 52'
-1	1	33.3333333333		-1	'dc sub SPRING 2'
-1	1	12.0481927711		-1	'dc sub KINGWOOD 1'
-1	1	8.3333333333		-1	'dc sub HOUSTON 5'
-1	1	0.2169197336		-1	'dc sub TEXAS CITY 1'
-1	1	2.1276595745		-1	'dc sub KINGWOOD 2'
-1	1	10.3092783505		-1	'dc sub HOUSTON 8'
-1	1	0.2923976540		-1	'dc sub SPRING 7'
-1	1	15.1515151515		-1	'dc sub HOUSTON 41'
-1	1	2.4999999375		-1	'dc sub FRESNO'
-1	1	8.2644628099		-1	'dc sub HOUSTON 48'
-1	1	1.7241379905		-1	'dc sub HOUSTON 58'
-1	1	6.9930065040		-1	'dc sub PATTISON'
-1	1	0.7194244656		-1	'dc sub HOUSTON 77'
-1	1	4.1666668403		-1	'dc sub MISSOURI CITY 2'
-1	1	5.7803471549		-1	'dc sub HOUSTON 4'
-1	1	2.5641026298		-1	'dc sub TOMBALL 2'
-1	1	5.3191492191		-1	'dc sub CYPRESS 1'
-1	1	0.0751879689		-1	'dc sub HEMPSTEAD'
-1	1	15.3846153846		-1	'dc sub WEST COLUMBIA'
-1	1	12.9870129870		-1	'dc sub BAYTOWN 1'
-1	1	2.1276595745		-1	'dc sub SANTA FE 1'
-1	1	4.5454545455		-1	'dc sub HOUSTON 27'
-1	1	13.8888888889		-1	'dc sub SPRING 5'
-1	1	1.5873015873		-1	'dc sub HOUSTON 46'
-1	1	0.3401360475		-1	'dc sub HOUSTON 23'
-1	1	8.4033613445		-1	'dc sub MONTGOMERY'
-1	1	10.7526881720		-1	'dc sub HUNGERFORD'
-1	1	1.3698629762		-1	'dc sub HOUSTON 84'
-1	1	10.3092783505		-1	'dc sub HOUSTON 83'
-1	1	0.3289473727		-1	'dc sub HOUSTON 24'
-1	1	3.2258064516		-1	'dc sub HOUSTON 76'
-1	1	13.5135135135		-1	'dc sub HOUSTON 43'
-1	1	10.1010101010		-1	'dc sub HOUSTON 81'
-1	1	1.0416666884		-1	'dc sub HOUSTON 35'
-1	1	4.5454545455		-1	'dc sub HOUSTON 90'
-1	1	3.0303029385		-1	'dc sub BEASLEY'
-1	1	2.4390243902		-1	'dc sub HOUSTON 7'
-1	1	12.5000000000		-1	'dc sub LA MARQUE'
-1	1	1.0638297872		-1	'dc sub WALLER'
-1	1	2.4390243902		-1	'dc sub PORTER'
-1	1	2.1276595745		-1	'dc sub CYPRESS 2'
-1	1	10.3092783505		-1	'dc sub HOUSTON 30'
-1	1	6.6225169949		-1	'dc sub FULSHEAR'
-1	1	2.3255813413		-1	'dc sub LIBERTY'
-1	1	2.4390243902		-1	'dc sub WINNIE'
-1	1	0.2242152446		-1	'dc sub HOUSTON 63'
-1	1	1.7241379905		-1	'dc sub HOUSTON 70'
-1	1	1.0638297872		-1	'dc sub HOUSTON 55'
-1	1	3.2258064516		-1	'dc sub CROSBY'
-1	1	2.1739129962		-1	'dc sub MANVEL'
-1	1	5.1282053912		-1	'dc sub HOUSTON 54'
-1	1	3.1250000977		-1	'dc sub HOUSTON 89'
-1	1	1.0309278032		-1	'dc sub DAMON'
-1	1	8.8495575221		-1	'dc sub HOUSTON 74'
-1	1	2.0408162849		-1	'dc sub HOUSTON 26'
-1	1	1.6666666111		-1	'dc sub HOUSTON 32'
-1	1	6.1349693252		-1	'dc sub HOCKLEY'
-1	1	20.8333333333		-1	'dc sub ANGLETON'
-1	1	15.3846153846		-1	'dc sub CONROE 3'
-1	1	1.2499999844		-1	'dc sub HOUSTON 39'
-1	1	3.3333332222		-1	'dc sub HOUSTON 59'
-1	1	14.4927536232		-1	'dc sub PEARLAND 1'
-1	1	1.6949153404		-1	'dc sub HOUSTON 56'
-1	1	20.8333333333		-1	'dc sub HOUSTON 13'
-1	1	23.2558139535		-1	'dc sub CHANNELVIEW 2'
-1	1	27.7777777778		-1	'dc sub BAY CITY'
-1	1	4.5454545455		-1	'dc sub PASADENA 3'
-1	1	6.4516129032		-1	'dc sub BROOKSHIRE'
-1	1	1.4705882137		-1	'dc sub HOUSTON 25'
-1	1	2.2727272727		-1	'dc sub TEXAS CITY 2'
-1	1	1.1494252874		-1	'dc sub VICTORIA 3'
-1	1	6.2893085717		-1	'dc sub HOUSTON 36'
-1	1	2.2727272727		-1	'dc sub GANADO'
-1	1	8.1300813008		-1	'dc sub MONT BELVIEU'
-1	1	8.1300813008		-1	'dc sub BAYTOWN 3'
-1	1	8.2644628099		-1	'dc sub SPRING 6'
-1	1	8.8495575221		-1	'dc sub HUMBLE 2'
-1	1	6.1728395062		-1	'dc sub HOUSTON 69'
-1	1	29.4117647059		-1	'dc sub SANTA FE 2'
-1	1	5.3475932969		-1	'dc sub PORT BOLIVAR'
-1	1	2.7027027027		-1	'dc sub HOUSTON 42'
-1	1	3.3333332222		-1	'dc sub HOUSTON 85'
-1	1	4.3478260870		-1	'dc sub HOUSTON 50'
-1	1	3.1250000977		-1	'dc sub HOUSTON 62'
-1	1	1.1235955182		-1	'dc sub EAGLE LAKE'
-1	1	5.7803471549		-1	'dc sub CONROE 2'
-1	1	3.8461539941		-1	'dc sub WEBSTER'
-1	1	4.1666668403		-1	'dc sub SWEENY'
-1	1	0.4651162574		-1	'dc sub BLESSING'
-1	1	1.2499999844		-1	'dc sub WHARTON 1'
-1	1	16.3934426230		-1	'dc sub LAKE JACKSON'
-1	1	3.8461539941		-1	'dc sub BELLVILLE'
-1	1	0.2036659940		-1	'dc sub KATY 4'
-1	1	2.6315789474		-1	'dc sub HOUSTON 38'
-1	1	2.8571429388		-1	'dc sub FRIENDSWOOD'
-1	1	1.4492753623		-1	'dc sub HOUSTON 17'
-1	1	2.9411764706		-1	'dc sub HOUSTON 66'
-1	1	2.3255813413		-1	'dc sub FREEPORT 1'
-1	1	0.2325581293		-1	'dc sub NEWGULF'
-1	1	1.4492753623		-1	'dc sub HOUSTON 60'
-1	1	2.2727272727		-1	'dc sub PASADENA 1'
-1	1	7.2463768116		-1	'dc sub STAFFORD'
-1	1	15.1515151515		-1	'dc sub EDNA'
-1	1	10.2040816327		-1	'dc sub HOUSTON 21'
-1	1	0.2967359147		-1	'dc sub NEEDVILLE'
-1	1	2.5641026298		-1	'dc sub SEALY'
-1	1	1.3888888310		-1	'dc sub KATY 3'
-1	1	5.7803471549		-1	'dc sub HOUSTON 37'
-1	1	3.2258064516		-1	'dc sub HOUSTON 19'
-1	1	22.2222222222		-1	'dc sub THOMPSONS'
-1	1	14.2857142857		-1	'dc sub HOUSTON 61'
-1	1	2.9411764706		-1	'dc sub GALVESTON 3'
-1	1	1.3333333333		-1	'dc sub EAST BERNARD'
-1	1	3.2258064516		-1	'dc sub HOUSTON 20'
-1	1	32.2580645161		-1	'dc sub CHANNELVIEW 1'
-1	1	47.6190476190		-1	'dc sub FREEPORT 3'
-1	1	7.5757575758		-1	'dc sub HOUSTON 15'
-1	1	0.3246753331		-1	'dc sub HOUSTON 31'
-1	1	0.2197802106		-1	'dc sub ROSHARON'
-1	1	0.4545454442		-1	'dc sub HOUSTON 44'
-1	1	0.2293577913		-1	'dc sub HOUSTON 75'
-1	1	12.3456790123		-1	'dc sub HOUSTON 71'
-1	1	0.2710027056		-1	'dc sub HUMBLE 1'
-1	1	2.9411764706		-1	'dc sub HOUSTON 68'
-1	1	1.3157894910		-1	'dc sub WILLIS 1'
-1	1	13.3333333333		-1	'dc sub BAYTOWN 4'
-1	1	11.6279069767		-1	'dc sub VAN VLECK'
-1	1	7.5187969925		-1	'dc sub HUFFMAN'
-1	1	14.2857142857		-1	'dc sub HOUSTON 53'
-1	1	0.2415459013		-1	'dc sub HOUSTON 91'
-1	1	4.1666668403		-1	'dc sub ROSENBERG'
-1	1	2.6315789474		-1	'dc sub PASADENA 5'
-1	1	8.0000000000		-1	'dc sub HOUSTON 45'
-1	1	1.0204081424		-1	'dc sub HOUSTON 6'
-1	1	7.4626865672		-1	'dc sub PASADENA 4'
-1	1	3.4482759810		-1	'dc sub HOUSTON 57'
-1	1	1.8867925596		-1	'dc sub GALVESTON 2'
-1	1	25.0000000000		-1	'dc sub POINT COMFORT 1'
-1	1	3.8461539941		-1	'dc sub KATY 2'
-1	1	20.4081632653		-1	'dc sub SPRING 3'
-1	1	2.3255813413		-1	'dc sub DANBURY'
-1	1	1.7543859957		-1	'dc sub WHARTON 2'
-1	1	2.8571429388		-1	'dc sub VICTORIA 1'
-1	1	5.2910052910		-1	'dc sub HOUSTON 64'
-1	1	0.5181347284		-1	'dc sub HOUSTON 65'
-1	1	0.5464480755		-1	'dc sub LA PORTE'
-1	1	25.0000000000		-1	'dc sub MAGNOLIA 1'
-1	1	3.7037035665		-1	'dc sub ALVIN'
-1	1	8.1967213115		-1	'dc sub HOUSTON 86'
-1	1	5.1020410766		-1	'dc sub BRAZORIA'
-1	1	11.1111111111		-1	'dc sub HOUSTON 87'
-1	1	5.1546389096		-1	'dc sub FREEPORT 2'
-1	1	5.6497175141		-1	'dc sub CONROE 6'
-1	1	10.5263157895		-1	'dc sub MADISONVILLE'
-1	1	16.3934426230		-1	'dc sub NORMANGEE'
-1	1	3.3333332222		-1	'dc sub ARP'
-1	1	1.6666666111		-1	'dc sub CENTERVILLE'
-1	1	6.4935064935		-1	'dc sub LUFKIN 3'
-1	1	5.2083333333		-1	'dc sub FLINT'
-1	1	0.2008032120		-1	'dc sub BULLARD'
-1	1	2.9411764706		-1	'dc sub CHANDLER'
-1	1	3.0303029385		-1	'dc sub PLANTERSVILLE'
-1	1	0.2645502666		-1	'dc sub MARQUEZ'
-1	1	1.1111111358		-1	'dc sub TENNESSEE COLONY'
-1	1	1.6129032258		-1	'dc sub ANDERSON'
-1	1	6.3694263459		-1	'dc sub MINEOLA'
-1	1	1.5384615858		-1	'dc sub LOVELADY'
-1	1	5.0761421320		-1	'dc sub HUNTINGTON'
-1	1	21.7391304348		-1	'dc sub BRYAN 4'
-1	1	4.0000000000		-1	'dc sub FRANKSTON'
-1	1	58.8235294118		-1	'dc sub TYLER 4'
-1	1	1.1627906842		-1	'dc sub BEN WHEELER'
-1	1	1.1363636364		-1	'dc sub GARRISON'
-1	1	4.1666668403		-1	'dc sub ETOILE'
-1	1	1.4084507439		-1	'dc sub LUFKIN 1'
-1	1	0.2923976540		-1	'dc sub PALESTINE 1'
-1	1	2.1739129962		-1	'dc sub LINDALE'
-1	1	1.9230769970		-1	'dc sub WHITEHOUSE'
-1	1	12.9870129870		-1	'dc sub OVERTON'
-1	1	1.3333333333		-1	'dc sub GRAND SALINE'
-1	1	1.2195122100		-1	'dc sub SHIRO'
-1	1	1.6666666111		-1	'dc sub MIDWAY'
-1	1	2.5641026298		-1	'dc sub SULPHUR SPRINGS'
-1	1	2.0408162849		-1	'dc sub VAN'
-1	1	0.0625000000		-1	'dc sub MURCHISON'
-1	1	0.2857142857		-1	'dc sub NACOGDOCHES 2'
-1	1	6.8027210884		-1	'dc sub DIBOLL'
-1	1	3.7037035665		-1	'dc sub FAIRFIELD 1'
-1	1	8.0645161290		-1	'dc sub TYLER 8'
-1	1	1.1363636364		-1	'dc sub ATHENS 1'
-1	1	2.1276595745		-1	'dc sub BUFFALO'
-1	1	2.1276595745		-1	'dc sub RUSK'
-1	1	5.0251256281		-1	'dc sub WINONA'
-1	1	1.1627906842		-1	'dc sub FAIRFIELD 2'
-1	1	2.3255813413		-1	'dc sub CUSHING 2'
-1	1	0.5882352768		-1	'dc sub NACOGDOCHES 3'
-1	1	6.5789473684		-1	'dc sub FAIRFIELD 3'
-1	1	2.2727272727		-1	'dc sub TRINIDAD 2'
-1	1	10.4166666667		-1	'dc sub DIKE'
-1	1	2.3255813413		-1	'dc sub JEWETT 1'
-1	1	5.4054054054		-1	'dc sub PALESTINE 2'
-1	1	1.1627906842		-1	'dc sub EMORY'
-1	1	2.6315789474		-1	'dc sub MT. ENTERPRISE'
-1	1	1.0204081424		-1	'dc sub TYLER 9'
-1	1	7.5187969925		-1	'dc sub FRANKLIN'
-1	1	6.9930065040		-1	'dc sub TYLER 3'
-1	1	4.5454545455		-1	'dc sub ELKHART'
-1	1	2.9411764706		-1	'dc sub WORTHAM'
-1	1	1.3698629762		-1	'dc sub OAKWOOD'
-1	1	1.3888888310		-1	'dc sub COOKVILLE'
-1	1	13.1578947368		-1	'dc sub COLLEGE STATION 1'
-1	1	13.6986301370		-1	'dc sub EDGEWOOD'
-1	1	1.5625000244		-1	'dc sub CUSHING 1'
-1	1	5.6818181818		-1	'dc sub TYLER 2'
-1	1	43.4782608696		-1	'dc sub ALTO'
-1	1	5.9880239521		-1	'dc sub CALVERT'
-1	1	0.2237136570		-1	'dc sub JEWETT 2'
-1	1	2.6315789474		-1	'dc sub NAVASOTA'
-1	1	6.3291135235		-1	'dc sub MOUNT PLEASANT 2'
-1	1	3.2258064516		-1	'dc sub SCROGGINS'
-1	1	10.8695652174		-1	'dc sub WILLS POINT'
-1	1	3.5714285714		-1	'dc sub ATHENS 2'
-1	1	0.2352941176		-1	'dc sub POINT'
-1	1	0.6097561013		-1	'dc sub LUFKIN 2'
-1	1	7.6923076923		-1	'dc sub JACKSONVILLE 1'
-1	1	5.7803471549		-1	'dc sub CROCKETT'
-1	1	2.1739129962		-1	'dc sub HENDERSON 1'
-1	1	1.3157894910		-1	'dc sub BRYAN 3'
-1	1	10.7526881720		-1	'dc sub JACKSONVILLE 2'
-1	1	5.3475932969		-1	'dc sub BRYAN 5'
-1	1	2.2727272727		-1	'dc sub MALAKOFF'
-1	1	2.7777777006		-1	'dc sub CUMBY'
-1	1	7.9365079365		-1	'dc sub NACOGDOCHES 1'
-1	1	90.9090909091		-1	'dc sub MOUNT PLEASANT 1'
-1	1	76.9230769231		-1	'dc sub TEAGUE'
-1	1	5.1813471503		-1	'dc sub TYLER 7'
-1	1	1.8181817851		-1	'dc sub TYLER 6'
-1	1	6.2893085717		-1	'dc sub YANTIS'
-1	1	7.5187969925		-1	'dc sub POLLOK'
-1	1	7.0921985816		-1	'dc sub TYLER 1'
-1	1	2.7777777006		-1	'dc sub COLLEGE STATION 2'
-1	1	7.4074068587		-1	'dc sub HEARNE'
-1	1	3.1250000977		-1	'dc sub MOUNT VERNON'
-1	1	50.0000000000		-1	'dc sub IOLA'
-1	1	0.3636363636		-1	'dc sub STREETMAN'
-1	1	1.1111111358		-1	'dc sub COMO'
-1	1	10.4166666667		-1	'dc sub HENDERSON 2'
-1	1	1.5384615858		-1	'dc sub TRINIDAD 1'
-1	1	6.2893085717		-1	'dc sub ZAVALLA'
-1	1	4.1666668403		-1	'dc sub GRAPELAND'
-1	1	6.4102564103		-1	'dc sub BRYAN 2'
-1	1	37.0370370370		-1	'dc sub CANTON'
-1	1	1.8181817851		-1	'dc sub TYLER 5'
-1	1	1.1111111358		-1	'dc sub BREMOND'
-1	1	30.3030303030		-1	'dc sub BRYAN 1'
1001	1	0.0000000000		1	'dc bus ODESSA 2 0'
1002	1	0.0000000000		2	'dc bus PRESIDIO 2 0'
1003	1	0.0000000000		3	'dc bus O DONNELL 1 0'
1004	1	0.0000000000		3	'dc bus O DONNELL 1 1'
1005	1	0.0000000000		4	'dc bus BIG SPRING 5 0'
1006	1	0.0000000000		4	'dc bus BIG SPRING 5 1'
1007	1	0.0000000000		5	'dc bus VAN HORN 0'
1008	1	0.0000000000		6	'dc bus IRAAN 2 0'
1009	1	0.0000000000		6	'dc bus IRAAN 2 1'
1010	1	0.0000000000		7	'dc bus PRESIDIO 1 0'
1011	1	0.0000000000		7	'dc bus PRESIDIO 1 1'
1012	1	0.0000000000		8	'dc bus SANDERSON 0'
1013	1	0.0000000000		9	'dc bus MONAHANS 2 0'
1014	1	0.0000000000		10	'dc bus GRANDFALLS 0'
1015	1	0.0000000000		11	'dc bus MARFA 0'
1016	1	0.0000000000		12	'dc bus GARDEN CITY 0'
1017	1	0.0000000000		13	'dc bus ODESSA 4 0'
1018	1	0.0000000000		14	'dc bus NOTREES 0'
1019	1	0.0000000000		15	'dc bus MIDLAND 4 0'
1020	1	0.0000000000		16	'dc bus BIG SPRING 1 0'
1021	1	0.0000000000		16	'dc bus BIG SPRING 1 1'
1022	1	0.0000000000		17	'dc bus O DONNELL 2 0'
1023	1	0.0000000000		17	'dc bus O DONNELL 2 1'
1024	1	0.0000000000		18	'dc bus ODESSA 6 0'
1025	1	0.0000000000		19	'dc bus BIG SPRINGS 0'
1026	1	0.0000000000		19	'dc bus BIG SPRINGS 1'
1027	1	0.0000000000		20	'dc bus MIDLAND 2 0'
1028	1	0.0000000000		21	'dc bus COAHOMA 0'
1029	1	0.0000000000		22	'dc bus MIDLAND 3 0'
1030	1	0.0000000000		23	'dc bus ALPINE 0'
1031	1	0.0000000000		24	'dc bus FORT DAVIS 0'
1032	1	0.0000000000		25	'dc bus MCCAMEY 1 0'
1033	1	0.0000000000		25	'dc bus MCCAMEY 1 1'
1034	1	0.0000000000		26	'dc bus BIG SPRING 4 0'
1035	1	0.0000000000		26	'dc bus BIG SPRING 4 1'
1036	1	0.0000000000		27	'dc bus CRANE 0'
1037	1	0.0000000000		28	'dc bus ODESSA 5 0'
1038	1	0.0000000000		29	'dc bus FORT STOCKTON 1 0'
1039	1	0.0000000000		29	'dc bus FORT STOCKTON 1 1'
1040	1	0.0000000000		30	'dc bus ANDREWS 0'
1041	1	0.0000000000		31	'dc bus FORSAN 0'
1042	1	0.0000000000		31	'dc bus FORSAN 1'
1043	1	0.0000000000		31	'dc bus FORSAN 2'
1044	1	0.0000000000		32	'dc bus BIG LAKE 0'
1045	1	0.0000000000		33	'dc bus MIDLAND 5 0'
1046	1	0.0000000000		34	'dc bus OZONA 0'
1047	1	0.0000000000		35	'dc bus MONAHANS 1 0'
1048	1	0.0000000000		35	'dc bus MONAHANS 1 1'
1049	1	0.0000000000		35	'dc bus MONAHANS 1 2'
1050	1	0.0000000000		35	'dc bus MONAHANS 1 3'
1051	1	0.0000000000		35	'dc bus MONAHANS 1 4'
1052	1	0.0000000000		35	'dc bus MONAHANS 1 5'
1053	1	0.0000000000		35	'dc bus MONAHANS 1 6'
1054	1	0.0000000000		36	'dc bus STANTON 0'
1055	1	0.0000000000		37	'dc bus ODONNELL 0'
1056	1	0.0000000000		38	'dc bus LENORAH 0'
1057	1	0.0000000000		38	'dc bus LENORAH 1'
1058	1	0.0000000000		39	'dc bus IRAAN 3 0'
1059	1	0.0000000000		39	'dc bus IRAAN 3 1'
1060	1	0.0000000000		39	'dc bus IRAAN 3 2'
1061	1	0.0000000000		40	'dc bus BIG SPRING 6 0'
1062	1	0.0000000000		40	'dc bus BIG SPRING 6 1'
1063	1	0.0000000000		40	'dc bus BIG SPRING 6 2'
1064	1	0.0000000000		41	'dc bus ODESSA 3 0'
1065	1	0.0000000000		42	'dc bus BIG SPRING 3 0'
1066	1	0.0000000000		42	'dc bus BIG SPRING 3 1'
1067	1	0.0000000000		43	'dc bus BIG SPRING 7 0'
1068	1	0.0000000000		44	'dc bus MIDLAND 1 0'
1069	1	0.0000000000		45	'dc bus IRAAN 1 0'
1070	1	0.0000000000		45	'dc bus IRAAN 1 1'
1071	1	0.0000000000		46	'dc bus ODESSA 1 0'
1072	1	0.0000000000		46	'dc bus ODESSA 1 1'
1073	1	0.0000000000		46	'dc bus ODESSA 1 2'
1074	1	0.0000000000		46	'dc bus ODESSA 1 3'
1075	1	0.0000000000		46	'dc bus ODESSA 1 4'
1076	1	0.0000000000		46	'dc bus ODESSA 1 5'
1077	1	0.0000000000		46	'dc bus ODESSA 1 6'
1078	1	0.0000000000		46	'dc bus ODESSA 1 7'
1079	1	0.0000000000		46	'dc bus ODESSA 1 8'
1080	1	0.0000000000		46	'dc bus ODESSA 1 9'
1081	1	0.0000000000		46	'dc bus ODESSA 1 10'
1082	1	0.0000000000		47	'dc bus FORT STOCKTON 2 0'
1083	1	0.0000000000		48	'dc bus FORT STOCKTON 3 0'
1084	1	0.0000000000		49	'dc bus BIG SPRING 2 0'
1085	1	0.0000000000		50	'dc bus KERMIT 0'
1086	1	0.0000000000		51	'dc bus PECOS 0'
1087	1	0.0000000000		52	'dc bus SHEFFIELD 0'
1088	1	0.0000000000		53	'dc bus MCCAMEY 2 0'
1089	1	0.0000000000		54	'dc bus LAMESA 0'
1090	1	0.0000000000		55	'dc bus GOLDSMITH 0'
1091	1	0.0000000000		56	'dc bus RALLS 2 0'
2001	1	0.0000000000		57	'dc bus PARIS 3 0'
2002	1	0.0000000000		58	'dc bus SAVOY 0'
2003	1	0.0000000000		58	'dc bus SAVOY 1'
2004	1	0.0000000000		58	'dc bus SAVOY 2'
2005	1	0.0000000000		58	'dc bus SAVOY 3'
2006	1	0.0000000000		58	'dc bus SAVOY 4'
2007	1	0.0000000000		59	'dc bus HONEY GROVE 0'
2008	1	0.0000000000		60	'dc bus MEMPHIS 0'
2009	1	0.0000000000		61	'dc bus IOWA PARK 0'
2010	1	0.0000000000		62	'dc bus VERNON 2 0'
2011	1	0.0000000000		63	'dc bus PANHANDLE 2 0'
2012	1	0.0000000000		63	'dc bus PANHANDLE 2 1'
2013	1	0.0000000000		63	'dc bus PANHANDLE 2 2'
2014	1	0.0000000000		64	'dc bus CHILDRESS 0'
2015	1	0.0000000000		65	'dc bus FORESTBURG 0'
2016	1	0.0000000000		66	'dc bus SHERMAN 3 0'
2017	1	0.0000000000		67	'dc bus PANHANDLE 4 0'
2018	1	0.0000000000		67	'dc bus PANHANDLE 4 1'
2019	1	0.0000000000		67	'dc bus PANHANDLE 4 2'
2020	1	0.0000000000		68	'dc bus WICHITA FALLS 6 0'
2021	1	0.0000000000		69	'dc bus PARIS 2 0'
2022	1	0.0000000000		69	'dc bus PARIS 2 1'
2023	1	0.0000000000		69	'dc bus PARIS 2 2'
2024	1	0.0000000000		69	'dc bus PARIS 2 3'
2025	1	0.0000000000		70	'dc bus WICHITA FALLS 4 0'
2026	1	0.0000000000		71	'dc bus WHEELER 0'
2027	1	0.0000000000		72	'dc bus DEPORT 0'
2028	1	0.0000000000		73	'dc bus WICHITA FALLS 3 0'
2029	1	0.0000000000		74	'dc bus SILVERTON 0'
2030	1	0.0000000000		75	'dc bus BONHAM 0'
2031	1	0.0000000000		76	'dc bus MATADOR 0'
2032	1	0.0000000000		77	'dc bus ARTHUR CITY 0'
2033	1	0.0000000000		78	'dc bus LEONARD 0'
2034	1	0.0000000000		79	'dc bus GORDONVILLE 0'
2035	1	0.0000000000		80	'dc bus KNOX CITY 0'
2036	1	0.0000000000		81	'dc bus WICHITA FALLS 7 0'
2037	1	0.0000000000		82	'dc bus LINDSAY 0'
2038	1	0.0000000000		83	'dc bus ECTOR 0'
2039	1	0.0000000000		84	'dc bus SUNSET 0'
2040	1	0.0000000000		85	'dc bus CLARKSVILLE 0'
2041	1	0.0000000000		86	'dc bus PANHANDLE 3 0'
2042	1	0.0000000000		86	'dc bus PANHANDLE 3 1'
2043	1	0.0000000000		87	'dc bus SADLER 0'
2044	1	0.0000000000		88	'dc bus WHITESBORO 0'
2045	1	0.0000000000		89	'dc bus SHEPPARD AFB 0'
2046	1	0.0000000000		90	'dc bus POTTSBORO 0'
2047	1	0.0000000000		91	'dc bus BELLS 0'
2048	1	0.0000000000		92	'dc bus CROSBYTON 0'
2049	1	0.0000000000		93	'dc bus ELECTRA 0'
2050	1	0.0000000000		94	'dc bus PATTONVILLE 0'
2051	1	0.0000000000		95	'dc bus HENRIETTA 0'
2052	1	0.0000000000		96	'dc bus PANHANDLE 6 0'
2053	1	0.0000000000		97	'dc bus BOWIE 0'
2054	1	0.0000000000		98	'dc bus WICHITA FALLS 1 0'
2055	1	0.0000000000		98	'dc bus WICHITA FALLS 1 1'
2056	1	0.0000000000		98	'dc bus WICHITA FALLS 1 2'
2057	1	0.0000000000		98	'dc bus WICHITA FALLS 1 3'
2058	1	0.0000000000		99	'dc bus WHITE DEER 0'
2059	1	0.0000000000		99	'dc bus WHITE DEER 1'
2060	1	0.0000000000		100	'dc bus ROXTON 0'
2061	1	0.0000000000		101	'dc bus VERNON 1 0'
2062	1	0.0000000000		101	'dc bus VERNON 1 1'
2063	1	0.0000000000		102	'dc bus DENISON 2 0'
2064	1	0.0000000000		103	'dc bus SUMNER 0'
2065	1	0.0000000000		104	'dc bus GAINESVILLE 0'
2066	1	0.0000000000		105	'dc bus ASPERMONT 0'
2067	1	0.0000000000		106	'dc bus WICHITA FALLS 5 0'
2068	1	0.0000000000		107	'dc bus WINDTHORST 0'
2069	1	0.0000000000		108	'dc bus HOWE 0'
2070	1	0.0000000000		109	'dc bus ARCHER 2 0'
2071	1	0.0000000000		109	'dc bus ARCHER 2 1'
2072	1	0.0000000000		110	'dc bus COLLINSVILLE 0'
2073	1	0.0000000000		111	'dc bus JAYTON 0'
2074	1	0.0000000000		111	'dc bus JAYTON 1'
2075	1	0.0000000000		111	'dc bus JAYTON 2'
2076	1	0.0000000000		111	'dc bus JAYTON 3'
2077	1	0.0000000000		112	'dc bus MUENSTER 1 0'
2078	1	0.0000000000		112	'dc bus MUENSTER 1 1'
2079	1	0.0000000000		113	'dc bus PADUCAH 0'
2080	1	0.0000000000		114	'dc bus NOCONA 0'
2081	1	0.0000000000		115	'dc bus DODD CITY 0'
2082	1	0.0000000000		116	'dc bus WICHITA FALLS 2 0'
2083	1	0.0000000000		116	'dc bus WICHITA FALLS 2 1'
2084	1	0.0000000000		116	'dc bus WICHITA FALLS 2 2'
2085	1	0.0000000000		116	'dc bus WICHITA FALLS 2 3'
2086	1	0.0000000000		117	'dc bus MONTAGUE 0'
2087	1	0.0000000000		118	'dc bus SPUR 0'
2088	1	0.0000000000		119	'dc bus ARCHER 1 0'
2089	1	0.0000000000		119	'dc bus ARCHER 1 1'
2090	1	0.0000000000		120	'dc bus ANNONA 0'
2091	1	0.0000000000		121	'dc bus SEYMOUR 0'
2092	1	0.0000000000		122	'dc bus DENISON 1 0'
2093	1	0.0000000000		123	'dc bus PANHANDLE 5 0'
2094	1	0.0000000000		123	'dc bus PANHANDLE 5 1'
2095	1	0.0000000000		123	'dc bus PANHANDLE 5 2'
2096	1	0.0000000000		124	'dc bus RALLS 1 0'
2097	1	0.0000000000		124	'dc bus RALLS 1 1'
2098	1	0.0000000000		124	'dc bus RALLS 1 2'
2099	1	0.0000000000		124	'dc bus RALLS 1 3'
2100	1	0.0000000000		124	'dc bus RALLS 1 4'
2101	1	0.0000000000		125	'dc bus SHERMAN 1 0'
2102	1	0.0000000000		125	'dc bus SHERMAN 1 1'
2103	1	0.0000000000		125	'dc bus SHERMAN 1 2'
2104	1	0.0000000000		125	'dc bus SHERMAN 1 3'
2105	1	0.0000000000		125	'dc bus SHERMAN 1 4'
2106	1	0.0000000000		126	'dc bus WHITEWRIGHT 0'
2107	1	0.0000000000		127	'dc bus SHERMAN 2 0'
2108	1	0.0000000000		128	'dc bus ROCHESTER 0'
2109	1	0.0000000000		129	'dc bus BURKBURNETT 0'
2110	1	0.0000000000		130	'dc bus MUENSTER 2 0'
2111	1	0.0000000000		131	'dc bus ARCHER CITY 0'
2112	1	0.0000000000		132	'dc bus PETROLIA 0'
2113	1	0.0000000000		133	'dc bus PARIS 1 0'
2114	1	0.0000000000		133	'dc bus PARIS 1 1'
2115	1	0.0000000000		133	'dc bus PARIS 1 2'
2116	1	0.0000000000		133	'dc bus PARIS 1 3'
2117	1	0.0000000000		133	'dc bus PARIS 1 4'
2118	1	0.0000000000		133	'dc bus PARIS 1 5'
2119	1	0.0000000000		133	'dc bus PARIS 1 6'
2120	1	0.0000000000		133	'dc bus PARIS 1 7'
2121	1	0.0000000000		134	'dc bus BAGWELL 0'
2122	1	0.0000000000		135	'dc bus TELEPHONE 0'
2123	1	0.0000000000		136	'dc bus PANHANDLE 1 0'
2124	1	0.0000000000		137	'dc bus VAN ALSTYNE 0'
2125	1	0.0000000000		138	'dc bus TIOGA 0'
2126	1	0.0000000000		139	'dc bus VALLEY VIEW 0'
2127	1	0.0000000000		140	'dc bus MIAMI 0'
2128	1	0.0000000000		140	'dc bus MIAMI 1'
2129	1	0.0000000000		141	'dc bus TRENTON 0'
2130	1	0.0000000000		142	'dc bus HASKELL 0'
2131	1	0.0000000000		142	'dc bus HASKELL 1'
2132	1	0.0000000000		142	'dc bus HASKELL 2'
2133	1	0.0000000000		143	'dc bus SAINT JO 0'
3001	1	0.0000000000		144	'dc bus KERRVILLE 0'
3002	1	0.0000000000		144	'dc bus KERRVILLE 1'
3003	1	0.0000000000		145	'dc bus SWEETWATER 4 0'
3004	1	0.0000000000		145	'dc bus SWEETWATER 4 1'
3005	1	0.0000000000		146	'dc bus LEAKEY 0'
3006	1	0.0000000000		147	'dc bus HAMLIN 0'
3007	1	0.0000000000		148	'dc bus MERKEL 3 0'
3008	1	0.0000000000		149	'dc bus COLEMAN 0'
3009	1	0.0000000000		150	'dc bus SONORA 0'
3010	1	0.0000000000		151	'dc bus CAMP WOOD 0'
3011	1	0.0000000000		152	'dc bus LLANO 0'
3012	1	0.0000000000		153	'dc bus WILLOW CITY 0'
3013	1	0.0000000000		154	'dc bus ABILENE 4 0'
3014	1	0.0000000000		155	'dc bus KINGSLAND 0'
3015	1	0.0000000000		156	'dc bus ROSCOE 6 0'
3016	1	0.0000000000		157	'dc bus BLACKWELL 0'
3017	1	0.0000000000		157	'dc bus BLACKWELL 1'
3018	1	0.0000000000		158	'dc bus CHRISTOVAL 0'
3019	1	0.0000000000		158	'dc bus CHRISTOVAL 1'
3020	1	0.0000000000		158	'dc bus CHRISTOVAL 2'
3021	1	0.0000000000		159	'dc bus LUEDERS 0'
3022	1	0.0000000000		160	'dc bus COLORADO CITY 0'
3023	1	0.0000000000		161	'dc bus STAMFORD 0'
3024	1	0.0000000000		162	'dc bus ELDORADO 0'
3025	1	0.0000000000		163	'dc bus SAN SABA 0'
3026	1	0.0000000000		164	'dc bus ABILENE 2 0'
3027	1	0.0000000000		164	'dc bus ABILENE 2 1'
3028	1	0.0000000000		164	'dc bus ABILENE 2 2'
3029	1	0.0000000000		165	'dc bus LOMETA 0'
3030	1	0.0000000000		166	'dc bus SAN ANGELO 1 0'
3031	1	0.0000000000		167	'dc bus TUSCOLA 0'
3032	1	0.0000000000		168	'dc bus ABILENE 7 0'
3033	1	0.0000000000		169	'dc bus SNYDER 1 0'
3034	1	0.0000000000		169	'dc bus SNYDER 1 1'
3035	1	0.0000000000		170	'dc bus CHEROKEE 0'
3036	1	0.0000000000		171	'dc bus RICHLAND SPRINGS 0'
3037	1	0.0000000000		172	'dc bus ROSCOE 2 0'
3038	1	0.0000000000		172	'dc bus ROSCOE 2 1'
3039	1	0.0000000000		172	'dc bus ROSCOE 2 2'
3040	1	0.0000000000		173	'dc bus BALLINGER 0'
3041	1	0.0000000000		174	'dc bus SILVER 0'
3042	1	0.0000000000		174	'dc bus SILVER 1'
3043	1	0.0000000000		174	'dc bus SILVER 2'
3044	1	0.0000000000		174	'dc bus SILVER 3'
3045	1	0.0000000000		174	'dc bus SILVER 4'
3046	1	0.0000000000		175	'dc bus ROSCOE 5 0'
3047	1	0.0000000000		175	'dc bus ROSCOE 5 1'
3048	1	0.0000000000		175	'dc bus ROSCOE 5 2'
3049	1	0.0000000000		176	'dc bus ANSON 0'
3050	1	0.0000000000		177	'dc bus DEL RIO 0'
3051	1	0.0000000000		177	'dc bus DEL RIO 1'
3052	1	0.0000000000		178	'dc bus HUNT 0'
3053	1	0.0000000000		179	'dc bus WINGATE 0'
3054	1	0.0000000000		179	'dc bus WINGATE 1'
3055	1	0.0000000000		179	'dc bus WINGATE 2'
3056	1	0.0000000000		179	'dc bus WINGATE 3'
3057	1	0.0000000000		179	'dc bus WINGATE 4'
3058	1	0.0000000000		180	'dc bus STERLING CITY 1 0'
3059	1	0.0000000000		180	'dc bus STERLING CITY 1 1'
3060	1	0.0000000000		180	'dc bus STERLING CITY 1 2'
3061	1	0.0000000000		180	'dc bus STERLING CITY 1 3'
3062	1	0.0000000000		180	'dc bus STERLING CITY 1 4'
3063	1	0.0000000000		180	'dc bus STERLING CITY 1 5'
3064	1	0.0000000000		181	'dc bus ROSCOE 4 0'
3065	1	0.0000000000		181	'dc bus ROSCOE 4 1'
3066	1	0.0000000000		182	'dc bus BRADY 0'
3067	1	0.0000000000		183	'dc bus TRENT 1 0'
3068	1	0.0000000000		183	'dc bus TRENT 1 1'
3069	1	0.0000000000		184	'dc bus OVALO 0'
3070	1	0.0000000000		185	'dc bus NOLAN 0'
3071	1	0.0000000000		185	'dc bus NOLAN 1'
3072	1	0.0000000000		186	'dc bus MILES 0'
3073	1	0.0000000000		187	'dc bus BRACKETTVILLE 2 0'
3074	1	0.0000000000		187	'dc bus BRACKETTVILLE 2 1'
3075	1	0.0000000000		188	'dc bus MASON 0'
3076	1	0.0000000000		189	'dc bus BRACKETTVILLE 3 0'
3077	1	0.0000000000		190	'dc bus ABILENE 6 0'
3078	1	0.0000000000		191	'dc bus HERMLEIGH 0'
3079	1	0.0000000000		191	'dc bus HERMLEIGH 1'
3080	1	0.0000000000		191	'dc bus HERMLEIGH 2'
3081	1	0.0000000000		191	'dc bus HERMLEIGH 3'
3082	1	0.0000000000		192	'dc bus MERKEL 1 0'
3083	1	0.0000000000		192	'dc bus MERKEL 1 1'
3084	1	0.0000000000		192	'dc bus MERKEL 1 2'
3085	1	0.0000000000		193	'dc bus LORAINE 1 0'
3086	1	0.0000000000		193	'dc bus LORAINE 1 1'
3087	1	0.0000000000		193	'dc bus LORAINE 1 2'
3088	1	0.0000000000		194	'dc bus ABILENE 1 0'
3089	1	0.0000000000		194	'dc bus ABILENE 1 1'
3090	1	0.0000000000		194	'dc bus ABILENE 1 2'
3091	1	0.0000000000		194	'dc bus ABILENE 1 3'
3092	1	0.0000000000		194	'dc bus ABILENE 1 4'
3093	1	0.0000000000		195	'dc bus ROCKSPRINGS 0'
3094	1	0.0000000000		196	'dc bus MERKEL 2 0'
3095	1	0.0000000000		196	'dc bus MERKEL 2 1'
3096	1	0.0000000000		197	'dc bus FLUVANNA 2 0'
3097	1	0.0000000000		197	'dc bus FLUVANNA 2 1'
3098	1	0.0000000000		197	'dc bus FLUVANNA 2 2'
3099	1	0.0000000000		198	'dc bus DYESS AFB 0'
3100	1	0.0000000000		199	'dc bus HAWLEY 0'
3101	1	0.0000000000		200	'dc bus BUCHANAN DAM 2 0'
3102	1	0.0000000000		201	'dc bus ABILENE 3 0'
3103	1	0.0000000000		202	'dc bus SWEETWATER 5 0'
3104	1	0.0000000000		203	'dc bus BUCHANAN DAM 1 0'
3105	1	0.0000000000		203	'dc bus BUCHANAN DAM 1 1'
3106	1	0.0000000000		203	'dc bus BUCHANAN DAM 1 2'
3107	1	0.0000000000		204	'dc bus INGRAM 0'
3108	1	0.0000000000		205	'dc bus KEMPNER 0'
3109	1	0.0000000000		206	'dc bus FLUVANNA 1 0'
3110	1	0.0000000000		206	'dc bus FLUVANNA 1 1'
3111	1	0.0000000000		207	'dc bus STERLING CITY 2 0'
3112	1	0.0000000000		207	'dc bus STERLING CITY 2 1'
3113	1	0.0000000000		207	'dc bus STERLING CITY 2 2'
3114	1	0.0000000000		208	'dc bus SAN ANGELO 2 0'
3115	1	0.0000000000		209	'dc bus ROTAN 0'
3116	1	0.0000000000		210	'dc bus SYNDER 0'
3117	1	0.0000000000		210	'dc bus SYNDER 1'
3118	1	0.0000000000		210	'dc bus SYNDER 2'
3119	1	0.0000000000		211	'dc bus BRACKETTVILLE 1 0'
3120	1	0.0000000000		211	'dc bus BRACKETTVILLE 1 1'
3121	1	0.0000000000		212	'dc bus ROSCOE 1 0'
3122	1	0.0000000000		212	'dc bus ROSCOE 1 1'
3123	1	0.0000000000		213	'dc bus UVALDE 0'
3124	1	0.0000000000		214	'dc bus FREDERICKSBURG 0'
3125	1	0.0000000000		215	'dc bus ABILENE 5 0'
3126	1	0.0000000000		216	'dc bus SABINAL 0'
3127	1	0.0000000000		217	'dc bus SWEETWATER 2 0'
3128	1	0.0000000000		218	'dc bus LORAINE 2 0'
3129	1	0.0000000000		219	'dc bus ROSCOE 3 0'
3130	1	0.0000000000		220	'dc bus SAN ANGELO 3 0'
3131	1	0.0000000000		221	'dc bus TUSOCOLA 0'
3132	1	0.0000000000		222	'dc bus EDEN 0'
3133	1	0.0000000000		223	'dc bus SNYDER 2 0'
3134	1	0.0000000000		223	'dc bus SNYDER 2 1'
3135	1	0.0000000000		223	'dc bus SNYDER 2 2'
3136	1	0.0000000000		223	'dc bus SNYDER 2 3'
3137	1	0.0000000000		224	'dc bus SWEETWATER 1 0'
3138	1	0.0000000000		225	'dc bus MENARD 0'
3139	1	0.0000000000		226	'dc bus WINTERS 0'
3140	1	0.0000000000		227	'dc bus GOLDSBORO 0'
3141	1	0.0000000000		228	'dc bus SWEETWATER 3 0'
3142	1	0.0000000000		229	'dc bus GOODFELLOW AFB 0'
3143	1	0.0000000000		230	'dc bus SANTA ANNA 0'
3144	1	0.0000000000		231	'dc bus ROWENA 0'
3145	1	0.0000000000		232	'dc bus TRENT 2 0'
3146	1	0.0000000000		233	'dc bus JUNCTION 0'
3147	1	0.0000000000		234	'dc bus LAMPASAS 0'
4002	1	0.0000000000		235	'dc bus LAUGHLIN A F B 0'
4003	1	0.0000000000		236	'dc bus EDINBURG 3 0'
4004	1	0.0000000000		237	'dc bus LAREDO 7 0'
4005	1	0.0000000000		237	'dc bus LAREDO 7 1'
4006	1	0.0000000000		238	'dc bus BRUNI 2 0'
4007	1	0.0000000000		239	'dc bus MCALLEN 2 0'
4008	1	0.0000000000		240	'dc bus POTEET 0'
4009	1	0.0000000000		241	'dc bus SARITA 3 0'
4010	1	0.0000000000		241	'dc bus SARITA 3 1'
4011	1	0.0000000000		242	'dc bus HEBBRONVILLE 0'
4012	1	0.0000000000		243	'dc bus PROGRESO 0'
4013	1	0.0000000000		244	'dc bus EDINBURG 2 0'
4014	1	0.0000000000		245	'dc bus EAGLE PASS 0'
4015	1	0.0000000000		245	'dc bus EAGLE PASS 1'
4016	1	0.0000000000		246	'dc bus CHARLOTTE 0'
4017	1	0.0000000000		247	'dc bus CORPUS CHRISTI 4 0'
4018	1	0.0000000000		248	'dc bus WOODSBORO 0'
4019	1	0.0000000000		249	'dc bus MERCEDES 0'
4020	1	0.0000000000		250	'dc bus CORPUS CHRISTI 16 0'
4021	1	0.0000000000		251	'dc bus EDCOUCH 0'
4022	1	0.0000000000		252	'dc bus ENCINAL 0'
4023	1	0.0000000000		253	'dc bus MOORE 0'
4024	1	0.0000000000		254	'dc bus CHRISTINE 0'
4025	1	0.0000000000		254	'dc bus CHRISTINE 1'
4026	1	0.0000000000		254	'dc bus CHRISTINE 2'
4027	1	0.0000000000		255	'dc bus MCALLEN 3 0'
4028	1	0.0000000000		256	'dc bus FANNIN 0'
4029	1	0.0000000000		256	'dc bus FANNIN 1'
4030	1	0.0000000000		256	'dc bus FANNIN 2'
4031	1	0.0000000000		257	'dc bus SAN YGNACIO 0'
4032	1	0.0000000000		258	'dc bus KINGSVILLE 0'
4033	1	0.0000000000		259	'dc bus LAREDO 6 0'
4034	1	0.0000000000		260	'dc bus HIDALGO 0'
4035	1	0.0000000000		261	'dc bus CORPUS CHRISTI 18 0'
4036	1	0.0000000000		262	'dc bus CRYSTAL CITY 0'
4037	1	0.0000000000		263	'dc bus SINTON 0'
4038	1	0.0000000000		264	'dc bus BEEVILLE 0'
4039	1	0.0000000000		265	'dc bus MISSION 4 0'
4040	1	0.0000000000		265	'dc bus MISSION 4 1'
4041	1	0.0000000000		266	'dc bus SAN JUAN 0'
4042	1	0.0000000000		266	'dc bus SAN JUAN 1'
4043	1	0.0000000000		267	'dc bus FALCON HEIGHTS 2 0'
4044	1	0.0000000000		268	'dc bus FALCON HEIGHTS 1 0'
4045	1	0.0000000000		268	'dc bus FALCON HEIGHTS 1 1'
4046	1	0.0000000000		268	'dc bus FALCON HEIGHTS 1 2'
4047	1	0.0000000000		268	'dc bus FALCON HEIGHTS 1 3'
4048	1	0.0000000000		269	'dc bus LA JOYA 0'
4049	1	0.0000000000		270	'dc bus SEBASTIAN 2 0'
4050	1	0.0000000000		270	'dc bus SEBASTIAN 2 1'
4051	1	0.0000000000		271	'dc bus BISHOP 0'
4052	1	0.0000000000		271	'dc bus BISHOP 1'
4053	1	0.0000000000		272	'dc bus ARMSTRONG 2 0'
4054	1	0.0000000000		273	'dc bus SKIDMORE 0'
4055	1	0.0000000000		274	'dc bus CORPUS CHRISTI 9 0'
4056	1	0.0000000000		275	'dc bus GREGORY 0'
4057	1	0.0000000000		275	'dc bus GREGORY 1'
4058	1	0.0000000000		275	'dc bus GREGORY 2'
4059	1	0.0000000000		275	'dc bus GREGORY 3'
4060	1	0.0000000000		275	'dc bus GREGORY 4'
4061	1	0.0000000000		275	'dc bus GREGORY 5'
4062	1	0.0000000000		275	'dc bus GREGORY 6'
4063	1	0.0000000000		275	'dc bus GREGORY 7'
4064	1	0.0000000000		276	'dc bus CORPUS CHRISTI 2 0'
4065	1	0.0000000000		276	'dc bus CORPUS CHRISTI 2 1'
4066	1	0.0000000000		277	'dc bus WESLACO 0'
4067	1	0.0000000000		278	'dc bus HARLINGEN 1 0'
4068	1	0.0000000000		279	'dc bus ELSA 0'
4069	1	0.0000000000		280	'dc bus CORPUS CHRISTI 17 0'
4070	1	0.0000000000		281	'dc bus BROWNSVILLE 2 0'
4071	1	0.0000000000		281	'dc bus BROWNSVILLE 2 1'
4072	1	0.0000000000		282	'dc bus CORPUS CHRISTI 10 0'
4073	1	0.0000000000		283	'dc bus MISSION 1 0'
4074	1	0.0000000000		283	'dc bus MISSION 1 1'
4075	1	0.0000000000		283	'dc bus MISSION 1 2'
4076	1	0.0000000000		283	'dc bus MISSION 1 3'
4077	1	0.0000000000		283	'dc bus MISSION 1 4'
4078	1	0.0000000000		284	'dc bus CORPUS CHRISTI 8 0'
4079	1	0.0000000000		285	'dc bus MISSION 3 0'
4080	1	0.0000000000		286	'dc bus CORPUS CHRISTI 3 0'
4081	1	0.0000000000		286	'dc bus CORPUS CHRISTI 3 1'
4082	1	0.0000000000		286	'dc bus CORPUS CHRISTI 3 2'
4083	1	0.0000000000		286	'dc bus CORPUS CHRISTI 3 3'
4084	1	0.0000000000		286	'dc bus CORPUS CHRISTI 3 4'
4085	1	0.0000000000		286	'dc bus CORPUS CHRISTI 3 5'
4086	1	0.0000000000		287	'dc bus RIO HONDO 0'
4087	1	0.0000000000		288	'dc bus CORPUS CHRISTI 5 0'
4088	1	0.0000000000		289	'dc bus PHARR 0'
4089	1	0.0000000000		290	'dc bus SANTA ROSA 1 0'
4090	1	0.0000000000		290	'dc bus SANTA ROSA 1 1'
4091	1	0.0000000000		290	'dc bus SANTA ROSA 1 2'
4092	1	0.0000000000		290	'dc bus SANTA ROSA 1 3'
4093	1	0.0000000000		290	'dc bus SANTA ROSA 1 4'
4094	1	0.0000000000		290	'dc bus SANTA ROSA 1 5'
4095	1	0.0000000000		290	'dc bus SANTA ROSA 1 6'
4096	1	0.0000000000		290	'dc bus SANTA ROSA 1 7'
4097	1	0.0000000000		290	'dc bus SANTA ROSA 1 8'
4098	1	0.0000000000		290	'dc bus SANTA ROSA 1 9'
4099	1	0.0000000000		291	'dc bus ODEM 0'
4100	1	0.0000000000		292	'dc bus CORPUS CHRISTI 13 0'
4101	1	0.0000000000		293	'dc bus LAREDO 3 0'
4102	1	0.0000000000		294	'dc bus OLMITO 0'
4103	1	0.0000000000		295	'dc bus EDINBURG 1 0'
4104	1	0.0000000000		296	'dc bus TAFT 2 0'
4105	1	0.0000000000		296	'dc bus TAFT 2 1'
4106	1	0.0000000000		297	'dc bus PORT ISABEL 0'
4107	1	0.0000000000		298	'dc bus DONNA 0'
4108	1	0.0000000000		299	'dc bus INGLESIDE 0'
4109	1	0.0000000000		300	'dc bus CORPUS CHRISTI 11 0'
4110	1	0.0000000000		301	'dc bus LOS FRESNOS 0'
4111	1	0.0000000000		302	'dc bus HARLINGEN 2 0'
4112	1	0.0000000000		303	'dc bus RIVIERA 0'
4113	1	0.0000000000		304	'dc bus LAREDO 1 0'
4114	1	0.0000000000		304	'dc bus LAREDO 1 1'
4115	1	0.0000000000		304	'dc bus LAREDO 1 2'
4116	1	0.0000000000		304	'dc bus LAREDO 1 3'
4117	1	0.0000000000		305	'dc bus JOURDANTON 0'
4118	1	0.0000000000		306	'dc bus GEORGE WEST 0'
4119	1	0.0000000000		307	'dc bus ROMA 0'
4120	1	0.0000000000		308	'dc bus CORPUS CHRISTI 12 0'
4121	1	0.0000000000		309	'dc bus SANTA MARIA 0'
4122	1	0.0000000000		310	'dc bus MCALLEN 1 0'
4123	1	0.0000000000		311	'dc bus CORPUS CHRISTI 7 0'
4124	1	0.0000000000		312	'dc bus FALFURRIAS 0'
4125	1	0.0000000000		313	'dc bus PETTUS 0'
4126	1	0.0000000000		314	'dc bus BROWNSVILLE 3 0'
4127	1	0.0000000000		315	'dc bus ALICE 0'
4128	1	0.0000000000		316	'dc bus RIO GRANDE CITY 0'
4129	1	0.0000000000		317	'dc bus PREMONT 0'
4130	1	0.0000000000		318	'dc bus FREER 0'
4131	1	0.0000000000		319	'dc bus PEARSALL 0'
4132	1	0.0000000000		319	'dc bus PEARSALL 1'
4133	1	0.0000000000		319	'dc bus PEARSALL 2'
4134	1	0.0000000000		319	'dc bus PEARSALL 3'
4135	1	0.0000000000		319	'dc bus PEARSALL 4'
4136	1	0.0000000000		319	'dc bus PEARSALL 5'
4137	1	0.0000000000		319	'dc bus PEARSALL 6'
4138	1	0.0000000000		319	'dc bus PEARSALL 7'
4139	1	0.0000000000		320	'dc bus SANDIA 0'
4140	1	0.0000000000		321	'dc bus SARITA 1 0'
4141	1	0.0000000000		321	'dc bus SARITA 1 1'
4142	1	0.0000000000		321	'dc bus SARITA 1 2'
4143	1	0.0000000000		322	'dc bus DILLEY 0'
4144	1	0.0000000000		323	'dc bus ORANGE GROVE 0'
4145	1	0.0000000000		324	'dc bus PORTLAND 0'
4146	1	0.0000000000		325	'dc bus LAREDO 4 0'
4147	1	0.0000000000		325	'dc bus LAREDO 4 1'
4148	1	0.0000000000		326	'dc bus THREE RIVERS 0'
4149	1	0.0000000000		327	'dc bus ROCKPORT 0'
4150	1	0.0000000000		328	'dc bus CORPUS CHRISTI 15 0'
4151	1	0.0000000000		329	'dc bus ARMSTRONG 1 0'
4152	1	0.0000000000		329	'dc bus ARMSTRONG 1 1'
4153	1	0.0000000000		329	'dc bus ARMSTRONG 1 2'
4154	1	0.0000000000		330	'dc bus PENITAS 0'
4155	1	0.0000000000		331	'dc bus SULLIVAN CITY 0'
4156	1	0.0000000000		332	'dc bus CORPUS CHRISTI 6 0'
4157	1	0.0000000000		333	'dc bus MISSION 2 0'
4158	1	0.0000000000		334	'dc bus CORPUS CHRISTI 1 0'
4159	1	0.0000000000		334	'dc bus CORPUS CHRISTI 1 1'
4160	1	0.0000000000		334	'dc bus CORPUS CHRISTI 1 2'
4161	1	0.0000000000		334	'dc bus CORPUS CHRISTI 1 3'
4162	1	0.0000000000		334	'dc bus CORPUS CHRISTI 1 4'
4163	1	0.0000000000		334	'dc bus CORPUS CHRISTI 1 5'
4164	1	0.0000000000		335	'dc bus GRULLA 0'
4165	1	0.0000000000		336	'dc bus SARITA 2 0'
4166	1	0.0000000000		336	'dc bus SARITA 2 1'
4167	1	0.0000000000		337	'dc bus HARGILL 0'
4168	1	0.0000000000		338	'dc bus CORPUS CHRISTI 14 0'
4169	1	0.0000000000		339	'dc bus MATHIS 0'
4170	1	0.0000000000		340	'dc bus ARANSAS PASS 0'
4171	1	0.0000000000		341	'dc bus SAN BENITO 0'
4172	1	0.0000000000		342	'dc bus PLEASANTON 0'
4173	1	0.0000000000		343	'dc bus REFUGIO 0'
4174	1	0.0000000000		344	'dc bus LYTLE 0'
4175	1	0.0000000000		345	'dc bus LAREDO 2 0'
4176	1	0.0000000000		346	'dc bus BRUNI 1 0'
4177	1	0.0000000000		346	'dc bus BRUNI 1 1'
4178	1	0.0000000000		347	'dc bus GOLIAD 0'
4179	1	0.0000000000		348	'dc bus SAN DIEGO 0'
4180	1	0.0000000000		349	'dc bus PORT ARANSAS 0'
4181	1	0.0000000000		350	'dc bus TAFT 1 0'
4182	1	0.0000000000		350	'dc bus TAFT 1 1'
4183	1	0.0000000000		351	'dc bus SAN PERLITA 0'
4184	1	0.0000000000		351	'dc bus SAN PERLITA 1'
4185	1	0.0000000000		352	'dc bus ZAPATA 0'
4186	1	0.0000000000		353	'dc bus SANTA ROSA 2 0'
4187	1	0.0000000000		354	'dc bus COTULLA 0'
4188	1	0.0000000000		355	'dc bus QUEMADO 0'
4189	1	0.0000000000		356	'dc bus CARRIZO SPRINGS 0'
4190	1	0.0000000000		357	'dc bus LAREDO 5 0'
4191	1	0.0000000000		358	'dc bus RAYMONDVILLE 0'
4192	1	0.0000000000		359	'dc bus BROWNSVILLE 1 0'
4193	1	0.0000000000		359	'dc bus BROWNSVILLE 1 1'
4194	1	0.0000000000		361	'dc bus SEBASTIAN 1 0'
4195	1	0.0000000000		913	'dc bus OILTON 0'
4196	1	0.0000000000		913	'dc bus OILTON 1'
4197	1	0.0000000000		913	'dc bus OILTON 2'
5003	1	0.0000000000		362	'dc bus GARLAND 5 0'
5004	1	0.0000000000		363	'dc bus KERENS 0'
5005	1	0.0000000000		364	'dc bus LIPAN 0'
5006	1	0.0000000000		365	'dc bus DALLAS 24 0'
5007	1	0.0000000000		366	'dc bus DENTON 4 0'
5008	1	0.0000000000		367	'dc bus ALBANY 2 0'
5009	1	0.0000000000		368	'dc bus DALLAS 21 0'
5010	1	0.0000000000		369	'dc bus PLANO 2 0'
5011	1	0.0000000000		370	'dc bus THORNTON 0'
5012	1	0.0000000000		371	'dc bus DENTON 5 0'
5013	1	0.0000000000		372	'dc bus EARLY 0'
5014	1	0.0000000000		373	'dc bus DECATUR 0'
5015	1	0.0000000000		374	'dc bus KELLER 2 0'
5016	1	0.0000000000		374	'dc bus KELLER 2 1'
5017	1	0.0000000000		375	'dc bus PONDER 0'
5018	1	0.0000000000		376	'dc bus JACKSBORO 1 0'
5019	1	0.0000000000		376	'dc bus JACKSBORO 1 1'
5020	1	0.0000000000		376	'dc bus JACKSBORO 1 2'
5021	1	0.0000000000		377	'dc bus ALEDO 1 0'
5022	1	0.0000000000		377	'dc bus ALEDO 1 1'
5023	1	0.0000000000		377	'dc bus ALEDO 1 2'
5024	1	0.0000000000		378	'dc bus GATESVILLE 4 0'
5025	1	0.0000000000		379	'dc bus CLEBURNE 2 0'
5026	1	0.0000000000		380	'dc bus FORT WORTH 14 0'
5027	1	0.0000000000		381	'dc bus FORT WORTH 23 0'
5028	1	0.0000000000		382	'dc bus FORT WORTH 1 0'
5029	1	0.0000000000		383	'dc bus TROY 0'
5030	1	0.0000000000		384	'dc bus SPRINGTOWN 0'
5031	1	0.0000000000		385	'dc bus PRINCETON 0'
5032	1	0.0000000000		386	'dc bus DALLAS 27 0'
5033	1	0.0000000000		387	'dc bus DALLAS 1 0'
5034	1	0.0000000000		387	'dc bus DALLAS 1 1'
5035	1	0.0000000000		387	'dc bus DALLAS 1 2'
5036	1	0.0000000000		387	'dc bus DALLAS 1 3'
5037	1	0.0000000000		387	'dc bus DALLAS 1 4'
5038	1	0.0000000000		387	'dc bus DALLAS 1 5'
5039	1	0.0000000000		387	'dc bus DALLAS 1 6'
5040	1	0.0000000000		387	'dc bus DALLAS 1 7'
5041	1	0.0000000000		387	'dc bus DALLAS 1 8'
5042	1	0.0000000000		387	'dc bus DALLAS 1 9'
5043	1	0.0000000000		388	'dc bus ROYSE CITY 0'
5044	1	0.0000000000		389	'dc bus BOYD 0'
5045	1	0.0000000000		390	'dc bus STEPHENVILLE 0'
5046	1	0.0000000000		390	'dc bus STEPHENVILLE 1'
5047	1	0.0000000000		391	'dc bus MANSFIELD 0'
5048	1	0.0000000000		391	'dc bus MANSFIELD 1'
5049	1	0.0000000000		392	'dc bus GREENVILLE 1 0'
5050	1	0.0000000000		392	'dc bus GREENVILLE 1 1'
5051	1	0.0000000000		392	'dc bus GREENVILLE 1 2'
5052	1	0.0000000000		392	'dc bus GREENVILLE 1 3'
5053	1	0.0000000000		393	'dc bus PLANO 4 0'
5054	1	0.0000000000		394	'dc bus GROESBECK 0'
5055	1	0.0000000000		395	'dc bus GRAHAM 0'
5056	1	0.0000000000		395	'dc bus GRAHAM 1'
5057	1	0.0000000000		395	'dc bus GRAHAM 2'
5058	1	0.0000000000		395	'dc bus GRAHAM 3'
5059	1	0.0000000000		396	'dc bus MABANK 2 0'
5060	1	0.0000000000		396	'dc bus MABANK 2 1'
5061	1	0.0000000000		396	'dc bus MABANK 2 2'
5062	1	0.0000000000		396	'dc bus MABANK 2 3'
5063	1	0.0000000000		397	'dc bus ARLINGTON 1 0'
5064	1	0.0000000000		397	'dc bus ARLINGTON 1 1'
5065	1	0.0000000000		397	'dc bus ARLINGTON 1 2'
5066	1	0.0000000000		397	'dc bus ARLINGTON 1 3'
5067	1	0.0000000000		397	'dc bus ARLINGTON 1 4'
5068	1	0.0000000000		397	'dc bus ARLINGTON 1 5'
5069	1	0.0000000000		397	'dc bus ARLINGTON 1 6'
5070	1	0.0000000000		398	'dc bus DALLAS 41 0'
5071	1	0.0000000000		399	'dc bus WACO 3 0'
5072	1	0.0000000000		400	'dc bus DALLAS 19 0'
5073	1	0.0000000000		401	'dc bus BANGS 0'
5074	1	0.0000000000		402	'dc bus PROSPER 0'
5075	1	0.0000000000		403	'dc bus EVANT 0'
5076	1	0.0000000000		404	'dc bus TERRELL 1 0'
5077	1	0.0000000000		404	'dc bus TERRELL 1 1'
5078	1	0.0000000000		405	'dc bus AUBREY 0'
5079	1	0.0000000000		406	'dc bus WACO 4 0'
5080	1	0.0000000000		407	'dc bus LORENA 0'
5081	1	0.0000000000		408	'dc bus FORT HOOD 0'
5082	1	0.0000000000		409	'dc bus ARLINGTON 5 0'
5083	1	0.0000000000		410	'dc bus MCKINNEY 3 0'
5084	1	0.0000000000		410	'dc bus MCKINNEY 3 1'
5085	1	0.0000000000		411	'dc bus DALLAS 38 0'
5086	1	0.0000000000		412	'dc bus ARLINGTON 9 0'
5087	1	0.0000000000		413	'dc bus MILFORD 0'
5088	1	0.0000000000		414	'dc bus CLIFTON 1 0'
5089	1	0.0000000000		414	'dc bus CLIFTON 1 1'
5090	1	0.0000000000		415	'dc bus DALLAS 15 0'
5091	1	0.0000000000		416	'dc bus FROST 0'
5092	1	0.0000000000		417	'dc bus GRANDVIEW 0'
5093	1	0.0000000000		418	'dc bus HASLET 0'
5094	1	0.0000000000		419	'dc bus BARDWELL 0'
5095	1	0.0000000000		420	'dc bus LAKE DALLAS 0'
5096	1	0.0000000000		421	'dc bus PLANO 1 0'
5097	1	0.0000000000		422	'dc bus EULESS 2 0'
5098	1	0.0000000000		423	'dc bus FORT WORTH 24 0'
5099	1	0.0000000000		424	'dc bus FLOWER MOUND 2 0'
5100	1	0.0000000000		425	'dc bus DALLAS 11 0'
5101	1	0.0000000000		426	'dc bus COMANCHE 0'
5102	1	0.0000000000		427	'dc bus RICHARDSON 2 0'
5103	1	0.0000000000		427	'dc bus RICHARDSON 2 1'
5104	1	0.0000000000		428	'dc bus FORT WORTH 8 0'
5105	1	0.0000000000		429	'dc bus IRVING 1 0'
5106	1	0.0000000000		429	'dc bus IRVING 1 1'
5107	1	0.0000000000		429	'dc bus IRVING 1 2'
5108	1	0.0000000000		430	'dc bus DALLAS 44 0'
5109	1	0.0000000000		431	'dc bus LANCASTER 1 0'
5110	1	0.0000000000		432	'dc bus PALO PINTO 2 0'
5111	1	0.0000000000		433	'dc bus ADDISON 0'
5112	1	0.0000000000		434	'dc bus HICO 0'
5113	1	0.0000000000		435	'dc bus KRUM 0'
5114	1	0.0000000000		436	'dc bus KAUFMAN 0'
5115	1	0.0000000000		437	'dc bus CADDO MILLS 0'
5116	1	0.0000000000		438	'dc bus PLANO 7 0'
5117	1	0.0000000000		439	'dc bus FORT WORTH 5 0'
5118	1	0.0000000000		440	'dc bus BAIRD 0'
5119	1	0.0000000000		441	'dc bus PERRIN 0'
5120	1	0.0000000000		442	'dc bus BROWNWOOD 0'
5121	1	0.0000000000		442	'dc bus BROWNWOOD 1'
5122	1	0.0000000000		443	'dc bus DALLAS 6 0'
5123	1	0.0000000000		444	'dc bus MARLIN 0'
5124	1	0.0000000000		444	'dc bus MARLIN 1'
5125	1	0.0000000000		445	'dc bus ARLINGTON 6 0'
5126	1	0.0000000000		446	'dc bus DALLAS 8 0'
5127	1	0.0000000000		447	'dc bus JONESBORO 0'
5128	1	0.0000000000		448	'dc bus DALLAS 33 0'
5129	1	0.0000000000		449	'dc bus GOLDTHWAITE 2 0'
5130	1	0.0000000000		450	'dc bus PLANO 5 0'
5131	1	0.0000000000		451	'dc bus BELTON 0'
5132	1	0.0000000000		451	'dc bus BELTON 1'
5133	1	0.0000000000		452	'dc bus TOLAR 0'
5134	1	0.0000000000		453	'dc bus BRECKENRIDGE 0'
5135	1	0.0000000000		454	'dc bus EASTLAND 0'
5136	1	0.0000000000		455	'dc bus COOPER 0'
5137	1	0.0000000000		456	'dc bus WACO 1 0'
5138	1	0.0000000000		456	'dc bus WACO 1 1'
5139	1	0.0000000000		457	'dc bus DALLAS 42 0'
5140	1	0.0000000000		458	'dc bus GATESVILLE 1 0'
5141	1	0.0000000000		459	'dc bus ANNA 0'
5142	1	0.0000000000		460	'dc bus MOODY 0'
5143	1	0.0000000000		461	'dc bus FORT WORTH 2 0'
5144	1	0.0000000000		462	'dc bus WACO 6 0'
5145	1	0.0000000000		463	'dc bus GRAND PRAIRIE 1 0'
5146	1	0.0000000000		464	'dc bus ROWLETT 2 0'
5147	1	0.0000000000		465	'dc bus PLANO 6 0'
5148	1	0.0000000000		466	'dc bus IRVING 5 0'
5149	1	0.0000000000		467	'dc bus DALLAS 7 0'
5150	1	0.0000000000		468	'dc bus BRYSON 2 0'
5151	1	0.0000000000		469	'dc bus MORGAN 0'
5152	1	0.0000000000		470	'dc bus SACHSE 0'
5153	1	0.0000000000		471	'dc bus PARADISE 0'
5154	1	0.0000000000		472	'dc bus RIO VISTA 0'
5155	1	0.0000000000		473	'dc bus STRAWN 0'
5156	1	0.0000000000		474	'dc bus May-00'
5157	1	0.0000000000		475	'dc bus DESOTO 0'
5158	1	0.0000000000		476	'dc bus MESQUITE 2 0'
5159	1	0.0000000000		477	'dc bus ROSEBUD 0'
5160	1	0.0000000000		478	'dc bus DENTON 2 0'
5161	1	0.0000000000		479	'dc bus DALLAS 4 0'
5162	1	0.0000000000		480	'dc bus AXTELL 0'
5163	1	0.0000000000		481	'dc bus NOLANVILLE 0'
5164	1	0.0000000000		482	'dc bus DENTON 1 0'
5165	1	0.0000000000		482	'dc bus DENTON 1 1'
5166	1	0.0000000000		482	'dc bus DENTON 1 2'
5167	1	0.0000000000		482	'dc bus DENTON 1 3'
5168	1	0.0000000000		483	'dc bus DALLAS 39 0'
5169	1	0.0000000000		484	'dc bus DUBLIN 1 0'
5170	1	0.0000000000		484	'dc bus DUBLIN 1 1'
5171	1	0.0000000000		485	'dc bus MERTENS 0'
5172	1	0.0000000000		486	'dc bus WEATHERFORD 1 0'
5173	1	0.0000000000		487	'dc bus PLANO 3 0'
5174	1	0.0000000000		488	'dc bus MALONE 0'
5175	1	0.0000000000		489	'dc bus DENTON 3 0'
5176	1	0.0000000000		490	'dc bus GRAFORD 0'
5177	1	0.0000000000		491	'dc bus ARLINGTON 8 0'
5178	1	0.0000000000		492	'dc bus ROCKWALL 1 0'
5179	1	0.0000000000		493	'dc bus CORSICANA 2 0'
5180	1	0.0000000000		493	'dc bus CORSICANA 2 1'
5181	1	0.0000000000		494	'dc bus GARLAND 2 0'
5182	1	0.0000000000		495	'dc bus GATESVILLE 2 0'
5183	1	0.0000000000		496	'dc bus CARROLLTON 3 0'
5184	1	0.0000000000		497	'dc bus FORT WORTH 26 0'
5185	1	0.0000000000		498	'dc bus RHOME 0'
5186	1	0.0000000000		499	'dc bus VENUS 0'
5187	1	0.0000000000		500	'dc bus OLNEY 2 0'
5188	1	0.0000000000		501	'dc bus CARROLLTON 1 0'
5189	1	0.0000000000		502	'dc bus DALLAS 20 0'
5190	1	0.0000000000		503	'dc bus GORDON 0'
5191	1	0.0000000000		504	'dc bus MERIDIAN 0'
5192	1	0.0000000000		505	'dc bus KILLEEN 4 0'
5193	1	0.0000000000		505	'dc bus KILLEEN 4 1'
5194	1	0.0000000000		506	'dc bus DUNCANVILLE 1 0'
5195	1	0.0000000000		507	'dc bus ARGYLE 0'
5196	1	0.0000000000		508	'dc bus BRYSON 1 0'
5197	1	0.0000000000		508	'dc bus BRYSON 1 1'
5198	1	0.0000000000		508	'dc bus BRYSON 1 2'
5199	1	0.0000000000		509	'dc bus FORT WORTH 12 0'
5200	1	0.0000000000		510	'dc bus MINERAL WELLS 0'
5201	1	0.0000000000		511	'dc bus COOLIDGE 0'
5202	1	0.0000000000		512	'dc bus RICE 0'
5203	1	0.0000000000		513	'dc bus DALLAS 35 0'
5204	1	0.0000000000		514	'dc bus POOLVILLE 0'
5205	1	0.0000000000		514	'dc bus POOLVILLE 1'
5206	1	0.0000000000		514	'dc bus POOLVILLE 2'
5207	1	0.0000000000		514	'dc bus POOLVILLE 3'
5208	1	0.0000000000		514	'dc bus POOLVILLE 4'
5209	1	0.0000000000		515	'dc bus WALNUT SPRINGS 0'
5210	1	0.0000000000		516	'dc bus BEDFORD 2 0'
5211	1	0.0000000000		517	'dc bus HUBBARD 0'
5212	1	0.0000000000		518	'dc bus FERRIS 0'
5213	1	0.0000000000		519	'dc bus GARLAND 4 0'
5214	1	0.0000000000		520	'dc bus DALLAS 32 0'
5215	1	0.0000000000		521	'dc bus PILOT POINT 0'
5216	1	0.0000000000		522	'dc bus FORT WORTH 6 0'
5217	1	0.0000000000		523	'dc bus NORTH RICHLAND HILLS 2 0'
5218	1	0.0000000000		524	'dc bus JUSTIN 0'
5219	1	0.0000000000		525	'dc bus SCURRY 0'
5220	1	0.0000000000		526	'dc bus SANGER 0'
5221	1	0.0000000000		527	'dc bus KILLEEN 1 0'
5222	1	0.0000000000		528	'dc bus MABANK 1 0'
5223	1	0.0000000000		529	'dc bus MEXIA 0'
5224	1	0.0000000000		530	'dc bus CARROLLTON 2 0'
5225	1	0.0000000000		531	'dc bus NEVADA 0'
5226	1	0.0000000000		532	'dc bus ZEPHYR 0'
5227	1	0.0000000000		533	'dc bus TERRELL 2 0'
5228	1	0.0000000000		534	'dc bus DALLAS 14 0'
5229	1	0.0000000000		535	'dc bus DALLAS 13 0'
5230	1	0.0000000000		536	'dc bus DALLAS 28 0'
5231	1	0.0000000000		537	'dc bus HAMILTON 0'
5232	1	0.0000000000		538	'dc bus ARLINGTON 7 0'
5233	1	0.0000000000		539	'dc bus EULESS 1 0'
5234	1	0.0000000000		540	'dc bus FRISCO 1 0'
5235	1	0.0000000000		541	'dc bus SALADO 0'
5236	1	0.0000000000		542	'dc bus OLNEY 1 0'
5237	1	0.0000000000		542	'dc bus OLNEY 1 1'
5238	1	0.0000000000		542	'dc bus OLNEY 1 2'
5239	1	0.0000000000		543	'dc bus GOLDTHWAITE 1 0'
5240	1	0.0000000000		543	'dc bus GOLDTHWAITE 1 1'
5241	1	0.0000000000		543	'dc bus GOLDTHWAITE 1 2'
5242	1	0.0000000000		543	'dc bus GOLDTHWAITE 1 3'
5243	1	0.0000000000		543	'dc bus GOLDTHWAITE 1 4'
5244	1	0.0000000000		544	'dc bus FORT WORTH 22 0'
5245	1	0.0000000000		545	'dc bus GRAPEVINE 0'
5246	1	0.0000000000		546	'dc bus GLEN ROSE 2 0'
5247	1	0.0000000000		547	'dc bus KOPPERL 0'
5248	1	0.0000000000		548	'dc bus BEDFORD 1 0'
5249	1	0.0000000000		549	'dc bus FORT WORTH 29 0'
5250	1	0.0000000000		550	'dc bus DALLAS 5 0'
5251	1	0.0000000000		551	'dc bus GRAND PRAIRIE 2 0'
5252	1	0.0000000000		552	'dc bus DALLAS 22 0'
5253	1	0.0000000000		553	'dc bus FLOWER MOUND 1 0'
5254	1	0.0000000000		554	'dc bus ROANOKE 0'
5255	1	0.0000000000		555	'dc bus MILLSAP 0'
5256	1	0.0000000000		556	'dc bus FORRESTON 0'
5257	1	0.0000000000		557	'dc bus ITALY 0'
5258	1	0.0000000000		558	'dc bus FORNEY 0'
5259	1	0.0000000000		559	'dc bus LAVON 0'
5260	1	0.0000000000		560	'dc bus GLEN ROSE 1 0'
5261	1	0.0000000000		560	'dc bus GLEN ROSE 1 1'
5262	1	0.0000000000		560	'dc bus GLEN ROSE 1 2'
5263	1	0.0000000000		560	'dc bus GLEN ROSE 1 3'
5264	1	0.0000000000		561	'dc bus DE LEON 0'
5265	1	0.0000000000		562	'dc bus KELLER 1 0'
5266	1	0.0000000000		563	'dc bus CEDAR HILL 0'
5267	1	0.0000000000		564	'dc bus MC GREGOR 0'
5268	1	0.0000000000		565	'dc bus COMMERCE 0'
5269	1	0.0000000000		566	'dc bus MIDLOTHIAN 2 0'
5270	1	0.0000000000		567	'dc bus WEST 0'
5271	1	0.0000000000		568	'dc bus BARTLETT 0'
5272	1	0.0000000000		569	'dc bus DALLAS 16 0'
5273	1	0.0000000000		570	'dc bus COPPELL 0'
5274	1	0.0000000000		571	'dc bus WILMER 0'
5275	1	0.0000000000		572	'dc bus DAWSON 0'
5276	1	0.0000000000		573	'dc bus MART 0'
5277	1	0.0000000000		574	'dc bus LITTLE ELM 0'
5278	1	0.0000000000		575	'dc bus TEMPLE 2 0'
5279	1	0.0000000000		576	'dc bus TEMPLE 1 0'
5280	1	0.0000000000		576	'dc bus TEMPLE 1 1'
5281	1	0.0000000000		576	'dc bus TEMPLE 1 2'
5282	1	0.0000000000		576	'dc bus TEMPLE 1 3'
5283	1	0.0000000000		576	'dc bus TEMPLE 1 4'
5284	1	0.0000000000		577	'dc bus QUINLAN 0'
5285	1	0.0000000000		578	'dc bus CHICO 0'
5286	1	0.0000000000		579	'dc bus DUBLIN 2 0'
5287	1	0.0000000000		580	'dc bus ARLINGTON 2 0'
5288	1	0.0000000000		581	'dc bus WOLFE CITY 0'
5289	1	0.0000000000		582	'dc bus DALLAS 26 0'
5290	1	0.0000000000		583	'dc bus WHITNEY 0'
5291	1	0.0000000000		584	'dc bus FORT WORTH 25 0'
5292	1	0.0000000000		585	'dc bus FORT WORTH 27 0'
5293	1	0.0000000000		586	'dc bus JOSHUA 0'
5294	1	0.0000000000		587	'dc bus DALLAS 12 0'
5295	1	0.0000000000		588	'dc bus MCKINNEY 1 0'
5296	1	0.0000000000		588	'dc bus MCKINNEY 1 1'
5297	1	0.0000000000		588	'dc bus MCKINNEY 1 2'
5298	1	0.0000000000		588	'dc bus MCKINNEY 1 3'
5299	1	0.0000000000		588	'dc bus MCKINNEY 1 4'
5300	1	0.0000000000		588	'dc bus MCKINNEY 1 5'
5301	1	0.0000000000		588	'dc bus MCKINNEY 1 6'
5302	1	0.0000000000		588	'dc bus MCKINNEY 1 7'
5303	1	0.0000000000		588	'dc bus MCKINNEY 1 8'
5304	1	0.0000000000		589	'dc bus ALLEN 1 0'
5305	1	0.0000000000		589	'dc bus ALLEN 1 1'
5306	1	0.0000000000		590	'dc bus ALEDO 2 0'
5307	1	0.0000000000		591	'dc bus THE COLONY 0'
5308	1	0.0000000000		592	'dc bus SUNNYVALE 0'
5309	1	0.0000000000		593	'dc bus DALLAS 10 0'
5310	1	0.0000000000		594	'dc bus FORT WORTH 4 0'
5311	1	0.0000000000		595	'dc bus DALLAS 30 0'
5312	1	0.0000000000		596	'dc bus AZLE 0'
5313	1	0.0000000000		597	'dc bus HUTCHINS 0'
5314	1	0.0000000000		598	'dc bus VALLEY MILLS 0'
5315	1	0.0000000000		599	'dc bus DENTON 6 0'
5316	1	0.0000000000		600	'dc bus MESQUITE 3 0'
5317	1	0.0000000000		601	'dc bus GRANBURY 1 0'
5318	1	0.0000000000		601	'dc bus GRANBURY 1 1'
5319	1	0.0000000000		601	'dc bus GRANBURY 1 2'
5320	1	0.0000000000		601	'dc bus GRANBURY 1 3'
5321	1	0.0000000000		601	'dc bus GRANBURY 1 4'
5322	1	0.0000000000		602	'dc bus DALLAS 2 0'
5323	1	0.0000000000		602	'dc bus DALLAS 2 1'
5324	1	0.0000000000		602	'dc bus DALLAS 2 2'
5325	1	0.0000000000		602	'dc bus DALLAS 2 3'
5326	1	0.0000000000		602	'dc bus DALLAS 2 4'
5327	1	0.0000000000		603	'dc bus MOUNT CALM 0'
5328	1	0.0000000000		604	'dc bus RIESEL 2 0'
5329	1	0.0000000000		605	'dc bus DALLAS 17 0'
5330	1	0.0000000000		606	'dc bus ARLINGTON 4 0'
5331	1	0.0000000000		607	'dc bus CELINA 0'
5332	1	0.0000000000		608	'dc bus FORT WORTH 16 0'
5333	1	0.0000000000		609	'dc bus RED OAK 0'
5334	1	0.0000000000		610	'dc bus CLYDE 0'
5335	1	0.0000000000		611	'dc bus IRVING 2 0'
5336	1	0.0000000000		612	'dc bus ROWLETT 1 0'
5337	1	0.0000000000		613	'dc bus JACKSBORO 2 0'
5338	1	0.0000000000		614	'dc bus GRANBURY 3 0'
5339	1	0.0000000000		615	'dc bus SOUTHLAKE 0'
5340	1	0.0000000000		616	'dc bus DALLAS 29 0'
5341	1	0.0000000000		617	'dc bus LEWISVILLE 1 0'
5342	1	0.0000000000		617	'dc bus LEWISVILLE 1 1'
5343	1	0.0000000000		617	'dc bus LEWISVILLE 1 2'
5344	1	0.0000000000		618	'dc bus DALLAS 36 0'
5345	1	0.0000000000		619	'dc bus HILLSBORO 0'
5346	1	0.0000000000		620	'dc bus FORT WORTH 15 0'
5347	1	0.0000000000		621	'dc bus CISCO 0'
5348	1	0.0000000000		622	'dc bus ITASCA 0'
5349	1	0.0000000000		623	'dc bus LANCASTER 2 0'
5350	1	0.0000000000		624	'dc bus GARLAND 1 0'
5351	1	0.0000000000		624	'dc bus GARLAND 1 1'
5352	1	0.0000000000		625	'dc bus DALLAS 9 0'
5353	1	0.0000000000		626	'dc bus DUNCANVILLE 2 0'
5354	1	0.0000000000		627	'dc bus MESQUITE 1 0'
5355	1	0.0000000000		628	'dc bus MAYPEARL 0'
5356	1	0.0000000000		629	'dc bus GARLAND 3 0'
5357	1	0.0000000000		630	'dc bus ALLEN 2 0'
5358	1	0.0000000000		631	'dc bus RIESEL 1 0'
5359	1	0.0000000000		631	'dc bus RIESEL 1 1'
5360	1	0.0000000000		631	'dc bus RIESEL 1 2'
5361	1	0.0000000000		632	'dc bus BRIDGEPORT 0'
5362	1	0.0000000000		632	'dc bus BRIDGEPORT 1'
5363	1	0.0000000000		632	'dc bus BRIDGEPORT 2'
5364	1	0.0000000000		632	'dc bus BRIDGEPORT 3'
5365	1	0.0000000000		632	'dc bus BRIDGEPORT 4'
5366	1	0.0000000000		632	'dc bus BRIDGEPORT 5'
5367	1	0.0000000000		632	'dc bus BRIDGEPORT 6'
5368	1	0.0000000000		632	'dc bus BRIDGEPORT 7'
5369	1	0.0000000000		632	'dc bus BRIDGEPORT 8'
5370	1	0.0000000000		633	'dc bus LEWISVILLE 2 0'
5371	1	0.0000000000		634	'dc bus SEAGOVILLE 0'
5372	1	0.0000000000		635	'dc bus DALLAS 31 0'
5373	1	0.0000000000		636	'dc bus HALTOM CITY 0'
5374	1	0.0000000000		637	'dc bus BALCH SPRINGS 0'
5375	1	0.0000000000		638	'dc bus FORT WORTH 13 0'
5376	1	0.0000000000		639	'dc bus DALLAS 43 0'
5377	1	0.0000000000		640	'dc bus KILLEEN 2 0'
5378	1	0.0000000000		641	'dc bus WACO 5 0'
5379	1	0.0000000000		642	'dc bus FORT WORTH 9 0'
5380	1	0.0000000000		643	'dc bus ENNIS 0'
5381	1	0.0000000000		643	'dc bus ENNIS 1'
5382	1	0.0000000000		643	'dc bus ENNIS 2'
5383	1	0.0000000000		643	'dc bus ENNIS 3'
5384	1	0.0000000000		644	'dc bus DALLAS 3 0'
5385	1	0.0000000000		644	'dc bus DALLAS 3 1'
5386	1	0.0000000000		645	'dc bus RICHARDSON 1 0'
5387	1	0.0000000000		646	'dc bus FORT WORTH 21 0'
5388	1	0.0000000000		647	'dc bus WACO 2 0'
5389	1	0.0000000000		647	'dc bus WACO 2 1'
5390	1	0.0000000000		648	'dc bus ROGERS 0'
5391	1	0.0000000000		648	'dc bus ROGERS 1'
5392	1	0.0000000000		648	'dc bus ROGERS 2'
5393	1	0.0000000000		649	'dc bus CHINA SPRING 0'
5394	1	0.0000000000		650	'dc bus ALBANY 1 0'
5395	1	0.0000000000		650	'dc bus ALBANY 1 1'
5396	1	0.0000000000		650	'dc bus ALBANY 1 2'
5397	1	0.0000000000		650	'dc bus ALBANY 1 3'
5398	1	0.0000000000		650	'dc bus ALBANY 1 4'
5399	1	0.0000000000		650	'dc bus ALBANY 1 5'
5400	1	0.0000000000		651	'dc bus MCKINNEY 2 0'
5401	1	0.0000000000		652	'dc bus GRANBURY 2 0'
5402	1	0.0000000000		652	'dc bus GRANBURY 2 1'
5403	1	0.0000000000		652	'dc bus GRANBURY 2 2'
5404	1	0.0000000000		652	'dc bus GRANBURY 2 3'
5405	1	0.0000000000		652	'dc bus GRANBURY 2 4'
5406	1	0.0000000000		652	'dc bus GRANBURY 2 5'
5407	1	0.0000000000		653	'dc bus CLIFTON 2 0'
5408	1	0.0000000000		654	'dc bus FARMERSVILLE 0'
5409	1	0.0000000000		655	'dc bus ARLINGTON 10 0'
5410	1	0.0000000000		656	'dc bus KILLEEN 3 0'
5411	1	0.0000000000		656	'dc bus KILLEEN 3 1'
5412	1	0.0000000000		657	'dc bus WYLIE 0'
5413	1	0.0000000000		658	'dc bus PALO PINTO 1 0'
5414	1	0.0000000000		658	'dc bus PALO PINTO 1 1'
5415	1	0.0000000000		658	'dc bus PALO PINTO 1 2'
5416	1	0.0000000000		658	'dc bus PALO PINTO 1 3'
5417	1	0.0000000000		658	'dc bus PALO PINTO 1 4'
5418	1	0.0000000000		658	'dc bus PALO PINTO 1 5'
5419	1	0.0000000000		658	'dc bus PALO PINTO 1 6'
5420	1	0.0000000000		659	'dc bus FORT WORTH 10 0'
5421	1	0.0000000000		660	'dc bus JOSEPHINE 0'
5422	1	0.0000000000		661	'dc bus LEWSIVILLE 0'
5423	1	0.0000000000		661	'dc bus LEWSIVILLE 1'
5424	1	0.0000000000		661	'dc bus LEWSIVILLE 2'
5425	1	0.0000000000		662	'dc bus DALLAS 40 0'
5426	1	0.0000000000		663	'dc bus KEMP 0'
5427	1	0.0000000000		664	'dc bus WAXAHACHIE 2 0'
5428	1	0.0000000000		665	'dc bus HURST 0'
5429	1	0.0000000000		666	'dc bus FORT WORTH 18 0'
5430	1	0.0000000000		667	'dc bus WEATHERFORD 2 0'
5431	1	0.0000000000		668	'dc bus ROCKWALL 2 0'
5432	1	0.0000000000		669	'dc bus WEATHERFORD 3 0'
5433	1	0.0000000000		670	'dc bus FORT WORTH 3 0'
5434	1	0.0000000000		671	'dc bus NEWARK 0'
5435	1	0.0000000000		672	'dc bus SANTO 0'
5436	1	0.0000000000		673	'dc bus DALLAS 18 0'
5437	1	0.0000000000		674	'dc bus ELM MOTT 0'
5438	1	0.0000000000		675	'dc bus FORT WORTH 17 0'
5439	1	0.0000000000		676	'dc bus WAXAHACHIE 1 0'
5440	1	0.0000000000		677	'dc bus ARLINGTON 3 0'
5441	1	0.0000000000		678	'dc bus FORT WORTH 20 0'
5442	1	0.0000000000		679	'dc bus FORT WORTH 7 0'
5443	1	0.0000000000		680	'dc bus FORT WORTH 11 0'
5444	1	0.0000000000		681	'dc bus MIDLOTHIAN 1 0'
5445	1	0.0000000000		681	'dc bus MIDLOTHIAN 1 1'
5446	1	0.0000000000		682	'dc bus HEWITT 0'
5447	1	0.0000000000		683	'dc bus ARLINGTON 11 0'
5448	1	0.0000000000		684	'dc bus GRAND PRAIRIE 3 0'
5449	1	0.0000000000		684	'dc bus GRAND PRAIRIE 3 1'
5450	1	0.0000000000		685	'dc bus MELISSA 0'
5451	1	0.0000000000		686	'dc bus COPPERAS COVE 0'
5452	1	0.0000000000		686	'dc bus COPPERAS COVE 1'
5453	1	0.0000000000		687	'dc bus CLEBURNE 1 0'
5454	1	0.0000000000		688	'dc bus GREENVILLE 2 0'
5455	1	0.0000000000		689	'dc bus ALVORD 0'
5456	1	0.0000000000		690	'dc bus GORMAN 0'
5457	1	0.0000000000		691	'dc bus COLLEYVILLE 0'
5458	1	0.0000000000		692	'dc bus HOLLAND 0'
5459	1	0.0000000000		692	'dc bus HOLLAND 1'
5460	1	0.0000000000		692	'dc bus HOLLAND 2'
5461	1	0.0000000000		693	'dc bus TEMPLE 3 0'
5462	1	0.0000000000		694	'dc bus DALLAS 34 0'
5463	1	0.0000000000		695	'dc bus IRVING 4 0'
5464	1	0.0000000000		696	'dc bus FRISCO 2 0'
5465	1	0.0000000000		696	'dc bus FRISCO 2 1'
5466	1	0.0000000000		697	'dc bus GATESVILLE 3 0'
5467	1	0.0000000000		698	'dc bus DALLAS 25 0'
5468	1	0.0000000000		699	'dc bus DALLAS 37 0'
5469	1	0.0000000000		700	'dc bus FORT WORTH 19 0'
5470	1	0.0000000000		701	'dc bus WOODWAY 0'
5471	1	0.0000000000		702	'dc bus MINGUS 0'
5472	1	0.0000000000		703	'dc bus THROCKMORTON 0'
5473	1	0.0000000000		704	'dc bus NEMO 0'
5474	1	0.0000000000		705	'dc bus ABBOTT 0'
5475	1	0.0000000000		706	'dc bus ALVARADO 0'
5476	1	0.0000000000		707	'dc bus CORSICANA 1 0'
5477	1	0.0000000000		708	'dc bus HARKER HEIGHTS 0'
5478	1	0.0000000000		709	'dc bus IRVING 3 0'
5479	1	0.0000000000		710	'dc bus BURLESON 0'
5480	1	0.0000000000		710	'dc bus BURLESON 1'
5481	1	0.0000000000		711	'dc bus FORT WORTH 28 0'
5482	1	0.0000000000		712	'dc bus DALLAS 23 0'
5483	1	0.0000000000		713	'dc bus NORTH RICHLAND HILLS 1 0'
5484	1	0.0000000000		714	'dc bus CROSS PLAINS 0'
5485	1	0.0000000000		715	'dc bus BLOOMING GROVE 0'
6001	1	0.0000000000		716	'dc bus CONVERSE 0'
6002	1	0.0000000000		717	'dc bus SAN ANTONIO 46 0'
6003	1	0.0000000000		718	'dc bus BASTROP 0'
6004	1	0.0000000000		718	'dc bus BASTROP 1'
6005	1	0.0000000000		718	'dc bus BASTROP 2'
6006	1	0.0000000000		718	'dc bus BASTROP 3'
6007	1	0.0000000000		718	'dc bus BASTROP 4'
6008	1	0.0000000000		718	'dc bus BASTROP 5'
6009	1	0.0000000000		718	'dc bus BASTROP 6'
6010	1	0.0000000000		718	'dc bus BASTROP 7'
6011	1	0.0000000000		719	'dc bus MARION 2 0'
6012	1	0.0000000000		720	'dc bus PAIGE 0'
6013	1	0.0000000000		721	'dc bus SAN ANTONIO 42 0'
6014	1	0.0000000000		722	'dc bus WAELDER 0'
6015	1	0.0000000000		723	'dc bus ATASCOSA 0'
6016	1	0.0000000000		724	'dc bus SAN ANTONIO 40 0'
6017	1	0.0000000000		725	'dc bus CIBOLO 0'
6018	1	0.0000000000		726	'dc bus AUSTIN 6 0'
6019	1	0.0000000000		727	'dc bus AUSTIN 25 0'
6020	1	0.0000000000		728	'dc bus HORSESHOE BAY 0'
6021	1	0.0000000000		729	'dc bus LEANDER 1 0'
6022	1	0.0000000000		729	'dc bus LEANDER 1 1'
6023	1	0.0000000000		729	'dc bus LEANDER 1 2'
6024	1	0.0000000000		730	'dc bus AUSTIN 10 0'
6025	1	0.0000000000		731	'dc bus SAN ANTONIO 31 0'
6026	1	0.0000000000		732	'dc bus SAN ANTONIO 49 0'
6027	1	0.0000000000		733	'dc bus ELGIN 0'
6028	1	0.0000000000		734	'dc bus AUSTIN 31 0'
6029	1	0.0000000000		735	'dc bus RUNGE 0'
6030	1	0.0000000000		736	'dc bus YOAKUM 0'
6031	1	0.0000000000		736	'dc bus YOAKUM 1'
6032	1	0.0000000000		737	'dc bus AUSTIN 37 0'
6033	1	0.0000000000		738	'dc bus PFLUGERVILLE 0'
6034	1	0.0000000000		738	'dc bus PFLUGERVILLE 1'
6035	1	0.0000000000		738	'dc bus PFLUGERVILLE 2'
6036	1	0.0000000000		739	'dc bus SAN ANTONIO 12 0'
6037	1	0.0000000000		739	'dc bus SAN ANTONIO 12 1'
6038	1	0.0000000000		740	'dc bus AUSTIN 3 0'
6039	1	0.0000000000		740	'dc bus AUSTIN 3 1'
6040	1	0.0000000000		740	'dc bus AUSTIN 3 2'
6041	1	0.0000000000		740	'dc bus AUSTIN 3 3'
6042	1	0.0000000000		740	'dc bus AUSTIN 3 4'
6043	1	0.0000000000		741	'dc bus SAN ANTONIO 48 0'
6044	1	0.0000000000		742	'dc bus SAN ANTONIO 19 0'
6045	1	0.0000000000		743	'dc bus SAN ANTONIO 2 0'
6046	1	0.0000000000		743	'dc bus SAN ANTONIO 2 1'
6047	1	0.0000000000		743	'dc bus SAN ANTONIO 2 2'
6048	1	0.0000000000		743	'dc bus SAN ANTONIO 2 3'
6049	1	0.0000000000		743	'dc bus SAN ANTONIO 2 4'
6050	1	0.0000000000		743	'dc bus SAN ANTONIO 2 5'
6051	1	0.0000000000		743	'dc bus SAN ANTONIO 2 6'
6052	1	0.0000000000		743	'dc bus SAN ANTONIO 2 7'
6053	1	0.0000000000		743	'dc bus SAN ANTONIO 2 8'
6054	1	0.0000000000		743	'dc bus SAN ANTONIO 2 9'
6055	1	0.0000000000		744	'dc bus BERGHEIM 0'
6056	1	0.0000000000		745	'dc bus NEW BRAUNFELS 2 0'
6057	1	0.0000000000		745	'dc bus NEW BRAUNFELS 2 1'
6058	1	0.0000000000		745	'dc bus NEW BRAUNFELS 2 2'
6059	1	0.0000000000		746	'dc bus D HANIS 0'
6060	1	0.0000000000		747	'dc bus SAN ANTONIO 24 0'
6061	1	0.0000000000		748	'dc bus AUSTIN 7 0'
6062	1	0.0000000000		749	'dc bus BRENHAM 0'
6063	1	0.0000000000		749	'dc bus BRENHAM 1'
6064	1	0.0000000000		749	'dc bus BRENHAM 2'
6065	1	0.0000000000		750	'dc bus BERTRAM 0'
6066	1	0.0000000000		751	'dc bus MARION 1 0'
6067	1	0.0000000000		751	'dc bus MARION 1 1'
6068	1	0.0000000000		751	'dc bus MARION 1 2'
6069	1	0.0000000000		751	'dc bus MARION 1 3'
6070	1	0.0000000000		751	'dc bus MARION 1 4'
6071	1	0.0000000000		751	'dc bus MARION 1 5'
6072	1	0.0000000000		751	'dc bus MARION 1 6'
6073	1	0.0000000000		751	'dc bus MARION 1 7'
6074	1	0.0000000000		751	'dc bus MARION 1 8'
6075	1	0.0000000000		752	'dc bus LA GRANGE 0'
6076	1	0.0000000000		752	'dc bus LA GRANGE 1'
6077	1	0.0000000000		752	'dc bus LA GRANGE 2'
6078	1	0.0000000000		752	'dc bus LA GRANGE 3'
6079	1	0.0000000000		752	'dc bus LA GRANGE 4'
6080	1	0.0000000000		752	'dc bus LA GRANGE 5'
6081	1	0.0000000000		753	'dc bus MARBLE FALLS 1 0'
6082	1	0.0000000000		753	'dc bus MARBLE FALLS 1 1'
6083	1	0.0000000000		753	'dc bus MARBLE FALLS 1 2'
6084	1	0.0000000000		754	'dc bus ROUND ROCK 1 0'
6085	1	0.0000000000		754	'dc bus ROUND ROCK 1 1'
6086	1	0.0000000000		754	'dc bus ROUND ROCK 1 2'
6087	1	0.0000000000		754	'dc bus ROUND ROCK 1 3'
6088	1	0.0000000000		754	'dc bus ROUND ROCK 1 4'
6089	1	0.0000000000		754	'dc bus ROUND ROCK 1 5'
6090	1	0.0000000000		754	'dc bus ROUND ROCK 1 6'
6091	1	0.0000000000		755	'dc bus WIMBERLEY 0'
6092	1	0.0000000000		756	'dc bus GONZALES 0'
6093	1	0.0000000000		757	'dc bus SAN ANTONIO 11 0'
6094	1	0.0000000000		758	'dc bus SAN ANTONIO 14 0'
6095	1	0.0000000000		759	'dc bus HUTTO 0'
6096	1	0.0000000000		760	'dc bus LULING 0'
6097	1	0.0000000000		761	'dc bus SAN ANTONIO 21 0'
6098	1	0.0000000000		762	'dc bus AUSTIN 12 0'
6099	1	0.0000000000		763	'dc bus SAN ANTONIO 15 0'
6100	1	0.0000000000		764	'dc bus ADKINS 0'
6101	1	0.0000000000		765	'dc bus WINCHESTER 0'
6102	1	0.0000000000		765	'dc bus WINCHESTER 1'
6103	1	0.0000000000		765	'dc bus WINCHESTER 2'
6104	1	0.0000000000		765	'dc bus WINCHESTER 3'
6105	1	0.0000000000		765	'dc bus WINCHESTER 4'
6106	1	0.0000000000		765	'dc bus WINCHESTER 5'
6107	1	0.0000000000		766	'dc bus ROCKDALE 1 0'
6108	1	0.0000000000		766	'dc bus ROCKDALE 1 1'
6109	1	0.0000000000		766	'dc bus ROCKDALE 1 2'
6110	1	0.0000000000		766	'dc bus ROCKDALE 1 3'
6111	1	0.0000000000		766	'dc bus ROCKDALE 1 4'
6112	1	0.0000000000		767	'dc bus NATALIA 0'
6113	1	0.0000000000		768	'dc bus AUSTIN 20 0'
6114	1	0.0000000000		769	'dc bus SAN ANTONIO 43 0'
6115	1	0.0000000000		770	'dc bus SAN ANTONIO 5 0'
6116	1	0.0000000000		771	'dc bus TAYLOR 0'
6117	1	0.0000000000		772	'dc bus SMITHVILLE 0'
6118	1	0.0000000000		773	'dc bus CEDAR PARK 0'
6119	1	0.0000000000		773	'dc bus CEDAR PARK 1'
6120	1	0.0000000000		773	'dc bus CEDAR PARK 2'
6121	1	0.0000000000		774	'dc bus SAN ANTONIO 25 0'
6122	1	0.0000000000		775	'dc bus HALLETTSVILLE 0'
6123	1	0.0000000000		776	'dc bus AUSTIN 5 0'
6124	1	0.0000000000		777	'dc bus NEW BRAUNFELS 3 0'
6125	1	0.0000000000		778	'dc bus SUTHERLAND SPRINGS 0'
6126	1	0.0000000000		779	'dc bus AUSTIN 34 0'
6127	1	0.0000000000		780	'dc bus CAMERON 0'
6128	1	0.0000000000		781	'dc bus SAN ANTONIO 35 0'
6129	1	0.0000000000		782	'dc bus MEDINA 0'
6130	1	0.0000000000		783	'dc bus MANCHACA 0'
6131	1	0.0000000000		784	'dc bus SPRING BRANCH 0'
6132	1	0.0000000000		785	'dc bus AUSTIN 19 0'
6133	1	0.0000000000		786	'dc bus FLATONIA 0'
6134	1	0.0000000000		787	'dc bus GRANGER 0'
6135	1	0.0000000000		788	'dc bus FAYETTEVILLE 0'
6136	1	0.0000000000		789	'dc bus GEORGETOWN 2 0'
6137	1	0.0000000000		790	'dc bus AUSTIN 35 0'
6138	1	0.0000000000		791	'dc bus PIPE CREEK 0'
6139	1	0.0000000000		792	'dc bus RED ROCK 0'
6140	1	0.0000000000		793	'dc bus JARRELL 0'
6141	1	0.0000000000		794	'dc bus SAN ANTONIO 1 0'
6142	1	0.0000000000		794	'dc bus SAN ANTONIO 1 1'
6143	1	0.0000000000		794	'dc bus SAN ANTONIO 1 2'
6144	1	0.0000000000		794	'dc bus SAN ANTONIO 1 3'
6145	1	0.0000000000		794	'dc bus SAN ANTONIO 1 4'
6146	1	0.0000000000		794	'dc bus SAN ANTONIO 1 5'
6147	1	0.0000000000		794	'dc bus SAN ANTONIO 1 6'
6148	1	0.0000000000		794	'dc bus SAN ANTONIO 1 7'
6149	1	0.0000000000		794	'dc bus SAN ANTONIO 1 8'
6150	1	0.0000000000		795	'dc bus SAN ANTONIO 36 0'
6151	1	0.0000000000		796	'dc bus SCHULENBURG 0'
6152	1	0.0000000000		797	'dc bus SAN ANTONIO 22 0'
6153	1	0.0000000000		797	'dc bus SAN ANTONIO 22 1'
6154	1	0.0000000000		798	'dc bus DRIPPING SPRINGS 0'
6155	1	0.0000000000		799	'dc bus SAN ANTONIO 26 0'
6156	1	0.0000000000		800	'dc bus MARBLE FALLS 3 0'
6157	1	0.0000000000		801	'dc bus BOERNE 1 0'
6158	1	0.0000000000		802	'dc bus WASHINGTON 0'
6159	1	0.0000000000		803	'dc bus SCHERTZ 0'
6160	1	0.0000000000		804	'dc bus AUSTIN 8 0'
6161	1	0.0000000000		805	'dc bus SEGUIN 1 0'
6162	1	0.0000000000		805	'dc bus SEGUIN 1 1'
6163	1	0.0000000000		805	'dc bus SEGUIN 1 2'
6164	1	0.0000000000		805	'dc bus SEGUIN 1 3'
6165	1	0.0000000000		805	'dc bus SEGUIN 1 4'
6166	1	0.0000000000		805	'dc bus SEGUIN 1 5'
6167	1	0.0000000000		805	'dc bus SEGUIN 1 6'
6168	1	0.0000000000		806	'dc bus SAN ANTONIO 45 0'
6169	1	0.0000000000		807	'dc bus SAN ANTONIO 52 0'
6170	1	0.0000000000		807	'dc bus SAN ANTONIO 52 1'
6171	1	0.0000000000		807	'dc bus SAN ANTONIO 52 2'
6172	1	0.0000000000		808	'dc bus CUERO 2 0'
6173	1	0.0000000000		808	'dc bus CUERO 2 1'
6174	1	0.0000000000		809	'dc bus SAN ANTONIO 10 0'
6175	1	0.0000000000		810	'dc bus AUSTIN 16 0'
6176	1	0.0000000000		811	'dc bus AUSTIN 39 0'
6177	1	0.0000000000		812	'dc bus SAN ANTONIO 51 0'
6178	1	0.0000000000		812	'dc bus SAN ANTONIO 51 1'
6179	1	0.0000000000		813	'dc bus SAN ANTONIO 41 0'
6180	1	0.0000000000		814	'dc bus LA VERNIA 0'
6181	1	0.0000000000		815	'dc bus MANOR 0'
6182	1	0.0000000000		816	'dc bus SAN ANTONIO 38 0'
6183	1	0.0000000000		817	'dc bus GIDDINGS 0'
6184	1	0.0000000000		818	'dc bus AUSTIN 32 0'
6185	1	0.0000000000		819	'dc bus AUSTIN 38 0'
6186	1	0.0000000000		820	'dc bus AUSTIN 30 0'
6187	1	0.0000000000		821	'dc bus AUSTIN 28 0'
6188	1	0.0000000000		822	'dc bus COLUMBUS 0'
6189	1	0.0000000000		822	'dc bus COLUMBUS 1'
6190	1	0.0000000000		823	'dc bus SHINER 0'
6191	1	0.0000000000		824	'dc bus SAN ANTONIO 3 0'
6192	1	0.0000000000		825	'dc bus CALDWELL 0'
6193	1	0.0000000000		825	'dc bus CALDWELL 1'
6194	1	0.0000000000		826	'dc bus AUSTIN 18 0'
6195	1	0.0000000000		827	'dc bus INDUSTRY 0'
6196	1	0.0000000000		828	'dc bus DALE 0'
6197	1	0.0000000000		829	'dc bus SAN ANTONIO 37 0'
6198	1	0.0000000000		829	'dc bus SAN ANTONIO 37 1'
6199	1	0.0000000000		829	'dc bus SAN ANTONIO 37 2'
6200	1	0.0000000000		830	'dc bus SAN ANTONIO 18 0'
6201	1	0.0000000000		831	'dc bus SAN ANTONIO 33 0'
6202	1	0.0000000000		832	'dc bus MARTINDALE 0'
6203	1	0.0000000000		833	'dc bus SAN ANTONIO 17 0'
6204	1	0.0000000000		834	'dc bus SAN ANTONIO 23 0'
6205	1	0.0000000000		835	'dc bus AUSTIN 29 0'
6206	1	0.0000000000		836	'dc bus LEXINGTON 0'
6207	1	0.0000000000		837	'dc bus LEANDER 2 0'
6208	1	0.0000000000		838	'dc bus AUSTIN 15 0'
6209	1	0.0000000000		839	'dc bus MICO 0'
6210	1	0.0000000000		840	'dc bus MARBLE FALLS 2 0'
6211	1	0.0000000000		840	'dc bus MARBLE FALLS 2 1'
6212	1	0.0000000000		840	'dc bus MARBLE FALLS 2 2'
6213	1	0.0000000000		840	'dc bus MARBLE FALLS 2 3'
6214	1	0.0000000000		840	'dc bus MARBLE FALLS 2 4'
6215	1	0.0000000000		840	'dc bus MARBLE FALLS 2 5'
6216	1	0.0000000000		840	'dc bus MARBLE FALLS 2 6'
6217	1	0.0000000000		841	'dc bus AUSTIN 36 0'
6218	1	0.0000000000		842	'dc bus LOCKHART 0'
6219	1	0.0000000000		843	'dc bus AUSTIN 17 0'
6220	1	0.0000000000		844	'dc bus SAN ANTONIO 13 0'
6221	1	0.0000000000		845	'dc bus FALLS CITY 0'
6222	1	0.0000000000		846	'dc bus AUSTIN 27 0'
6223	1	0.0000000000		846	'dc bus AUSTIN 27 1'
6224	1	0.0000000000		847	'dc bus AUSTIN 23 0'
6225	1	0.0000000000		848	'dc bus SAN ANTONIO 27 0'
6226	1	0.0000000000		849	'dc bus BLANCO 0'
6227	1	0.0000000000		850	'dc bus AUSTIN 24 0'
6228	1	0.0000000000		851	'dc bus SAN MARCOS 0'
6229	1	0.0000000000		851	'dc bus SAN MARCOS 1'
6230	1	0.0000000000		851	'dc bus SAN MARCOS 2'
6231	1	0.0000000000		852	'dc bus BUDA 0'
6232	1	0.0000000000		853	'dc bus DEL VALLE 0'
6233	1	0.0000000000		854	'dc bus AUSTIN 4 0'
6234	1	0.0000000000		855	'dc bus SAN ANTONIO 50 0'
6235	1	0.0000000000		855	'dc bus SAN ANTONIO 50 1'
6236	1	0.0000000000		855	'dc bus SAN ANTONIO 50 2'
6237	1	0.0000000000		856	'dc bus BURLINGTON 0'
6238	1	0.0000000000		857	'dc bus AUSTIN 13 0'
6239	1	0.0000000000		858	'dc bus ELMENDORF 0'
6240	1	0.0000000000		858	'dc bus ELMENDORF 1'
6241	1	0.0000000000		858	'dc bus ELMENDORF 2'
6242	1	0.0000000000		858	'dc bus ELMENDORF 3'
6243	1	0.0000000000		858	'dc bus ELMENDORF 4'
6244	1	0.0000000000		858	'dc bus ELMENDORF 5'
6245	1	0.0000000000		858	'dc bus ELMENDORF 6'
6246	1	0.0000000000		858	'dc bus ELMENDORF 7'
6247	1	0.0000000000		858	'dc bus ELMENDORF 8'
6248	1	0.0000000000		858	'dc bus ELMENDORF 9'
6249	1	0.0000000000		858	'dc bus ELMENDORF 10'
6250	1	0.0000000000		859	'dc bus SAN ANTONIO 6 0'
6251	1	0.0000000000		860	'dc bus CANYON LAKE 0'
6252	1	0.0000000000		861	'dc bus JOHNSON CITY 0'
6253	1	0.0000000000		862	'dc bus YORKTOWN 0'
6254	1	0.0000000000		863	'dc bus AUSTIN 2 0'
6255	1	0.0000000000		863	'dc bus AUSTIN 2 1'
6256	1	0.0000000000		863	'dc bus AUSTIN 2 2'
6257	1	0.0000000000		863	'dc bus AUSTIN 2 3'
6258	1	0.0000000000		863	'dc bus AUSTIN 2 4'
6259	1	0.0000000000		863	'dc bus AUSTIN 2 5'
6260	1	0.0000000000		863	'dc bus AUSTIN 2 6'
6261	1	0.0000000000		864	'dc bus LACKLAND A F B 0'
6262	1	0.0000000000		865	'dc bus LIBERTY HILL 0'
6263	1	0.0000000000		866	'dc bus KENEDY 0'
6264	1	0.0000000000		866	'dc bus KENEDY 1'
6265	1	0.0000000000		867	'dc bus CUERO 1 0'
6266	1	0.0000000000		867	'dc bus CUERO 1 1'
6267	1	0.0000000000		867	'dc bus CUERO 1 2'
6268	1	0.0000000000		867	'dc bus CUERO 1 3'
6269	1	0.0000000000		867	'dc bus CUERO 1 4'
6270	1	0.0000000000		867	'dc bus CUERO 1 5'
6271	1	0.0000000000		867	'dc bus CUERO 1 6'
6272	1	0.0000000000		867	'dc bus CUERO 1 7'
6273	1	0.0000000000		867	'dc bus CUERO 1 8'
6274	1	0.0000000000		867	'dc bus CUERO 1 9'
6275	1	0.0000000000		868	'dc bus SAN ANTONIO 20 0'
6276	1	0.0000000000		869	'dc bus VON ORMY 0'
6277	1	0.0000000000		870	'dc bus KYLE 0'
6278	1	0.0000000000		870	'dc bus KYLE 1'
6279	1	0.0000000000		871	'dc bus SEGUIN 2 0'
6280	1	0.0000000000		871	'dc bus SEGUIN 2 1'
6281	1	0.0000000000		872	'dc bus UNIVERSAL CITY 0'
6282	1	0.0000000000		873	'dc bus SPICEWOOD 0'
6283	1	0.0000000000		874	'dc bus SAINT HEDWIG 0'
6284	1	0.0000000000		875	'dc bus SAN ANTONIO 16 0'
6285	1	0.0000000000		876	'dc bus BOERNE 2 0'
6286	1	0.0000000000		876	'dc bus BOERNE 2 1'
6287	1	0.0000000000		877	'dc bus SAN ANTONIO 32 0'
6288	1	0.0000000000		877	'dc bus SAN ANTONIO 32 1'
6289	1	0.0000000000		878	'dc bus AUSTIN 26 0'
6290	1	0.0000000000		879	'dc bus AUSTIN 21 0'
6291	1	0.0000000000		880	'dc bus SAN ANTONIO 44 0'
6292	1	0.0000000000		881	'dc bus CEDAR CREEK 1 0'
6293	1	0.0000000000		881	'dc bus CEDAR CREEK 1 1'
6294	1	0.0000000000		881	'dc bus CEDAR CREEK 1 2'
6295	1	0.0000000000		881	'dc bus CEDAR CREEK 1 3'
6296	1	0.0000000000		881	'dc bus CEDAR CREEK 1 4'
6297	1	0.0000000000		881	'dc bus CEDAR CREEK 1 5'
6298	1	0.0000000000		882	'dc bus NEW BRAUNFELS 1 0'
6299	1	0.0000000000		882	'dc bus NEW BRAUNFELS 1 1'
6300	1	0.0000000000		882	'dc bus NEW BRAUNFELS 1 2'
6301	1	0.0000000000		882	'dc bus NEW BRAUNFELS 1 3'
6302	1	0.0000000000		882	'dc bus NEW BRAUNFELS 1 4'
6303	1	0.0000000000		882	'dc bus NEW BRAUNFELS 1 5'
6304	1	0.0000000000		882	'dc bus NEW BRAUNFELS 1 6'
6305	1	0.0000000000		882	'dc bus NEW BRAUNFELS 1 7'
6306	1	0.0000000000		883	'dc bus AUSTIN 11 0'
6307	1	0.0000000000		884	'dc bus SAN ANTONIO 39 0'
6308	1	0.0000000000		885	'dc bus HONDO 0'
6309	1	0.0000000000		885	'dc bus HONDO 1'
6310	1	0.0000000000		886	'dc bus SAN ANTONIO 4 0'
6311	1	0.0000000000		887	'dc bus NEW ULM 0'
6312	1	0.0000000000		888	'dc bus SAN ANTONIO 8 0'
6313	1	0.0000000000		889	'dc bus AUSTIN 33 0'
6314	1	0.0000000000		890	'dc bus BULVERDE 0'
6315	1	0.0000000000		891	'dc bus GEORGETOWN 3 0'
6316	1	0.0000000000		891	'dc bus GEORGETOWN 3 1'
6317	1	0.0000000000		891	'dc bus GEORGETOWN 3 2'
6318	1	0.0000000000		891	'dc bus GEORGETOWN 3 3'
6319	1	0.0000000000		891	'dc bus GEORGETOWN 3 4'
6320	1	0.0000000000		892	'dc bus SAN ANTONIO 9 0'
6321	1	0.0000000000		893	'dc bus FLORESVILLE 0'
6322	1	0.0000000000		893	'dc bus FLORESVILLE 1'
6323	1	0.0000000000		894	'dc bus SAN ANTONIO 29 0'
6324	1	0.0000000000		895	'dc bus SAN ANTONIO 7 0'
6325	1	0.0000000000		896	'dc bus BUCKHOLTS 0'
6326	1	0.0000000000		897	'dc bus SOMERVILLE 0'
6327	1	0.0000000000		898	'dc bus WEIMAR 0'
6328	1	0.0000000000		899	'dc bus COMFORT 0'
6329	1	0.0000000000		900	'dc bus NORDHEIM 0'
6330	1	0.0000000000		901	'dc bus AUSTIN 9 0'
6331	1	0.0000000000		902	'dc bus AUSTIN 22 0'
6332	1	0.0000000000		903	'dc bus HELOTES 0'
6333	1	0.0000000000		904	'dc bus SAN ANTONIO 47 0'
6334	1	0.0000000000		904	'dc bus SAN ANTONIO 47 1'
6335	1	0.0000000000		904	'dc bus SAN ANTONIO 47 2'
6336	1	0.0000000000		905	'dc bus BANDERA 0'
6337	1	0.0000000000		906	'dc bus SAN ANTONIO 30 0'
6338	1	0.0000000000		907	'dc bus ROCKDALE 2 0'
6339	1	0.0000000000		908	'dc bus CEDAR CREEK 2 0'
6340	1	0.0000000000		909	'dc bus NIXON 0'
6341	1	0.0000000000		910	'dc bus CHAPPELL HILL 0'
6342	1	0.0000000000		911	'dc bus ROUND ROCK 3 0'
6343	1	0.0000000000		911	'dc bus ROUND ROCK 3 1'
6344	1	0.0000000000		911	'dc bus ROUND ROCK 3 2'
6345	1	0.0000000000		912	'dc bus AUSTIN 14 0'
6346	1	0.0000000000		360	'dc bus LEMING 0'
6349	1	0.0000000000		914	'dc bus AUSTIN 1 0'
6350	1	0.0000000000		914	'dc bus AUSTIN 1 1'
6351	1	0.0000000000		914	'dc bus AUSTIN 1 2'
6352	1	0.0000000000		915	'dc bus SAN ANTONIO 28 0'
6353	1	0.0000000000		916	'dc bus ROUND ROCK 2 0'
6354	1	0.0000000000		917	'dc bus ROUND ROCK 4 0'
6355	1	0.0000000000		917	'dc bus ROUND ROCK 4 1'
6356	1	0.0000000000		918	'dc bus SAN ANTONIO 34 0'
6357	1	0.0000000000		919	'dc bus DEVINE 0'
6358	1	0.0000000000		920	'dc bus GEORGETOWN 1 0'
6359	1	0.0000000000		921	'dc bus BURNET 0'
6360	1	0.0000000000		921	'dc bus BURNET 1'
7001	1	0.0000000000		922	'dc bus INEZ 0'
7002	1	0.0000000000		923	'dc bus PASADENA 2 0'
7003	1	0.0000000000		923	'dc bus PASADENA 2 1'
7004	1	0.0000000000		923	'dc bus PASADENA 2 2'
7005	1	0.0000000000		923	'dc bus PASADENA 2 3'
7006	1	0.0000000000		923	'dc bus PASADENA 2 4'
7007	1	0.0000000000		923	'dc bus PASADENA 2 5'
7008	1	0.0000000000		923	'dc bus PASADENA 2 6'
7009	1	0.0000000000		923	'dc bus PASADENA 2 7'
7010	1	0.0000000000		924	'dc bus PRAIRIE VIEW 0'
7011	1	0.0000000000		925	'dc bus CONROE 1 0'
7012	1	0.0000000000		926	'dc bus SIMONTON 0'
7013	1	0.0000000000		927	'dc bus HOUSTON 80 0'
7014	1	0.0000000000		928	'dc bus HOUSTON 1 0'
7015	1	0.0000000000		928	'dc bus HOUSTON 1 1'
7016	1	0.0000000000		929	'dc bus HOUSTON 9 0'
7017	1	0.0000000000		930	'dc bus HOUSTON 73 0'
7018	1	0.0000000000		931	'dc bus NURSERY 0'
7019	1	0.0000000000		931	'dc bus NURSERY 1'
7020	1	0.0000000000		931	'dc bus NURSERY 2'
7021	1	0.0000000000		931	'dc bus NURSERY 3'
7022	1	0.0000000000		931	'dc bus NURSERY 4'
7023	1	0.0000000000		931	'dc bus NURSERY 5'
7024	1	0.0000000000		931	'dc bus NURSERY 6'
7025	1	0.0000000000		931	'dc bus NURSERY 7'
7026	1	0.0000000000		932	'dc bus BACLIFF 0'
7027	1	0.0000000000		933	'dc bus SPRING 1 0'
7028	1	0.0000000000		934	'dc bus HOUSTON 72 0'
7029	1	0.0000000000		935	'dc bus PORT LAVACA 0'
7030	1	0.0000000000		935	'dc bus PORT LAVACA 1'
7031	1	0.0000000000		935	'dc bus PORT LAVACA 2'
7032	1	0.0000000000		935	'dc bus PORT LAVACA 3'
7033	1	0.0000000000		935	'dc bus PORT LAVACA 4'
7034	1	0.0000000000		935	'dc bus PORT LAVACA 5'
7035	1	0.0000000000		936	'dc bus CONROE 5 0'
7036	1	0.0000000000		936	'dc bus CONROE 5 1'
7037	1	0.0000000000		937	'dc bus SUGAR LAND 3 0'
7038	1	0.0000000000		937	'dc bus SUGAR LAND 3 1'
7039	1	0.0000000000		937	'dc bus SUGAR LAND 3 2'
7040	1	0.0000000000		938	'dc bus DAYTON 0'
7041	1	0.0000000000		938	'dc bus DAYTON 1'
7042	1	0.0000000000		939	'dc bus VICTORIA 2 0'
7043	1	0.0000000000		939	'dc bus VICTORIA 2 1'
7044	1	0.0000000000		939	'dc bus VICTORIA 2 2'
7045	1	0.0000000000		939	'dc bus VICTORIA 2 3'
7046	1	0.0000000000		939	'dc bus VICTORIA 2 4'
7047	1	0.0000000000		940	'dc bus KATY 1 0'
7048	1	0.0000000000		940	'dc bus KATY 1 1'
7049	1	0.0000000000		940	'dc bus KATY 1 2'
7050	1	0.0000000000		941	'dc bus MAGNOLIA 2 0'
7051	1	0.0000000000		942	'dc bus HOUSTON 29 0'
7052	1	0.0000000000		943	'dc bus MISSOURI CITY 1 0'
7053	1	0.0000000000		944	'dc bus RICHMOND 1 0'
7054	1	0.0000000000		945	'dc bus HOUSTON 11 0'
7055	1	0.0000000000		946	'dc bus HOUSTON 33 0'
7056	1	0.0000000000		947	'dc bus SPRING 8 0'
7057	1	0.0000000000		947	'dc bus SPRING 8 1'
7058	1	0.0000000000		948	'dc bus POINT COMFORT 2 0'
7059	1	0.0000000000		948	'dc bus POINT COMFORT 2 1'
7060	1	0.0000000000		948	'dc bus POINT COMFORT 2 2'
7061	1	0.0000000000		948	'dc bus POINT COMFORT 2 3'
7062	1	0.0000000000		948	'dc bus POINT COMFORT 2 4'
7063	1	0.0000000000		948	'dc bus POINT COMFORT 2 5'
7064	1	0.0000000000		948	'dc bus POINT COMFORT 2 6'
7065	1	0.0000000000		948	'dc bus POINT COMFORT 2 7'
7066	1	0.0000000000		948	'dc bus POINT COMFORT 2 8'
7067	1	0.0000000000		949	'dc bus HOUSTON 28 0'
7068	1	0.0000000000		950	'dc bus EL CAMPO 0'
7069	1	0.0000000000		950	'dc bus EL CAMPO 1'
7070	1	0.0000000000		951	'dc bus HOUSTON 12 0'
7071	1	0.0000000000		952	'dc bus PORT O CONNOR 0'
7072	1	0.0000000000		953	'dc bus DICKINSON 0'
7073	1	0.0000000000		954	'dc bus GALVESTON 1 0'
7074	1	0.0000000000		954	'dc bus GALVESTON 1 1'
7075	1	0.0000000000		955	'dc bus HOUSTON 10 0'
7076	1	0.0000000000		956	'dc bus BAYTOWN 2 0'
7077	1	0.0000000000		956	'dc bus BAYTOWN 2 1'
7078	1	0.0000000000		956	'dc bus BAYTOWN 2 2'
7079	1	0.0000000000		956	'dc bus BAYTOWN 2 3'
7080	1	0.0000000000		956	'dc bus BAYTOWN 2 4'
7081	1	0.0000000000		956	'dc bus BAYTOWN 2 5'
7082	1	0.0000000000		956	'dc bus BAYTOWN 2 6'
7083	1	0.0000000000		957	'dc bus LEAGUE CITY 0'
7084	1	0.0000000000		957	'dc bus LEAGUE CITY 1'
7085	1	0.0000000000		958	'dc bus LIVERPOOL 0'
7086	1	0.0000000000		959	'dc bus HOUSTON 16 0'
7087	1	0.0000000000		960	'dc bus SUGAR LAND 1 0'
7088	1	0.0000000000		961	'dc bus RICHMOND 2 0'
7089	1	0.0000000000		962	'dc bus HOUSTON 82 0'
7090	1	0.0000000000		963	'dc bus PINEHURST 0'
7091	1	0.0000000000		964	'dc bus PEARLAND 2 0'
7092	1	0.0000000000		965	'dc bus HOUSTON 47 0'
7093	1	0.0000000000		966	'dc bus HOUSTON 79 0'
7094	1	0.0000000000		967	'dc bus HOUSTON 49 0'
7095	1	0.0000000000		968	'dc bus WADSWORTH 0'
7096	1	0.0000000000		968	'dc bus WADSWORTH 1'
7097	1	0.0000000000		968	'dc bus WADSWORTH 2'
7098	1	0.0000000000		968	'dc bus WADSWORTH 3'
7099	1	0.0000000000		968	'dc bus WADSWORTH 4'
7100	1	0.0000000000		969	'dc bus HOUSTON 18 0'
7101	1	0.0000000000		970	'dc bus HOUSTON 88 0'
7102	1	0.0000000000		971	'dc bus TOMBALL 1 0'
7103	1	0.0000000000		972	'dc bus HOUSTON 22 0'
7104	1	0.0000000000		973	'dc bus DEER PARK 0'
7105	1	0.0000000000		973	'dc bus DEER PARK 1'
7106	1	0.0000000000		973	'dc bus DEER PARK 2'
7107	1	0.0000000000		973	'dc bus DEER PARK 3'
7108	1	0.0000000000		973	'dc bus DEER PARK 4'
7109	1	0.0000000000		973	'dc bus DEER PARK 5'
7110	1	0.0000000000		973	'dc bus DEER PARK 6'
7111	1	0.0000000000		973	'dc bus DEER PARK 7'
7112	1	0.0000000000		973	'dc bus DEER PARK 8'
7113	1	0.0000000000		973	'dc bus DEER PARK 9'
7114	1	0.0000000000		973	'dc bus DEER PARK 10'
7115	1	0.0000000000		973	'dc bus DEER PARK 11'
7116	1	0.0000000000		974	'dc bus WALLIS 0'
7117	1	0.0000000000		975	'dc bus HOUSTON 67 0'
7118	1	0.0000000000		976	'dc bus SPRING 4 0'
7119	1	0.0000000000		977	'dc bus SOUTH HOUSTON 0'
7120	1	0.0000000000		978	'dc bus HOUSTON 3 0'
7121	1	0.0000000000		978	'dc bus HOUSTON 3 1'
7122	1	0.0000000000		978	'dc bus HOUSTON 3 2'
7123	1	0.0000000000		979	'dc bus SEADRIFT 0'
7124	1	0.0000000000		980	'dc bus HOUSTON 34 0'
7125	1	0.0000000000		981	'dc bus SUGAR LAND 2 0'
7126	1	0.0000000000		981	'dc bus SUGAR LAND 2 1'
7127	1	0.0000000000		981	'dc bus SUGAR LAND 2 2'
7128	1	0.0000000000		982	'dc bus CONROE 7 0'
7129	1	0.0000000000		983	'dc bus LOLITA 0'
7130	1	0.0000000000		984	'dc bus LAPORTE 0'
7131	1	0.0000000000		984	'dc bus LAPORTE 1'
7132	1	0.0000000000		984	'dc bus LAPORTE 2'
7133	1	0.0000000000		984	'dc bus LAPORTE 3'
7134	1	0.0000000000		984	'dc bus LAPORTE 4'
7135	1	0.0000000000		984	'dc bus LAPORTE 5'
7136	1	0.0000000000		984	'dc bus LAPORTE 6'
7137	1	0.0000000000		984	'dc bus LAPORTE 7'
7138	1	0.0000000000		984	'dc bus LAPORTE 8'
7139	1	0.0000000000		984	'dc bus LAPORTE 9'
7140	1	0.0000000000		984	'dc bus LAPORTE 10'
7141	1	0.0000000000		984	'dc bus LAPORTE 11'
7142	1	0.0000000000		984	'dc bus LAPORTE 12'
7143	1	0.0000000000		985	'dc bus NEW CANEY 0'
7144	1	0.0000000000		986	'dc bus HOUSTON 14 0'
7145	1	0.0000000000		987	'dc bus HOUSTON 2 0'
7146	1	0.0000000000		987	'dc bus HOUSTON 2 1'
7147	1	0.0000000000		988	'dc bus HOUSTON 78 0'
7148	1	0.0000000000		989	'dc bus HOUSTON 40 0'
7149	1	0.0000000000		990	'dc bus BLOOMINGTON 0'
7150	1	0.0000000000		991	'dc bus WILLIS 2 0'
7151	1	0.0000000000		991	'dc bus WILLIS 2 1'
7152	1	0.0000000000		992	'dc bus HOUSTON 51 0'
7153	1	0.0000000000		993	'dc bus PALACIOS 0'
7154	1	0.0000000000		994	'dc bus CONROE 4 0'
7155	1	0.0000000000		995	'dc bus HOUSTON 52 0'
7156	1	0.0000000000		996	'dc bus SPRING 2 0'
7157	1	0.0000000000		996	'dc bus SPRING 2 1'
7158	1	0.0000000000		997	'dc bus KINGWOOD 1 0'
7159	1	0.0000000000		998	'dc bus HOUSTON 5 0'
7160	1	0.0000000000		998	'dc bus HOUSTON 5 1'
7161	1	0.0000000000		998	'dc bus HOUSTON 5 2'
7162	1	0.0000000000		998	'dc bus HOUSTON 5 3'
7163	1	0.0000000000		998	'dc bus HOUSTON 5 4'
7164	1	0.0000000000		998	'dc bus HOUSTON 5 5'
7165	1	0.0000000000		998	'dc bus HOUSTON 5 6'
7166	1	0.0000000000		998	'dc bus HOUSTON 5 7'
7167	1	0.0000000000		998	'dc bus HOUSTON 5 8'
7168	1	0.0000000000		998	'dc bus HOUSTON 5 9'
7169	1	0.0000000000		998	'dc bus HOUSTON 5 10'
7170	1	0.0000000000		998	'dc bus HOUSTON 5 11'
7171	1	0.0000000000		999	'dc bus TEXAS CITY 1 0'
7172	1	0.0000000000		999	'dc bus TEXAS CITY 1 1'
7173	1	0.0000000000		1000	'dc bus KINGWOOD 2 0'
7174	1	0.0000000000		1001	'dc bus HOUSTON 8 0'
7175	1	0.0000000000		1002	'dc bus SPRING 7 0'
7176	1	0.0000000000		1002	'dc bus SPRING 7 1'
7177	1	0.0000000000		1002	'dc bus SPRING 7 2'
7178	1	0.0000000000		1003	'dc bus HOUSTON 41 0'
7179	1	0.0000000000		1004	'dc bus FRESNO 0'
7180	1	0.0000000000		1005	'dc bus HOUSTON 48 0'
7181	1	0.0000000000		1006	'dc bus HOUSTON 58 0'
7182	1	0.0000000000		1007	'dc bus PATTISON 0'
7183	1	0.0000000000		1008	'dc bus HOUSTON 77 0'
7184	1	0.0000000000		1009	'dc bus MISSOURI CITY 2 0'
7185	1	0.0000000000		1009	'dc bus MISSOURI CITY 2 1'
7186	1	0.0000000000		1010	'dc bus HOUSTON 4 0'
7187	1	0.0000000000		1010	'dc bus HOUSTON 4 1'
7188	1	0.0000000000		1010	'dc bus HOUSTON 4 2'
7189	1	0.0000000000		1010	'dc bus HOUSTON 4 3'
7190	1	0.0000000000		1010	'dc bus HOUSTON 4 4'
7191	1	0.0000000000		1010	'dc bus HOUSTON 4 5'
7192	1	0.0000000000		1010	'dc bus HOUSTON 4 6'
7193	1	0.0000000000		1010	'dc bus HOUSTON 4 7'
7194	1	0.0000000000		1010	'dc bus HOUSTON 4 8'
7195	1	0.0000000000		1010	'dc bus HOUSTON 4 9'
7196	1	0.0000000000		1010	'dc bus HOUSTON 4 10'
7197	1	0.0000000000		1010	'dc bus HOUSTON 4 11'
7198	1	0.0000000000		1011	'dc bus TOMBALL 2 0'
7199	1	0.0000000000		1012	'dc bus CYPRESS 1 0'
7200	1	0.0000000000		1012	'dc bus CYPRESS 1 1'
7201	1	0.0000000000		1012	'dc bus CYPRESS 1 2'
7202	1	0.0000000000		1013	'dc bus HEMPSTEAD 0'
7203	1	0.0000000000		1014	'dc bus WEST COLUMBIA 0'
7204	1	0.0000000000		1015	'dc bus BAYTOWN 1 0'
7205	1	0.0000000000		1015	'dc bus BAYTOWN 1 1'
7206	1	0.0000000000		1015	'dc bus BAYTOWN 1 2'
7207	1	0.0000000000		1015	'dc bus BAYTOWN 1 3'
7208	1	0.0000000000		1015	'dc bus BAYTOWN 1 4'
7209	1	0.0000000000		1015	'dc bus BAYTOWN 1 5'
7210	1	0.0000000000		1015	'dc bus BAYTOWN 1 6'
7211	1	0.0000000000		1015	'dc bus BAYTOWN 1 7'
7212	1	0.0000000000		1015	'dc bus BAYTOWN 1 8'
7213	1	0.0000000000		1016	'dc bus SANTA FE 1 0'
7214	1	0.0000000000		1017	'dc bus HOUSTON 27 0'
7215	1	0.0000000000		1018	'dc bus SPRING 5 0'
7216	1	0.0000000000		1019	'dc bus HOUSTON 46 0'
7217	1	0.0000000000		1020	'dc bus HOUSTON 23 0'
7218	1	0.0000000000		1021	'dc bus MONTGOMERY 0'
7219	1	0.0000000000		1022	'dc bus HUNGERFORD 0'
7220	1	0.0000000000		1023	'dc bus HOUSTON 84 0'
7221	1	0.0000000000		1024	'dc bus HOUSTON 83 0'
7222	1	0.0000000000		1025	'dc bus HOUSTON 24 0'
7223	1	0.0000000000		1026	'dc bus HOUSTON 76 0'
7224	1	0.0000000000		1027	'dc bus HOUSTON 43 0'
7225	1	0.0000000000		1028	'dc bus HOUSTON 81 0'
7226	1	0.0000000000		1029	'dc bus HOUSTON 35 0'
7227	1	0.0000000000		1030	'dc bus HOUSTON 90 0'
7228	1	0.0000000000		1030	'dc bus HOUSTON 90 1'
7229	1	0.0000000000		1030	'dc bus HOUSTON 90 2'
7230	1	0.0000000000		1031	'dc bus BEASLEY 0'
7231	1	0.0000000000		1032	'dc bus HOUSTON 7 0'
7232	1	0.0000000000		1033	'dc bus LA MARQUE 0'
7233	1	0.0000000000		1034	'dc bus WALLER 0'
7234	1	0.0000000000		1035	'dc bus PORTER 0'
7235	1	0.0000000000		1036	'dc bus CYPRESS 2 0'
7236	1	0.0000000000		1037	'dc bus HOUSTON 30 0'
7237	1	0.0000000000		1038	'dc bus FULSHEAR 0'
7238	1	0.0000000000		1039	'dc bus LIBERTY 0'
7239	1	0.0000000000		1040	'dc bus WINNIE 0'
7240	1	0.0000000000		1041	'dc bus HOUSTON 63 0'
7241	1	0.0000000000		1042	'dc bus HOUSTON 70 0'
7242	1	0.0000000000		1043	'dc bus HOUSTON 55 0'
7243	1	0.0000000000		1044	'dc bus CROSBY 0'
7244	1	0.0000000000		1045	'dc bus MANVEL 0'
7245	1	0.0000000000		1046	'dc bus HOUSTON 54 0'
7246	1	0.0000000000		1047	'dc bus HOUSTON 89 0'
7247	1	0.0000000000		1048	'dc bus DAMON 0'
7248	1	0.0000000000		1049	'dc bus HOUSTON 74 0'
7249	1	0.0000000000		1050	'dc bus HOUSTON 26 0'
7250	1	0.0000000000		1051	'dc bus HOUSTON 32 0'
7251	1	0.0000000000		1052	'dc bus HOCKLEY 0'
7252	1	0.0000000000		1053	'dc bus ANGLETON 0'
7253	1	0.0000000000		1053	'dc bus ANGLETON 1'
7254	1	0.0000000000		1054	'dc bus CONROE 3 0'
7255	1	0.0000000000		1055	'dc bus HOUSTON 39 0'
7256	1	0.0000000000		1056	'dc bus HOUSTON 59 0'
7257	1	0.0000000000		1057	'dc bus PEARLAND 1 0'
7258	1	0.0000000000		1058	'dc bus HOUSTON 56 0'
7259	1	0.0000000000		1059	'dc bus HOUSTON 13 0'
7260	1	0.0000000000		1060	'dc bus CHANNELVIEW 2 0'
7261	1	0.0000000000		1061	'dc bus BAY CITY 0'
7262	1	0.0000000000		1061	'dc bus BAY CITY 1'
7263	1	0.0000000000		1062	'dc bus PASADENA 3 0'
7264	1	0.0000000000		1062	'dc bus PASADENA 3 1'
7265	1	0.0000000000		1062	'dc bus PASADENA 3 2'
7266	1	0.0000000000		1062	'dc bus PASADENA 3 3'
7267	1	0.0000000000		1062	'dc bus PASADENA 3 4'
7268	1	0.0000000000		1062	'dc bus PASADENA 3 5'
7269	1	0.0000000000		1062	'dc bus PASADENA 3 6'
7270	1	0.0000000000		1062	'dc bus PASADENA 3 7'
7271	1	0.0000000000		1063	'dc bus BROOKSHIRE 0'
7272	1	0.0000000000		1064	'dc bus HOUSTON 25 0'
7273	1	0.0000000000		1065	'dc bus TEXAS CITY 2 0'
7274	1	0.0000000000		1066	'dc bus VICTORIA 3 0'
7275	1	0.0000000000		1066	'dc bus VICTORIA 3 1'
7276	1	0.0000000000		1067	'dc bus HOUSTON 36 0'
7277	1	0.0000000000		1068	'dc bus GANADO 0'
7278	1	0.0000000000		1069	'dc bus MONT BELVIEU 0'
7279	1	0.0000000000		1069	'dc bus MONT BELVIEU 1'
7280	1	0.0000000000		1069	'dc bus MONT BELVIEU 2'
7281	1	0.0000000000		1069	'dc bus MONT BELVIEU 3'
7282	1	0.0000000000		1070	'dc bus BAYTOWN 3 0'
7283	1	0.0000000000		1070	'dc bus BAYTOWN 3 1'
7284	1	0.0000000000		1070	'dc bus BAYTOWN 3 2'
7285	1	0.0000000000		1070	'dc bus BAYTOWN 3 3'
7286	1	0.0000000000		1070	'dc bus BAYTOWN 3 4'
7287	1	0.0000000000		1070	'dc bus BAYTOWN 3 5'
7288	1	0.0000000000		1070	'dc bus BAYTOWN 3 6'
7289	1	0.0000000000		1070	'dc bus BAYTOWN 3 7'
7290	1	0.0000000000		1071	'dc bus SPRING 6 0'
7291	1	0.0000000000		1072	'dc bus HUMBLE 2 0'
7292	1	0.0000000000		1073	'dc bus HOUSTON 69 0'
7293	1	0.0000000000		1074	'dc bus SANTA FE 2 0'
7294	1	0.0000000000		1075	'dc bus PORT BOLIVAR 0'
7295	1	0.0000000000		1076	'dc bus HOUSTON 42 0'
7296	1	0.0000000000		1077	'dc bus HOUSTON 85 0'
7297	1	0.0000000000		1078	'dc bus HOUSTON 50 0'
7298	1	0.0000000000		1079	'dc bus HOUSTON 62 0'
7299	1	0.0000000000		1080	'dc bus EAGLE LAKE 0'
7300	1	0.0000000000		1081	'dc bus CONROE 2 0'
7301	1	0.0000000000		1082	'dc bus WEBSTER 0'
7302	1	0.0000000000		1083	'dc bus SWEENY 0'
7303	1	0.0000000000		1084	'dc bus BLESSING 0'
7304	1	0.0000000000		1085	'dc bus WHARTON 1 0'
7305	1	0.0000000000		1085	'dc bus WHARTON 1 1'
7306	1	0.0000000000		1085	'dc bus WHARTON 1 2'
7307	1	0.0000000000		1085	'dc bus WHARTON 1 3'
7308	1	0.0000000000		1085	'dc bus WHARTON 1 4'
7309	1	0.0000000000		1085	'dc bus WHARTON 1 5'
7310	1	0.0000000000		1085	'dc bus WHARTON 1 6'
7311	1	0.0000000000		1085	'dc bus WHARTON 1 7'
7312	1	0.0000000000		1086	'dc bus LAKE JACKSON 0'
7313	1	0.0000000000		1086	'dc bus LAKE JACKSON 1'
7314	1	0.0000000000		1087	'dc bus BELLVILLE 0'
7315	1	0.0000000000		1088	'dc bus KATY 4 0'
7316	1	0.0000000000		1089	'dc bus HOUSTON 38 0'
7317	1	0.0000000000		1090	'dc bus FRIENDSWOOD 0'
7318	1	0.0000000000		1091	'dc bus HOUSTON 17 0'
7319	1	0.0000000000		1092	'dc bus HOUSTON 66 0'
7320	1	0.0000000000		1093	'dc bus FREEPORT 1 0'
7321	1	0.0000000000		1093	'dc bus FREEPORT 1 1'
7322	1	0.0000000000		1093	'dc bus FREEPORT 1 2'
7323	1	0.0000000000		1093	'dc bus FREEPORT 1 3'
7324	1	0.0000000000		1093	'dc bus FREEPORT 1 4'
7325	1	0.0000000000		1093	'dc bus FREEPORT 1 5'
7326	1	0.0000000000		1093	'dc bus FREEPORT 1 6'
7327	1	0.0000000000		1094	'dc bus NEWGULF 0'
7328	1	0.0000000000		1094	'dc bus NEWGULF 1'
7329	1	0.0000000000		1094	'dc bus NEWGULF 2'
7330	1	0.0000000000		1095	'dc bus HOUSTON 60 0'
7331	1	0.0000000000		1096	'dc bus PASADENA 1 0'
7332	1	0.0000000000		1096	'dc bus PASADENA 1 1'
7333	1	0.0000000000		1096	'dc bus PASADENA 1 2'
7334	1	0.0000000000		1096	'dc bus PASADENA 1 3'
7335	1	0.0000000000		1096	'dc bus PASADENA 1 4'
7336	1	0.0000000000		1097	'dc bus STAFFORD 0'
7337	1	0.0000000000		1098	'dc bus EDNA 0'
7338	1	0.0000000000		1099	'dc bus HOUSTON 21 0'
7339	1	0.0000000000		1100	'dc bus NEEDVILLE 0'
7340	1	0.0000000000		1101	'dc bus SEALY 0'
7341	1	0.0000000000		1102	'dc bus KATY 3 0'
7342	1	0.0000000000		1102	'dc bus KATY 3 1'
7343	1	0.0000000000		1102	'dc bus KATY 3 2'
7344	1	0.0000000000		1103	'dc bus HOUSTON 37 0'
7345	1	0.0000000000		1104	'dc bus HOUSTON 19 0'
7346	1	0.0000000000		1105	'dc bus THOMPSONS 0'
7347	1	0.0000000000		1105	'dc bus THOMPSONS 1'
7348	1	0.0000000000		1105	'dc bus THOMPSONS 2'
7349	1	0.0000000000		1105	'dc bus THOMPSONS 3'
7350	1	0.0000000000		1105	'dc bus THOMPSONS 4'
7351	1	0.0000000000		1105	'dc bus THOMPSONS 5'
7352	1	0.0000000000		1105	'dc bus THOMPSONS 6'
7353	1	0.0000000000		1105	'dc bus THOMPSONS 7'
7354	1	0.0000000000		1105	'dc bus THOMPSONS 8'
7355	1	0.0000000000		1105	'dc bus THOMPSONS 9'
7356	1	0.0000000000		1105	'dc bus THOMPSONS 10'
7357	1	0.0000000000		1105	'dc bus THOMPSONS 11'
7358	1	0.0000000000		1105	'dc bus THOMPSONS 12'
7359	1	0.0000000000		1105	'dc bus THOMPSONS 13'
7360	1	0.0000000000		1105	'dc bus THOMPSONS 14'
7361	1	0.0000000000		1105	'dc bus THOMPSONS 15'
7362	1	0.0000000000		1106	'dc bus HOUSTON 61 0'
7363	1	0.0000000000		1107	'dc bus GALVESTON 3 0'
7364	1	0.0000000000		1108	'dc bus EAST BERNARD 0'
7365	1	0.0000000000		1109	'dc bus HOUSTON 20 0'
7366	1	0.0000000000		1110	'dc bus CHANNELVIEW 1 0'
7367	1	0.0000000000		1110	'dc bus CHANNELVIEW 1 1'
7368	1	0.0000000000		1110	'dc bus CHANNELVIEW 1 2'
7369	1	0.0000000000		1110	'dc bus CHANNELVIEW 1 3'
7370	1	0.0000000000		1110	'dc bus CHANNELVIEW 1 4'
7371	1	0.0000000000		1110	'dc bus CHANNELVIEW 1 5'
7372	1	0.0000000000		1110	'dc bus CHANNELVIEW 1 6'
7373	1	0.0000000000		1110	'dc bus CHANNELVIEW 1 7'
7374	1	0.0000000000		1110	'dc bus CHANNELVIEW 1 8'
7375	1	0.0000000000		1110	'dc bus CHANNELVIEW 1 9'
7376	1	0.0000000000		1110	'dc bus CHANNELVIEW 1 10'
7377	1	0.0000000000		1110	'dc bus CHANNELVIEW 1 11'
7378	1	0.0000000000		1110	'dc bus CHANNELVIEW 1 12'
7379	1	0.0000000000		1110	'dc bus CHANNELVIEW 1 13'
7380	1	0.0000000000		1111	'dc bus FREEPORT 3 0'
7381	1	0.0000000000		1112	'dc bus HOUSTON 15 0'
7382	1	0.0000000000		1113	'dc bus HOUSTON 31 0'
7383	1	0.0000000000		1114	'dc bus ROSHARON 0'
7384	1	0.0000000000		1115	'dc bus HOUSTON 44 0'
7385	1	0.0000000000		1116	'dc bus HOUSTON 75 0'
7386	1	0.0000000000		1117	'dc bus HOUSTON 71 0'
7387	1	0.0000000000		1118	'dc bus HUMBLE 1 0'
7388	1	0.0000000000		1119	'dc bus HOUSTON 68 0'
7389	1	0.0000000000		1120	'dc bus WILLIS 1 0'
7390	1	0.0000000000		1120	'dc bus WILLIS 1 1'
7391	1	0.0000000000		1120	'dc bus WILLIS 1 2'
7392	1	0.0000000000		1121	'dc bus BAYTOWN 4 0'
7393	1	0.0000000000		1122	'dc bus VAN VLECK 0'
7394	1	0.0000000000		1123	'dc bus HUFFMAN 0'
7395	1	0.0000000000		1124	'dc bus HOUSTON 53 0'
7396	1	0.0000000000		1125	'dc bus HOUSTON 91 0'
7397	1	0.0000000000		1126	'dc bus ROSENBERG 0'
7398	1	0.0000000000		1127	'dc bus PASADENA 5 0'
7399	1	0.0000000000		1128	'dc bus HOUSTON 45 0'
7400	1	0.0000000000		1129	'dc bus HOUSTON 6 0'
7401	1	0.0000000000		1129	'dc bus HOUSTON 6 1'
7402	1	0.0000000000		1129	'dc bus HOUSTON 6 2'
7403	1	0.0000000000		1130	'dc bus PASADENA 4 0'
7404	1	0.0000000000		1131	'dc bus HOUSTON 57 0'
7405	1	0.0000000000		1132	'dc bus GALVESTON 2 0'
7406	1	0.0000000000		1133	'dc bus POINT COMFORT 1 0'
7407	1	0.0000000000		1133	'dc bus POINT COMFORT 1 1'
7408	1	0.0000000000		1133	'dc bus POINT COMFORT 1 2'
7409	1	0.0000000000		1134	'dc bus KATY 2 0'
7410	1	0.0000000000		1134	'dc bus KATY 2 1'
7411	1	0.0000000000		1135	'dc bus SPRING 3 0'
7412	1	0.0000000000		1136	'dc bus DANBURY 0'
7413	1	0.0000000000		1137	'dc bus WHARTON 2 0'
7414	1	0.0000000000		1138	'dc bus VICTORIA 1 0'
7415	1	0.0000000000		1138	'dc bus VICTORIA 1 1'
7416	1	0.0000000000		1138	'dc bus VICTORIA 1 2'
7417	1	0.0000000000		1139	'dc bus HOUSTON 64 0'
7418	1	0.0000000000		1140	'dc bus HOUSTON 65 0'
7419	1	0.0000000000		1141	'dc bus LA PORTE 0'
7420	1	0.0000000000		1142	'dc bus MAGNOLIA 1 0'
7421	1	0.0000000000		1142	'dc bus MAGNOLIA 1 1'
7422	1	0.0000000000		1143	'dc bus ALVIN 0'
7423	1	0.0000000000		1143	'dc bus ALVIN 1'
7424	1	0.0000000000		1143	'dc bus ALVIN 2'
7425	1	0.0000000000		1144	'dc bus HOUSTON 86 0'
7426	1	0.0000000000		1145	'dc bus BRAZORIA 0'
7427	1	0.0000000000		1146	'dc bus HOUSTON 87 0'
7428	1	0.0000000000		1147	'dc bus FREEPORT 2 0'
7429	1	0.0000000000		1147	'dc bus FREEPORT 2 1'
7430	1	0.0000000000		1147	'dc bus FREEPORT 2 2'
7431	1	0.0000000000		1148	'dc bus CONROE 6 0'
7432	1	0.0000000000		1149	'dc bus MADISONVILLE 0'
8001	1	0.0000000000		1150	'dc bus NORMANGEE 0'
8002	1	0.0000000000		1151	'dc bus ARP 0'
8003	1	0.0000000000		1152	'dc bus CENTERVILLE 0'
8004	1	0.0000000000		1153	'dc bus LUFKIN 3 0'
8005	1	0.0000000000		1153	'dc bus LUFKIN 3 1'
8006	1	0.0000000000		1154	'dc bus FLINT 0'
8007	1	0.0000000000		1155	'dc bus BULLARD 0'
8008	1	0.0000000000		1156	'dc bus CHANDLER 0'
8009	1	0.0000000000		1157	'dc bus PLANTERSVILLE 0'
8010	1	0.0000000000		1158	'dc bus MARQUEZ 0'
8011	1	0.0000000000		1159	'dc bus TENNESSEE COLONY 0'
8012	1	0.0000000000		1160	'dc bus ANDERSON 0'
8013	1	0.0000000000		1161	'dc bus MINEOLA 0'
8014	1	0.0000000000		1162	'dc bus LOVELADY 0'
8015	1	0.0000000000		1163	'dc bus HUNTINGTON 0'
8016	1	0.0000000000		1164	'dc bus BRYAN 4 0'
8017	1	0.0000000000		1165	'dc bus FRANKSTON 0'
8018	1	0.0000000000		1166	'dc bus TYLER 4 0'
8019	1	0.0000000000		1166	'dc bus TYLER 4 1'
8020	1	0.0000000000		1167	'dc bus BEN WHEELER 0'
8021	1	0.0000000000		1168	'dc bus GARRISON 0'
8022	1	0.0000000000		1169	'dc bus ETOILE 0'
8023	1	0.0000000000		1170	'dc bus LUFKIN 1 0'
8024	1	0.0000000000		1170	'dc bus LUFKIN 1 1'
8025	1	0.0000000000		1171	'dc bus PALESTINE 1 0'
8026	1	0.0000000000		1172	'dc bus LINDALE 0'
8027	1	0.0000000000		1173	'dc bus WHITEHOUSE 0'
8028	1	0.0000000000		1174	'dc bus OVERTON 0'
8029	1	0.0000000000		1175	'dc bus GRAND SALINE 0'
8030	1	0.0000000000		1176	'dc bus SHIRO 0'
8031	1	0.0000000000		1176	'dc bus SHIRO 1'
8032	1	0.0000000000		1176	'dc bus SHIRO 2'
8033	1	0.0000000000		1176	'dc bus SHIRO 3'
8034	1	0.0000000000		1176	'dc bus SHIRO 4'
8035	1	0.0000000000		1176	'dc bus SHIRO 5'
8036	1	0.0000000000		1176	'dc bus SHIRO 6'
8037	1	0.0000000000		1177	'dc bus MIDWAY 0'
8038	1	0.0000000000		1178	'dc bus SULPHUR SPRINGS 0'
8039	1	0.0000000000		1179	'dc bus VAN 0'
8040	1	0.0000000000		1180	'dc bus MURCHISON 0'
8041	1	0.0000000000		1181	'dc bus NACOGDOCHES 2 0'
8042	1	0.0000000000		1182	'dc bus DIBOLL 0'
8043	1	0.0000000000		1183	'dc bus FAIRFIELD 1 0'
8044	1	0.0000000000		1183	'dc bus FAIRFIELD 1 1'
8045	1	0.0000000000		1183	'dc bus FAIRFIELD 1 2'
8046	1	0.0000000000		1183	'dc bus FAIRFIELD 1 3'
8047	1	0.0000000000		1183	'dc bus FAIRFIELD 1 4'
8048	1	0.0000000000		1183	'dc bus FAIRFIELD 1 5'
8049	1	0.0000000000		1183	'dc bus FAIRFIELD 1 6'
8050	1	0.0000000000		1183	'dc bus FAIRFIELD 1 7'
8051	1	0.0000000000		1183	'dc bus FAIRFIELD 1 8'
8052	1	0.0000000000		1184	'dc bus TYLER 8 0'
8053	1	0.0000000000		1185	'dc bus ATHENS 1 0'
8054	1	0.0000000000		1186	'dc bus BUFFALO 0'
8055	1	0.0000000000		1187	'dc bus RUSK 0'
8056	1	0.0000000000		1188	'dc bus WINONA 0'
8057	1	0.0000000000		1189	'dc bus FAIRFIELD 2 0'
8058	1	0.0000000000		1189	'dc bus FAIRFIELD 2 1'
8059	1	0.0000000000		1189	'dc bus FAIRFIELD 2 2'
8060	1	0.0000000000		1189	'dc bus FAIRFIELD 2 3'
8061	1	0.0000000000		1189	'dc bus FAIRFIELD 2 4'
8062	1	0.0000000000		1190	'dc bus CUSHING 2 0'
8063	1	0.0000000000		1191	'dc bus NACOGDOCHES 3 0'
8064	1	0.0000000000		1192	'dc bus FAIRFIELD 3 0'
8065	1	0.0000000000		1193	'dc bus TRINIDAD 2 0'
8066	1	0.0000000000		1194	'dc bus DIKE 0'
8067	1	0.0000000000		1195	'dc bus JEWETT 1 0'
8068	1	0.0000000000		1195	'dc bus JEWETT 1 1'
8069	1	0.0000000000		1195	'dc bus JEWETT 1 2'
8070	1	0.0000000000		1195	'dc bus JEWETT 1 3'
8071	1	0.0000000000		1195	'dc bus JEWETT 1 4'
8072	1	0.0000000000		1196	'dc bus PALESTINE 2 0'
8073	1	0.0000000000		1197	'dc bus EMORY 0'
8074	1	0.0000000000		1198	'dc bus MT. ENTERPRISE 0'
8075	1	0.0000000000		1198	'dc bus MT. ENTERPRISE 1'
8076	1	0.0000000000		1198	'dc bus MT. ENTERPRISE 2'
8077	1	0.0000000000		1198	'dc bus MT. ENTERPRISE 3'
8078	1	0.0000000000		1198	'dc bus MT. ENTERPRISE 4'
8079	1	0.0000000000		1198	'dc bus MT. ENTERPRISE 5'
