% Case saved by PowerWorld Simulator, version 23, build date June 10, 2024
% Case Information Header = 6 lines
% This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid 
% Data research project and contains no CEII.
% Reference: A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation 
% Criteria for Synthetic Networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
% 
% Case Version: Feb. 3, 2018
function mpc = activsg2000
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
8080	1	0.0000000000		1198	'dc bus MT. ENTERPRISE 6'
8081	1	0.0000000000		1199	'dc bus TYLER 9 0'
8082	1	0.0000000000		1200	'dc bus FRANKLIN 0'
8083	1	0.0000000000		1200	'dc bus FRANKLIN 1'
8084	1	0.0000000000		1200	'dc bus FRANKLIN 2'
8085	1	0.0000000000		1200	'dc bus FRANKLIN 3'
8086	1	0.0000000000		1200	'dc bus FRANKLIN 4'
8087	1	0.0000000000		1200	'dc bus FRANKLIN 5'
8088	1	0.0000000000		1200	'dc bus FRANKLIN 6'
8089	1	0.0000000000		1201	'dc bus TYLER 3 0'
8090	1	0.0000000000		1202	'dc bus ELKHART 0'
8091	1	0.0000000000		1203	'dc bus WORTHAM 0'
8092	1	0.0000000000		1204	'dc bus OAKWOOD 0'
8093	1	0.0000000000		1205	'dc bus COOKVILLE 0'
8094	1	0.0000000000		1206	'dc bus COLLEGE STATION 1 0'
8095	1	0.0000000000		1206	'dc bus COLLEGE STATION 1 1'
8096	1	0.0000000000		1207	'dc bus EDGEWOOD 0'
8097	1	0.0000000000		1208	'dc bus CUSHING 1 0'
8098	1	0.0000000000		1208	'dc bus CUSHING 1 1'
8099	1	0.0000000000		1208	'dc bus CUSHING 1 2'
8100	1	0.0000000000		1209	'dc bus TYLER 2 0'
8101	1	0.0000000000		1210	'dc bus ALTO 0'
8102	1	0.0000000000		1211	'dc bus CALVERT 0'
8103	1	0.0000000000		1212	'dc bus JEWETT 2 0'
8104	1	0.0000000000		1213	'dc bus NAVASOTA 0'
8105	1	0.0000000000		1214	'dc bus MOUNT PLEASANT 2 0'
8106	1	0.0000000000		1214	'dc bus MOUNT PLEASANT 2 1'
8107	1	0.0000000000		1215	'dc bus SCROGGINS 0'
8108	1	0.0000000000		1216	'dc bus WILLS POINT 0'
8109	1	0.0000000000		1217	'dc bus ATHENS 2 0'
8110	1	0.0000000000		1218	'dc bus POINT 0'
8111	1	0.0000000000		1219	'dc bus LUFKIN 2 0'
8112	1	0.0000000000		1220	'dc bus JACKSONVILLE 1 0'
8113	1	0.0000000000		1220	'dc bus JACKSONVILLE 1 1'
8114	1	0.0000000000		1220	'dc bus JACKSONVILLE 1 2'
8115	1	0.0000000000		1220	'dc bus JACKSONVILLE 1 3'
8116	1	0.0000000000		1220	'dc bus JACKSONVILLE 1 4'
8117	1	0.0000000000		1220	'dc bus JACKSONVILLE 1 5'
8118	1	0.0000000000		1221	'dc bus CROCKETT 0'
8119	1	0.0000000000		1222	'dc bus HENDERSON 1 0'
8120	1	0.0000000000		1223	'dc bus BRYAN 3 0'
8121	1	0.0000000000		1224	'dc bus JACKSONVILLE 2 0'
8122	1	0.0000000000		1225	'dc bus BRYAN 5 0'
8123	1	0.0000000000		1226	'dc bus MALAKOFF 0'
8124	1	0.0000000000		1227	'dc bus CUMBY 0'
8125	1	0.0000000000		1228	'dc bus NACOGDOCHES 1 0'
8126	1	0.0000000000		1229	'dc bus MOUNT PLEASANT 1 0'
8127	1	0.0000000000		1229	'dc bus MOUNT PLEASANT 1 1'
8128	1	0.0000000000		1229	'dc bus MOUNT PLEASANT 1 2'
8129	1	0.0000000000		1229	'dc bus MOUNT PLEASANT 1 3'
8130	1	0.0000000000		1229	'dc bus MOUNT PLEASANT 1 4'
8131	1	0.0000000000		1229	'dc bus MOUNT PLEASANT 1 5'
8132	1	0.0000000000		1230	'dc bus TEAGUE 0'
8133	1	0.0000000000		1231	'dc bus TYLER 7 0'
8134	1	0.0000000000		1231	'dc bus TYLER 7 1'
8135	1	0.0000000000		1232	'dc bus TYLER 6 0'
8136	1	0.0000000000		1233	'dc bus YANTIS 0'
8137	1	0.0000000000		1234	'dc bus POLLOK 0'
8138	1	0.0000000000		1235	'dc bus TYLER 1 0'
8139	1	0.0000000000		1236	'dc bus COLLEGE STATION 2 0'
8140	1	0.0000000000		1236	'dc bus COLLEGE STATION 2 1'
8141	1	0.0000000000		1237	'dc bus HEARNE 0'
8142	1	0.0000000000		1238	'dc bus MOUNT VERNON 0'
8143	1	0.0000000000		1239	'dc bus IOLA 0'
8144	1	0.0000000000		1240	'dc bus STREETMAN 0'
8145	1	0.0000000000		1241	'dc bus COMO 0'
8146	1	0.0000000000		1242	'dc bus HENDERSON 2 0'
8147	1	0.0000000000		1243	'dc bus TRINIDAD 1 0'
8148	1	0.0000000000		1243	'dc bus TRINIDAD 1 1'
8149	1	0.0000000000		1243	'dc bus TRINIDAD 1 2'
8150	1	0.0000000000		1244	'dc bus ZAVALLA 0'
8151	1	0.0000000000		1245	'dc bus GRAPELAND 0'
8152	1	0.0000000000		1246	'dc bus BRYAN 2 0'
8153	1	0.0000000000		1247	'dc bus CANTON 0'
8154	1	0.0000000000		1248	'dc bus TYLER 5 0'
8155	1	0.0000000000		1249	'dc bus BREMOND 0'
8156	1	0.0000000000		1249	'dc bus BREMOND 1'
8157	1	0.0000000000		1249	'dc bus BREMOND 2'
8158	1	0.0000000000		1250	'dc bus BRYAN 1 0'
8159	1	0.0000000000		1250	'dc bus BRYAN 1 1'
8160	1	0.0000000000		1250	'dc bus BRYAN 1 2'
};

%% gmd_branch data
%column_names% f_bus t_bus parent_type parent_index br_status br_r br_v len_km name
mpc.gmd_branch = {
1251	1314	'branch'	1	1	0.2309966700		-4.7341308600		11.4877622700		'dc 1'
	% line 1001-1064
1251	1314	'branch'	2	1	0.2309966700		-4.7341308600		11.4877622700		'dc 2'
	% line 1001-1064-2
1251	1321	'branch'	3	1	0.1917625100		-6.0607972100		9.5395330200		'dc 3'
	% line 1001-1071
1251	1321	'branch'	4	1	0.1917625100		-6.0607972100		9.5395330200		'dc 4'
	% line 1001-1071-2
1252	1257	'branch'	5	1	3.4279200567		-10.1168899500		134.0185115300		'dc 5'
	% line 1002-1007
1260	1252	'branch'	6	1	2.4475067833		-21.1980590800		38.3256186100		'dc 6'
	% line 1010-1002
1254	1253	'branch'	7	1	0.3967499900		0.0000000000		0.0000000000		'dc 7_series'
	% transformer 1004-1003
1253	3	'branch'	7	1	0.3967499900		0.0000000000		0.0000000000		'dc 7_common'
	% 1004-1003
1272	1253	'branch'	8	1	0.2138041833		-6.4686150600		6.4751629000		'dc 8'
	% line 1022-1003
1305	1253	'branch'	9	1	0.6938716667		10.9090662000		10.9092832200		'dc 9'
	% line 1055-1003
1254	1607	'branch'	10	1	0.7405999933		64.8933639500		67.8726071800		'dc 10'
	% line 1004-3133
1275	1255	'branch'	12	1	0.8120150167		-15.8850755700		24.5247183400		'dc 12'
	% line 1025-1005
1255	1311	'branch'	13	1	0.2640591700		-3.2140805700		7.9612224000		'dc 13'
	% line 1005-1061
1317	1255	'branch'	14	1	0.7542658167		-2.1601557700		11.7973580900		'dc 14'
	% line 1067-1005
1257	1265	'branch'	15	1	2.7437468000		59.2845001200		107.4367823600		'dc 15'
	% line 1007-1015
1281	1257	'branch'	16	1	2.1173225400		-82.6119689900		83.1927804500		'dc 16'
	% line 1031-1007
1258	1282	'branch'	18	1	1.9841907800		-3.8428628400		31.0315013500		'dc 18'
	% line 1008-1032
1258	1319	'branch'	19	1	0.3658916667		10.9661502800		11.0703399100		'dc 19'
	% line 1008-1069
1260	1265	'branch'	21	1	2.0732391300		28.4064693500		81.1038597300		'dc 21'
	% line 1010-1015
1260	1280	'branch'	22	1	2.7155332267		104.2882003800		106.6670759000		'dc 22'
	% line 1010-1030
1262	1337	'branch'	23	1	2.1750716300		17.8833942400		65.5571265100		'dc 23'
	% line 1012-1087
1525	1262	'branch'	24	1	2.5171584533		-73.1886978100		76.1849811800		'dc 24'
	% line 3051-1012
1263	1281	'branch'	25	1	1.9877174700		-56.9672241200		77.9299914600		'dc 25'
	% line 1013-1031
1297	1263	'branch'	26	1	0.4174691700		-18.7795677200		21.7700168900		'dc 26'
	% line 1047-1013
1336	1263	'branch'	27	1	3.4825836200		41.6296157800		54.6245066600		'dc 27'
	% line 1086-1013
1264	1297	'branch'	28	1	1.5720116733		11.5897293100		47.3839762300		'dc 28'
	% line 1014-1047
1264	1333	'branch'	29	1	1.8096206900		28.1232185400		54.5948124300		'dc 29'
	% line 1014-1083
1266	1284	'branch'	30	1	0.8058433033		18.8422889700		31.5636545600		'dc 30'
	% line 1016-1034
1318	1266	'branch'	31	1	1.2224307967		39.4840049700		47.9548614000		'dc 31'
	% line 1068-1016
1268	1267	'branch'	32	1	1.4225691667		20.7782192200		22.3397066900		'dc 32'
	% line 1018-1017
1267	1279	'branch'	33	1	1.4300632467		31.4333953900		43.1971228400		'dc 33'
	% line 1017-1029
1287	1267	'branch'	34	1	0.3315066733		5.7299594900		10.0068423700		'dc 34'
	% line 1037-1017
1297	1267	'branch'	35	1	1.5869999533		52.1362762500		54.4386160300		'dc 35'
	% line 1047-1017
1274	1268	'branch'	36	1	0.4822717067		-0.1940494500		18.8671725200		'dc 36'
	% line 1024-1018
1269	1290	'branch'	37	1	2.1944683033		-53.2914276100		66.3404212400		'dc 37'
	% line 1019-1040
1269	1295	'branch'	38	1	0.6709483300		-6.5466651900		10.5126040100		'dc 38'
	% line 1019-1045
1269	1321	'branch'	39	1	0.1939666600		-18.3528842900		23.9755682700		'dc 39'
	% line 1019-1071
1321	1269	'branch'	40	1	0.1939666600		18.3528842900		23.9755682700		'dc 40'
	% line 1071-1019-2
1269	1334	'branch'	41	1	1.3224999633		78.8499984700		78.9962324800		'dc 41'
	% line 1019-1084
1275	1270	'branch'	43	1	0.3650100000		9.7595195800		11.0379111500		'dc 43'
	% line 1025-1020
1334	1270	'branch'	44	1	0.4655200000		17.1666812900		18.2704070600		'dc 44'
	% line 1084-1020
1270	1533	'branch'	45	1	0.8331749633		17.8293590500		19.2898458600		'dc 45'
	% line 1020-3059
1270	1604	'branch'	46	1	0.4390700000		5.7775993300		21.8196177300		'dc 46'
	% line 1020-3130
1272	1278	'branch'	48	1	0.6317141500		31.0444583900		31.5261658700		'dc 48'
	% line 1022-1028
1272	1278	'branch'	49	1	0.6317141500		31.0444583900		31.5261658700		'dc 49'
	% line 1022-1028-2
1274	1340	'branch'	50	1	0.6233383300		-18.6614666000		18.8776093800		'dc 50'
	% line 1024-1090
1277	1295	'branch'	52	1	1.1042874400		-15.0279398000		33.3091269100		'dc 52'
	% line 1027-1045
1306	1277	'branch'	53	1	1.3758408033		-19.3687439000		21.6076030000		'dc 53'
	% line 1056-1027
1278	1583	'branch'	54	1	0.1886766567		2.5622274900		5.7018126900		'dc 54'
	% line 1028-3109
1279	1306	'branch'	55	1	0.9054717367		23.1000061000		35.4852662200		'dc 55'
	% line 1029-1056
1280	1288	'branch'	56	1	3.2639301067		68.9377212500		127.7773616500		'dc 56'
	% line 1030-1038
1333	1280	'branch'	57	1	2.8817275367		-41.5253906300		112.7280383500		'dc 57'
	% line 1083-1030
1283	1282	'branch'	58	1	0.2495116600		0.0000000000		0.0000000000		'dc 58_series'
	% transformer 1033-1032
1282	25	'branch'	58	1	0.2495116600		0.0000000000		0.0000000000		'dc 58_common'
	% 1033-1032
1282	1286	'branch'	59	1	0.8622699633		-33.7913017300		33.8817319400		'dc 59'
	% line 1032-1036
1288	1282	'branch'	60	1	1.9837501767		25.2259578700		54.5870179700		'dc 60'
	% line 1038-1032
1283	1331	'branch'	61	1	0.5290000000		-8.0446147900		70.4367900300		'dc 61'
	% line 1033-1081
1283	1524	'branch'	62	1	2.4510332533		98.7852401700		181.3644209700		'dc 62'
	% line 1033-3050
1317	1284	'branch'	64	1	0.3504625300		5.9308738700		13.7098553300		'dc 64'
	% line 1067-1034
1338	1286	'branch'	65	1	0.9103208000		-35.3673400900		35.7603740700		'dc 65'
	% line 1088-1036
1287	1321	'branch'	66	1	0.2949175000		13.9829950300		14.7083662200		'dc 66'
	% line 1037-1071
1332	1288	'branch'	68	1	0.4915291767		-14.3742437400		14.8800628200		'dc 68'
	% line 1082-1038
1333	1288	'branch'	69	1	0.4408333433		27.2852363600		27.4269507000		'dc 69'
	% line 1083-1038
1290	1340	'branch'	70	1	1.3185325100		-12.3592224100		39.7536241400		'dc 70'
	% line 1040-1090
1315	1291	'branch'	73	1	0.1701616667		4.9812932000		6.6682153700		'dc 73'
	% line 1065-1041
1291	1317	'branch'	74	1	0.1732475033		3.1298224900		5.2391211600		'dc 74'
	% line 1041-1067
1294	1493	'branch'	75	1	1.7002941967		47.0874481200		51.4551339600		'dc 75'
	% line 1044-3019
1604	1294	'branch'	76	1	1.2039158300		-11.1258726100		59.8315105800		'dc 76'
	% line 3130-1044
1295	1314	'branch'	77	1	0.2402541733		-10.4632835400		11.9724401600		'dc 77'
	% line 1045-1064
1337	1296	'branch'	78	1	1.4379983567		43.4771843000		43.5417472500		'dc 78'
	% line 1087-1046
1296	1483	'branch'	79	1	2.4924717233		73.9725036600		75.4538810400		'dc 79'
	% line 1046-3009
1303	1297	'branch'	85	1	0.2027833367		0.0000000000		0.0000000000		'dc 85_series'
	% transformer 1053-1047
1297	35	'branch'	85	1	0.2027833367		0.0000000000		0.0000000000		'dc 85_common'
	% 1053-1047
1297	1335	'branch'	86	1	0.4174691700		-16.6662921900		20.8076338500		'dc 86'
	% line 1047-1085
1303	1331	'branch'	87	1	0.5290000000		60.3702621500		66.7296714600		'dc 87'
	% line 1053-1081
1304	1306	'branch'	88	1	0.9707149533		-7.7377829600		29.2659524000		'dc 88'
	% line 1054-1056
1339	1304	'branch'	89	1	3.8515608233		35.5361480700		60.3492503900		'dc 89'
	% line 1089-1054
1305	1339	'branch'	90	1	2.1962315533		-34.5208625800		34.5221004700		'dc 90'
	% line 1055-1089
1306	1311	'branch'	92	1	0.9993691833		39.0368919400		39.2622687000		'dc 92'
	% line 1056-1061
1306	1315	'branch'	93	1	1.0002508200		36.3432273900		39.2836445000		'dc 93'
	% line 1056-1065
1319	1308	'branch'	96	1	0.3262166633		15.8605356200		16.2795462300		'dc 96'
	% line 1069-1058
1319	1308	'branch'	97	1	0.3262166633		15.8605356200		16.2795462300		'dc 97'
	% line 1069-1058-2
1308	1337	'branch'	98	1	0.6934308133		13.0494890200		34.4624710300		'dc 98'
	% line 1058-1087
1308	1337	'branch'	99	1	0.6934308133		13.0494890200		34.4624710300		'dc 99'
	% line 1058-1087-2
1311	1516	'branch'	102	1	2.3805001000		68.9284973100		73.2368596800		'dc 102'
	% line 1061-3042
1338	1318	'branch'	104	1	1.3057482600		29.2468700400		51.1458386400		'dc 104'
	% line 1088-1068
1332	1319	'branch'	106	1	0.9420608333		25.7206611600		28.4905731200		'dc 106'
	% line 1082-1069
1329	1321	'branch'	114	1	0.0541666667		0.0000000000		0.0000000000		'dc 114_series'
	% transformer 1079-1071
1321	46	'branch'	114	1	0.0048328833		0.0000000000		0.0000000000		'dc 114_common'
	% 1079-1071
1331	1321	'branch'	116	1	0.1472383367		0.0000000000		0.0000000000		'dc 116_series'
	% transformer 1081-1071
1321	46	'branch'	116	1	0.1472383367		0.0000000000		0.0000000000		'dc 116_common'
	% 1081-1071
1522	1329	'branch'	117	1	1.0833333267		-169.5793304400		177.4694907500		'dc 117'
	% line 3048-1079
1522	1329	'branch'	118	1	1.0833333267		-169.5793304400		177.4694907500		'dc 118'
	% line 3048-1079-2
1331	1532	'branch'	119	1	1.6046334367		132.2976074200		132.6392642300		'dc 119'
	% line 1081-3058
1334	1604	'branch'	120	1	0.9032674733		22.9636707300		27.3126127500		'dc 120'
	% line 1084-3130
1335	1336	'branch'	121	1	1.4953067400		-43.6719856300		45.2635455000		'dc 121'
	% line 1085-1086
1340	1335	'branch'	122	1	0.8896016300		-29.4043617200		44.2944391500		'dc 122'
	% line 1090-1085
1370	1341	'branch'	123	1	3.3610894933		-22.5151977500		91.4229395400		'dc 123'
	% line 2029-1091
1341	1389	'branch'	124	1	1.8948251733		50.1386566200		51.7579384900		'dc 124'
	% line 1091-2048
1439	1341	'branch'	125	1	0.4786744533		-13.0814352000		13.0842344300		'dc 125'
	% line 2098-1091
1363	1342	'branch'	126	1	0.7249239900		19.7461128200		19.7981339700		'dc 126'
	% line 2022-2001
1368	1342	'branch'	127	1	0.8251518100		-2.2878923400		22.4357535300		'dc 127'
	% line 2027-2001
1362	1343	'branch'	132	1	0.8083333633		-75.1179046600		75.5029202900		'dc 132'
	% line 2021-2002
1343	1442	'branch'	133	1	0.2583333400		-23.2292957300		23.7728340400		'dc 133'
	% line 2002-2101
1379	1344	'branch'	134	1	0.3050037800		-7.8630900400		11.4164282400		'dc 134'
	% line 2038-2003
1344	1388	'branch'	135	1	0.1123243367		-5.5922555900		5.6144657400		'dc 135'
	% line 2003-2047
1348	1455	'branch'	136	1	0.7672615633		28.7754421200		28.8276367100		'dc 136'
	% line 2007-2114
1348	1463	'branch'	137	1	0.7439326833		-8.9665508300		20.2355239200		'dc 137'
	% line 2007-2122
1355	1349	'branch'	138	1	1.9466670900		27.2250919300		53.0119624200		'dc 138'
	% line 2014-2008
1349	1393	'branch'	139	1	1.6217905833		-44.0366210900		44.3002809100		'dc 139'
	% line 2008-2052
1350	1390	'branch'	140	1	1.0575768367		-35.5951728800		39.6950863200		'dc 140'
	% line 2009-2049
1350	1423	'branch'	141	1	0.6350645300		12.1784591700		17.3018497800		'dc 141'
	% line 2009-2082
1450	1350	'branch'	142	1	0.6264241467		-9.1077737800		17.0532816700		'dc 142'
	% line 2109-2009
1402	1351	'branch'	143	1	2.1073773900		-37.7227249100		57.4133303100		'dc 143'
	% line 2061-2010
1351	1420	'branch'	144	1	1.7807725967		-47.4923324600		48.6355663700		'dc 144'
	% line 2010-2079
1351	1432	'branch'	145	1	2.1263859533		49.0763473500		57.9990362900		'dc 145'
	% line 2010-2091
1468	1352	'branch'	148	1	0.8999999567		-70.1103439300		83.9118950500		'dc 148'
	% line 2127-2011
1353	1382	'branch'	149	1	1.0757214967		-24.3483314500		29.3494480000		'dc 149'
	% line 2012-2041
1353	1393	'branch'	150	1	1.7349790300		28.8486785900		47.2741452900		'dc 150'
	% line 2012-2052
1434	1353	'branch'	151	1	0.8890903133		20.8451538100		24.2659492600		'dc 151'
	% line 2093-2012
1353	1464	'branch'	152	1	0.8597131433		-5.6313443200		23.3712974700		'dc 152'
	% line 2012-2123
1355	1370	'branch'	153	1	1.6062379100		-43.8615570100		43.8762980400		'dc 153'
	% line 2014-2029
1356	1378	'branch'	154	1	0.7447967667		12.4783868800		20.2891902200		'dc 154'
	% line 2015-2037
1829	1356	'branch'	155	1	0.8303360733		6.4199385600		22.5922443400		'dc 155'
	% line 5014-2015
1384	1357	'branch'	156	1	0.5123717700		6.6901755300		13.9489280000		'dc 156'
	% line 2043-2016
1410	1357	'branch'	157	1	0.7257879700		-2.3358666900		19.7544483500		'dc 157'
	% line 2069-2016
1358	1437	'branch'	160	1	2.1083332833		-12.5703382500		196.3538730400		'dc 160'
	% line 2017-2096
1358	1468	'branch'	161	1	0.7416667133		64.7887725800		69.4874666600		'dc 161'
	% line 2017-2127
1359	1434	'branch'	162	1	1.0048707167		-26.0701828000		27.4411671700		'dc 162'
	% line 2018-2093
1386	1361	'branch'	163	1	0.0838112333		-1.2984865900		3.1364442800		'dc 163'
	% line 2045-2020
1396	1361	'branch'	164	1	0.0881313967		-2.7705469100		4.3714327200		'dc 164'
	% line 2055-2020
1454	1362	'branch'	168	1	0.0833333333		2.9957475700		7.9097859400		'dc 168'
	% line 2113-2021
1363	1381	'branch'	169	1	1.9069215567		51.9699478100		52.1044935200		'dc 169'
	% line 2022-2040
1405	1363	'branch'	170	1	0.4821306200		17.2977390300		18.1128361800		'dc 170'
	% line 2064-2022
1366	1396	'branch'	171	1	0.1987276667		-0.1900059400		5.4146274300		'dc 171'
	% line 2025-2055
1408	1366	'branch'	172	1	0.2738985633		1.7397028200		7.4631095400		'dc 172'
	% line 2067-2025
1399	1367	'branch'	173	1	2.1384824500		43.2850265500		58.2902273800		'dc 173'
	% line 2058-2026
1469	1367	'branch'	174	1	1.0428882167		-20.5602264400		28.4230004400		'dc 174'
	% line 2128-2026
1368	1431	'branch'	175	1	1.4619444467		39.8909301800		39.9283183200		'dc 175'
	% line 2027-2090
1369	1386	'branch'	176	1	0.3136440833		-11.1118278500		11.7800588700		'dc 176'
	% line 2028-2045
1369	1450	'branch'	177	1	0.8864982000		-21.5776748700		24.1857407700		'dc 177'
	% line 2028-2109
1453	1369	'branch'	178	1	0.3188283067		-11.9571504600		11.9635417300		'dc 178'
	% line 2112-2028
1371	1447	'branch'	179	1	1.0195593400		-14.4290285100		27.7524140600		'dc 179'
	% line 2030-2106
1463	1371	'branch'	180	1	0.6367925233		-22.5938625300		23.9053670900		'dc 180'
	% line 2122-2030
1372	1389	'branch'	181	1	2.0719518867		-56.1442184400		56.5883717900		'dc 181'
	% line 2031-2048
1372	1428	'branch'	182	1	1.8810005800		-30.7033042900		51.2200015500		'dc 182'
	% line 2031-2087
1373	1455	'branch'	183	1	0.9478445333		5.4796991300		25.7752838200		'dc 183'
	% line 2032-2114
1463	1373	'branch'	184	1	1.2217431200		32.1892852800		33.3651068000		'dc 184'
	% line 2122-2032
1470	1374	'branch'	185	1	0.4510254067		12.3041925400		12.3068711700		'dc 185'
	% line 2129-2033
1374	2103	'branch'	186	1	0.7992308567		21.7105865500		21.8301102500		'dc 186'
	% line 2033-5288
1375	1384	'branch'	187	1	0.3793106367		0.0204685600		10.3108613300		'dc 187'
	% line 2034-2043
1387	1375	'branch'	188	1	0.4043675867		-10.5337610200		11.0540625300		'dc 188'
	% line 2046-2034
1376	1407	'branch'	189	1	1.2191509967		-36.4565239000		45.7206148400		'dc 189'
	% line 2035-2066
1376	1432	'branch'	190	1	1.6096941533		56.6566505400		60.4222786300		'dc 190'
	% line 2035-2091
1377	1396	'branch'	191	1	0.1866311967		4.6771636000		5.1012566100		'dc 191'
	% line 2036-2055
1377	1423	'branch'	192	1	0.2039118667		-4.2307715400		5.5540828900		'dc 192'
	% line 2036-2082
1378	1406	'branch'	193	1	0.3585738233		12.4766864800		13.4682180400		'dc 193'
	% line 2037-2065
1451	1378	'branch'	194	1	0.2652582467		6.6809210800		9.9293654000		'dc 194'
	% line 2110-2037
1422	1379	'branch'	195	1	0.5521173367		-19.5636310600		20.7377593600		'dc 195'
	% line 2081-2038
1380	1427	'branch'	196	1	0.7301081267		5.9391274500		19.8653942800		'dc 196'
	% line 2039-2086
2100	1380	'branch'	197	1	0.4916349567		9.8497095100		18.3983294500		'dc 197'
	% line 5285-2039
1380	2270	'branch'	198	1	0.3205563600		7.6146359400		11.9946599800		'dc 198'
	% line 2039-5455
1381	1455	'branch'	199	1	2.0175179200		-54.9861259500		55.1024484300		'dc 199'
	% line 2040-2114
1462	1381	'branch'	200	1	0.7724458300		14.3373861300		21.0380225200		'dc 200'
	% line 2121-2040
1382	1399	'branch'	202	1	1.1750853167		30.3901290900		32.0891189300		'dc 202'
	% line 2041-2058
1406	1385	'branch'	203	1	0.8821780367		22.2706203500		24.0692973200		'dc 203'
	% line 2065-2044
1385	1443	'branch'	204	1	1.2658089033		29.5150775900		34.5152845300		'dc 204'
	% line 2044-2102
1404	1387	'branch'	205	1	0.3136440833		-11.2925481800		11.7704842500		'dc 205'
	% line 2063-2046
1433	1388	'branch'	206	1	0.3248765433		3.9801933800		12.1483656900		'dc 206'
	% line 2092-2047
1420	1389	'branch'	207	1	2.5437142267		-65.0223617600		69.4445633200		'dc 207'
	% line 2079-2048
1390	1402	'branch'	208	1	0.7879983433		-23.7853698700		29.5657849400		'dc 208'
	% line 2049-2061
1431	1391	'branch'	209	1	2.0538072967		-55.0751533500		56.0943592600		'dc 209'
	% line 2090-2050
1391	2083	'branch'	210	1	1.0999143667		-28.4584922800		30.0137760900		'dc 210'
	% line 2050-5268
1421	1392	'branch'	211	1	0.5970470233		-22.0868778200		22.4175215200		'dc 211'
	% line 2080-2051
1392	1453	'branch'	212	1	0.7543010833		-5.2795257600		28.2085603100		'dc 212'
	% line 2051-2112
2100	1394	'branch'	213	1	0.6540732133		-9.1561164900		24.4794498400		'dc 213'
	% line 5285-2053
1394	2177	'branch'	214	1	0.9659893433		3.2873704400		36.1044335200		'dc 214'
	% line 2053-5362
1468	1395	'branch'	219	1	27.5000008700		187.2221527100		268.9580709300		'dc 219'
	% line 2127-2054
1395	2051	'branch'	220	1	0.6666666667		-20.3008594500		62.1599466200		'dc 220'
	% line 2054-5236
1464	1399	'branch'	222	1	0.4527534633		11.6987524000		12.3661940500		'dc 222'
	% line 2123-2058
1401	1405	'branch'	223	1	0.5253322933		6.0634760900		19.6393448700		'dc 223'
	% line 2060-2064
1951	1401	'branch'	224	1	0.3637580333		-4.8532071100		13.6063374600		'dc 224'
	% line 5136-2060
1433	1404	'branch'	226	1	0.3533896200		-12.3480033900		13.2636329500		'dc 226'
	% line 2092-2063
1467	1406	'branch'	227	1	0.6151917300		-4.4384765600		23.0095075300		'dc 227'
	% line 2126-2065
1414	1407	'branch'	228	1	0.9392042567		26.0542545300		35.1947310500		'dc 228'
	% line 2073-2066
1409	1408	'branch'	229	1	0.8597131433		-4.8430757500		32.1399495300		'dc 229'
	% line 2068-2067
1409	1429	'branch'	230	1	0.1166445033		-3.9372470400		4.3823609100		'dc 230'
	% line 2068-2088
1410	1413	'branch'	231	1	0.4812665600		-15.2710475900		18.0606095700		'dc 231'
	% line 2069-2072
1410	1889	'branch'	232	1	0.8813140500		-6.1199011800		23.9603793600		'dc 232'
	% line 2069-5074
1429	1411	'branch'	234	1	0.2030478400		-7.6149926200		7.6189794300		'dc 234'
	% line 2088-2070
1411	2052	'branch'	235	1	0.6281522233		-12.0885477100		17.1314194100		'dc 235'
	% line 2070-5237
1413	1443	'branch'	236	1	0.7257879700		26.8066310900		27.2646365700		'dc 236'
	% line 2072-2102
1428	1414	'branch'	239	1	1.6485756067		17.7777156800		44.8568342600		'dc 239'
	% line 2087-2073
1414	1553	'branch'	240	1	1.1897739067		-13.9247989700		44.5016177700		'dc 240'
	% line 2073-3079
1416	1415	'branch'	241	1	0.2872029200		0.0000000000		0.0000000000		'dc 241_series'
	% transformer 2075-2074
1415	111	'branch'	241	1	0.2872029200		0.0000000000		0.0000000000		'dc 241_common'
	% 2075-2074
1589	1415	'branch'	242	1	0.2292333400		-2.4280436000		8.9745589000		'dc 242'
	% line 3115-2074
1418	1451	'branch'	244	1	0.1883592700		4.2226066600		7.0523703700		'dc 244'
	% line 2077-2110
1418	1474	'branch'	245	1	0.2652582467		-9.9084234200		9.9517289600		'dc 245'
	% line 2077-2133
1427	1421	'branch'	246	1	1.1560766000		-25.5780677800		31.5269470100		'dc 246'
	% line 2086-2080
1474	1421	'branch'	247	1	1.0679451900		-39.6922264100		40.1044444300		'dc 247'
	% line 2133-2080
1422	1470	'branch'	248	1	1.0860899533		-22.2321758300		29.6164403900		'dc 248'
	% line 2081-2129
1431	1462	'branch'	253	1	1.5232906933		-24.2222003900		41.4852972500		'dc 253'
	% line 2090-2121
1438	1570	'branch'	260	1	0.9627800233		22.5578937500		82.2531202400		'dc 260'
	% line 2097-3096
1442	1898	'branch'	265	1	0.4916666533		-7.2932834600		46.1142146400		'dc 265'
	% line 2101-5083
1443	1448	'branch'	266	1	0.1347892000		6.2644472100		6.7052799300		'dc 266'
	% line 2102-2107
1465	1447	'branch'	267	1	0.4190561833		14.2971000700		15.7197111300		'dc 267'
	% line 2124-2106
1447	1470	'branch'	268	1	0.3663501467		7.8670692400		9.9858890300		'dc 268'
	% line 2106-2129
1448	1466	'branch'	269	1	0.9417963100		-31.7967243200		35.3608882900		'dc 269'
	% line 2107-2125
1471	1449	'branch'	270	1	0.8165114933		0.7702612900		22.2119564500		'dc 270'
	% line 2130-2108
2287	1449	'branch'	271	1	1.3988700133		-35.1387977600		38.2012128100		'dc 271'
	% line 5472-2108
1452	2002	'branch'	272	1	1.1396599767		-3.7936794800		30.9772696500		'dc 272'
	% line 2111-5187
1452	2287	'branch'	273	1	1.8974170700		-35.3919181800		51.6912686100		'dc 273'
	% line 2111-5472
1864	1454	'branch'	281	1	0.4416666833		49.9006996200		71.3738315700		'dc 281'
	% line 5049-2113
1454	3216	'branch'	282	1	0.4833333533		51.0308113100		78.6084502200		'dc 282'
	% line 2113-8126
2265	1465	'branch'	283	1	0.4484333167		1.5202361300		16.7659368000		'dc 283'
	% line 5450-2124
1466	1893	'branch'	284	1	0.8476166800		-9.0638380100		23.0615310500		'dc 284'
	% line 2125-5078
1466	2030	'branch'	285	1	0.2946353567		-3.7686021300		11.0231368500		'dc 285'
	% line 2125-5215
1467	2035	'branch'	286	1	0.3283326633		-7.8881650000		12.2904156200		'dc 286'
	% line 2126-5220
1468	1979	'branch'	288	1	8.3333330033		315.5227356000		416.8995037300		'dc 288'
	% line 2127-5164
1470	1956	'branch'	289	1	0.3853588567		-6.2338280700		14.4354800200		'dc 289'
	% line 2129-5141
1473	1472	'branch'	291	1	0.1285029200		0.0000000000		0.0000000000		'dc 291_series'
	% transformer 2132-2131
1472	142	'branch'	291	1	0.1285029200		0.0000000000		0.0000000000		'dc 291_common'
	% 2132-2131
1495	1472	'branch'	292	1	0.9447058300		4.1217889800		28.4771110800		'dc 292'
	% line 3021-2131
1475	2477	'branch'	295	1	1.1514566367		41.4118766800		69.0910722400		'dc 295'
	% line 3001-6177
2585	1475	'branch'	296	1	1.1267700367		-44.0946426400		48.2848112500		'dc 296'
	% line 6285-3001
1476	1581	'branch'	297	1	0.5655891967		-17.5406208000		22.1785049500		'dc 297'
	% line 3002-3107
1477	1577	'branch'	299	1	0.4721325233		12.0664701500		14.2725324500		'dc 299'
	% line 3003-3103
1615	1477	'branch'	300	1	0.1093266667		2.9556455600		3.3081668400		'dc 300'
	% line 3141-3003
1479	1526	'branch'	301	1	3.2119118533		5.2421913100		50.2286905700		'dc 301'
	% line 3005-3052
1600	1479	'branch'	302	1	0.9742416100		-5.0088276900		38.0901782200		'dc 302'
	% line 3126-3005
1480	1523	'branch'	303	1	0.7864466467		20.4779396100		23.7876234400		'dc 303'
	% line 3006-3049
1619	1480	'branch'	304	1	0.7586741067		8.3250227000		22.8775574400		'dc 304'
	% line 3145-3006
1481	1487	'branch'	305	1	1.2431500367		34.3599357600		37.6113178700		'dc 305'
	% line 3007-3013
1481	1611	'branch'	306	1	0.3830841433		-9.0161447500		11.5795176400		'dc 306'
	% line 3007-3137
1481	1619	'branch'	307	1	0.6925491867		-16.9171981800		27.1286544200		'dc 307'
	% line 3007-3145
1482	1510	'branch'	308	1	1.5759792200		41.0161819500		47.6647617800		'dc 308'
	% line 3008-3036
1614	1482	'branch'	309	1	1.2255166267		12.0010700200		36.9513333200		'dc 309'
	% line 3140-3008
1617	1482	'branch'	310	1	1.9348174300		-17.7596569100		30.3162431900		'dc 310'
	% line 3143-3008
1483	1498	'branch'	311	1	1.2563750067		-3.3394293800		49.1295243300		'dc 311'
	% line 3009-3024
1620	1483	'branch'	312	1	1.5601091800		-47.2049102800		47.2436556900		'dc 312'
	% line 3146-3009
1484	1550	'branch'	313	1	1.1920132667		-35.0313758900		46.7348414600		'dc 313'
	% line 3010-3076
1567	1484	'branch'	314	1	1.0249375467		20.0535945900		40.1121478600		'dc 314'
	% line 3093-3010
1485	1486	'branch'	315	1	0.7996716133		20.1075115200		31.3262798400		'dc 315'
	% line 3011-3012
1485	1598	'branch'	316	1	1.0619674767		3.9932751700		41.5223367300		'dc 316'
	% line 3011-3124
1486	2526	'branch'	317	1	0.8001124733		13.6743001900		31.3181773600		'dc 317'
	% line 3012-6226
1487	1551	'branch'	318	1	0.3672141633		-14.1036720300		14.4204339200		'dc 318'
	% line 3013-3077
1488	1598	'branch'	319	1	1.9934483333		-41.6673393200		60.1961155100		'dc 319'
	% line 3014-3124
2512	1488	'branch'	320	1	0.5417841733		-10.0055990200		16.3657161500		'dc 320'
	% line 6212-3014
1489	1595	'branch'	321	1	0.2323191833		-0.5792749500		9.0773418300		'dc 321'
	% line 3015-3121
1489	1601	'branch'	322	1	0.5060766733		14.2737407700		19.8489946000		'dc 322'
	% line 3015-3127
1489	1602	'branch'	323	1	0.3315066733		-12.9682970000		13.0189211000		'dc 323'
	% line 3015-3128
1490	1557	'branch'	325	1	0.4051258133		8.6325922000		15.8731399900		'dc 325'
	% line 3016-3083
1490	1577	'branch'	326	1	0.3892558333		5.4520583200		11.7400794100		'dc 326'
	% line 3016-3103
1490	1605	'branch'	327	1	1.6597375133		23.2697982800		26.0596130400		'dc 327'
	% line 3016-3131
1613	1490	'branch'	328	1	1.2903192467		-9.7545986200		38.8987426700		'dc 328'
	% line 3139-3016
1492	1524	'branch'	332	1	2.4598499567		-51.2470588700		147.5628664800		'dc 332'
	% line 3018-3050
1492	1532	'branch'	333	1	1.6046334367		-23.6808376300		96.1730914900		'dc 333'
	% line 3018-3058
1498	1493	'branch'	334	1	0.6074683367		-7.9621791800		23.7581161000		'dc 334'
	% line 3024-3019
1588	1493	'branch'	335	1	0.4646383667		-10.9908094400		23.1151788800		'dc 335'
	% line 3114-3019
1588	1493	'branch'	336	1	0.4646383667		-10.9908094400		23.1151788800		'dc 336'
	% line 3114-3019-2
1523	1495	'branch'	337	1	0.4787449900		19.7520904500		23.8640402200		'dc 337'
	% line 3049-3021
2212	1495	'branch'	338	1	0.9178150100		-25.4424839000		27.7686604400		'dc 338'
	% line 5397-3021
1507	1496	'branch'	339	1	2.9143491667		7.2201895700		45.5878075100		'dc 339'
	% line 3033-3022
1559	1496	'branch'	340	1	0.5435475200		-16.3702926600		21.3077577700		'dc 340'
	% line 3085-3022
1523	1497	'branch'	341	1	0.7300200000		5.0955934500		22.0075428100		'dc 341'
	% line 3049-3023
1497	1541	'branch'	342	1	4.2875449733		-36.0775032000		67.1615166800		'dc 342'
	% line 3023-3067
1497	1589	'branch'	343	1	1.5468841300		-60.5441398600		60.7884576900		'dc 343'
	% line 3023-3115
1509	1499	'branch'	344	1	2.4607317267		30.1548633600		38.5954507800		'dc 344'
	% line 3035-3025
1499	1510	'branch'	345	1	1.7677417267		-35.3521423300		53.3879772700		'dc 345'
	% line 3025-3036
1499	1575	'branch'	346	1	1.2383008767		28.3438396500		37.4176839600		'dc 346'
	% line 3025-3101
1500	2210	'branch'	349	1	0.4002766800		6.5640287400		17.1327206400		'dc 349'
	% line 3026-5395
1501	1576	'branch'	350	1	1.0875358167		-16.1950759900		17.0863365600		'dc 350'
	% line 3027-3102
1621	1503	'branch'	351	1	0.5232691633		-11.1913518900		20.4939018500		'dc 351'
	% line 3147-3029
1503	2056	'branch'	352	1	0.5431066467		-8.5594234500		16.3942635500		'dc 352'
	% line 3029-5241
1504	1546	'branch'	353	1	0.3901375100		12.2923002200		15.3088015900		'dc 353'
	% line 3030-3072
1588	1504	'branch'	354	1	1.1664449733		22.9654064200		35.2237246800		'dc 354'
	% line 3114-3030
1528	1505	'branch'	355	1	1.4494600500		21.7774486500		22.7730246600		'dc 355'
	% line 3054-3031
1505	1544	'branch'	356	1	1.6447491500		-25.8081245400		25.8529252600		'dc 356'
	% line 3031-3070
1505	1614	'branch'	357	1	0.9138474667		12.3935823400		27.5619946300		'dc 357'
	% line 3031-3140
1506	1568	'branch'	358	1	0.2570058433		-12.6049013100		12.8387201300		'dc 358'
	% line 3032-3094
1573	1506	'branch'	359	1	0.3099058367		-2.0227422700		9.3450228500		'dc 359'
	% line 3099-3032
1610	1507	'branch'	361	1	0.3068200033		-3.7998569000		4.8144710100		'dc 361'
	% line 3136-3033
1509	1540	'branch'	362	1	3.6664105433		-51.2088470500		57.5635491600		'dc 362'
	% line 3035-3066
1510	1540	'branch'	363	1	1.5138217800		-45.7651405300		59.3601945300		'dc 363'
	% line 3036-3066
1552	1511	'branch'	366	1	0.2204166733		0.6012610800		13.2325763400		'dc 366'
	% line 3078-3037
1511	1562	'branch'	367	1	1.5781832167		94.9254913300		95.0565724400		'dc 367'
	% line 3037-3088
1512	1554	'branch'	368	1	0.3385599967		-0.6012610800		13.2325763400		'dc 368'
	% line 3038-3080
1559	1512	'branch'	369	1	0.2076325000		7.3339958200		8.1425969100		'dc 369'
	% line 3085-3038
1546	1514	'branch'	370	1	0.9724783533		24.5105476400		29.4086206400		'dc 370'
	% line 3072-3040
1613	1514	'branch'	371	1	0.8472816800		21.8922786700		25.6153601500		'dc 371'
	% line 3139-3040
1515	1520	'branch'	376	1	0.5466333467		15.2212123900		32.8187918100		'dc 376'
	% line 3041-3046
1515	1532	'branch'	377	1	0.6118766967		-22.3411827100		26.2275991300		'dc 377'
	% line 3041-3058
1516	1538	'branch'	378	1	0.9460283067		19.6617393500		28.5714302400		'dc 378'
	% line 3042-3064
1585	1516	'branch'	379	1	0.4765408133		9.4198722800		14.3861149200		'dc 379'
	% line 3111-3042
1522	1520	'branch'	381	1	0.1124999933		0.0000000000		0.0000000000		'dc 381_series'
	% transformer 3048-3046
1520	175	'branch'	381	1	0.0816358000		0.0000000000		0.0000000000		'dc 381_common'
	% 3048-3046
1522	1520	'branch'	382	1	0.1124999933		0.0000000000		0.0000000000		'dc 382_series'
	% transformer 3048-3046-2
1520	175	'branch'	382	1	0.0816358000		0.0000000000		0.0000000000		'dc 382_common'
	% 3048-3046-2
1520	1552	'branch'	383	1	0.5572133533		-13.3990974400		33.4522231500		'dc 383'
	% line 3046-3078
1556	1520	'branch'	384	1	0.5519233533		-33.2711868300		33.2778865200		'dc 384'
	% line 3082-3046
1521	1538	'branch'	385	1	0.6035008433		4.4279127100		9.4472611100		'dc 385'
	% line 3047-3064
1603	1521	'branch'	386	1	0.9328033300		11.0882129700		14.6325648000		'dc 386'
	% line 3129-3047
1522	1860	'branch'	387	1	0.9166666400		219.7943573000		219.8194721000		'dc 387'
	% line 3048-5045
1522	1860	'branch'	388	1	0.9166666400		219.7943573000		219.8194721000		'dc 388'
	% line 3048-5045-2
1522	1935	'branch'	389	1	1.0833333267		141.4490814200		154.6537275600		'dc 389'
	% line 3048-5120
1522	2209	'branch'	390	1	1.0833333267		104.0333786000		115.6775540400		'dc 390'
	% line 3048-5394
1634	1524	'branch'	393	1	2.9359502267		-91.0212783800		176.1682252100		'dc 393'
	% line 4014-3050
1526	1567	'branch'	394	1	1.6429857600		-63.4487495400		64.5484018100		'dc 394'
	% line 3052-3093
1526	1581	'branch'	395	1	0.7181174633		27.2901477800		28.1978805900		'dc 395'
	% line 3052-3107
1532	1527	'branch'	400	1	0.5290000000		82.2393875100		88.2195240200		'dc 400'
	% line 3058-3053
1556	1527	'branch'	401	1	0.2680266833		11.2937316900		16.1572913500		'dc 401'
	% line 3082-3053
1527	1562	'branch'	402	1	0.5871899933		37.7150268600		50.3187044300		'dc 402'
	% line 3053-3088
1527	1562	'branch'	403	1	0.5871899933		37.7150268600		50.3187044300		'dc 403'
	% line 3053-3088-2
1533	1585	'branch'	409	1	0.8428733833		12.9268560400		13.2406995900		'dc 409'
	% line 3059-3111
1538	1615	'branch'	411	1	0.5369349667		10.6437892900		16.2104793300		'dc 411'
	% line 3064-3141
1540	1616	'branch'	412	1	1.3388108667		-51.0900917100		52.5925935500		'dc 412'
	% line 3066-3142
1541	1544	'branch'	414	1	0.5179791433		12.7680559200		20.2987176700		'dc 414'
	% line 3067-3070
1541	1568	'branch'	415	1	0.6947533867		16.3812961600		21.0038013600		'dc 415'
	% line 3067-3094
1541	1615	'branch'	416	1	0.5179791433		-12.6694116600		15.6533678100		'dc 416'
	% line 3067-3141
1543	1551	'branch'	417	1	0.7048925233		-6.0587320300		27.5690239900		'dc 417'
	% line 3069-3077
1543	1614	'branch'	418	1	0.5968883100		5.5110878900		9.3553157400		'dc 418'
	% line 3069-3140
1544	1605	'branch'	420	1	0.2508341700		7.3781008700		7.5907560300		'dc 420'
	% line 3070-3131
1616	1546	'branch'	421	1	0.8631516133		-3.7973711500		33.7537080800		'dc 421'
	% line 3142-3072
1547	1550	'branch'	423	1	0.7304608500		-22.4221935300		28.6499013800		'dc 423'
	% line 3073-3076
1597	1547	'branch'	424	1	0.5342900100		-18.7996654500		20.9646300500		'dc 424'
	% line 3123-3073
1547	1622	'branch'	425	1	1.4485783733		-55.2178001400		56.8973279400		'dc 425'
	% line 3073-4002
1606	1549	'branch'	426	1	3.3423981533		31.1390075700		52.3574771900		'dc 426'
	% line 3132-3075
1549	1612	'branch'	427	1	3.2930249000		-51.3960342400		51.7489849700		'dc 427'
	% line 3075-3138
1551	1573	'branch'	428	1	0.2605324933		-8.3662977200		10.2269732200		'dc 428'
	% line 3077-3099
1551	1605	'branch'	429	1	0.6713891533		-19.2398624400		20.3181126700		'dc 429'
	% line 3077-3131
1552	1607	'branch'	432	1	0.7405999933		-26.4392032600		31.7464628600		'dc 432'
	% line 3078-3133
1608	1553	'branch'	434	1	1.1638528633		26.4392032600		31.7464628600		'dc 434'
	% line 3134-3079
1611	1557	'branch'	437	1	0.3632466733		-4.5540537800		10.9581590600		'dc 437'
	% line 3137-3083
1559	1602	'branch'	440	1	0.3041749967		3.1043260100		4.7677257100		'dc 440'
	% line 3085-3128
2210	1562	'branch'	443	1	0.4179099600		-21.9186706500		35.6827344400		'dc 443'
	% line 5395-3088
2210	1562	'branch'	444	1	0.4179099600		-21.9186706500		35.6827344400		'dc 444'
	% line 5395-3088-2
1564	1563	'branch'	445	1	0.0423376333		0.0000000000		0.0000000000		'dc 445_series'
	% transformer 3090-3089
1563	194	'branch'	445	1	0.0423376333		0.0000000000		0.0000000000		'dc 445_common'
	% 3090-3089
1563	2149	'branch'	446	1	0.8121913600		12.9394903200		30.3937582500		'dc 446'
	% line 3089-5334
1576	1565	'branch'	448	1	0.1772149967		0.8381366700		6.9363185800		'dc 448'
	% line 3102-3091
1565	1599	'branch'	449	1	0.5131300200		-5.5918030700		8.0457014400		'dc 449'
	% line 3091-3125
1611	1568	'branch'	451	1	0.7934999767		6.3072562200		12.4258972500		'dc 451'
	% line 3137-3094
1607	1570	'branch'	455	1	0.6700666533		-18.0790386200		28.6901720200		'dc 455'
	% line 3133-3096
1583	1571	'branch'	456	1	0.1432708400		6.6972732500		7.1466546400		'dc 456'
	% line 3109-3097
1573	1574	'branch'	457	1	0.8239174900		7.1017293900		24.8407878500		'dc 457'
	% line 3099-3100
1574	1576	'branch'	458	1	0.6612499800		15.5184021000		16.6331518100		'dc 458'
	% line 3100-3102
1599	1574	'branch'	459	1	0.7141500000		-10.7781620000		21.5466238900		'dc 459'
	% line 3125-3100
1578	1575	'branch'	460	1	0.6149624900		-7.8108463300		24.0502398600		'dc 460'
	% line 3104-3101
2658	1575	'branch'	461	1	1.4781142433		-17.6008110000		23.1797940600		'dc 461'
	% line 6360-3101
2456	1578	'branch'	464	1	0.7868875100		-16.9349288900		23.7644823000		'dc 464'
	% line 6156-3104
1582	1621	'branch'	465	1	1.5129400367		-23.7236061100		23.7759288800		'dc 465'
	% line 3108-3147
1582	2365	'branch'	466	1	0.8966549633		-3.2963364100		35.0638197800		'dc 466'
	% line 3108-6065
1590	1589	'branch'	470	1	0.9323624933		22.5450096100		28.1851368000		'dc 470'
	% line 3116-3115
1590	1610	'branch'	473	1	0.5148933533		-20.2172775300		20.2356052900		'dc 473'
	% line 3116-3136
1622	1593	'branch'	475	1	0.9764458233		38.2242775000		38.3651491200		'dc 475'
	% line 4002-3119
1808	1593	'branch'	476	1	1.1902500500		20.3856811500		46.5649909100		'dc 476'
	% line 4188-3119
1595	1603	'branch'	478	1	0.4205550067		-6.4317660300		12.6856744500		'dc 478'
	% line 3121-3129
1595	1619	'branch'	479	1	1.2942867033		34.4423027000		39.1562343200		'dc 479'
	% line 3121-3145
1600	1597	'branch'	480	1	2.6167868200		-37.4357338000		41.0888471300		'dc 480'
	% line 3126-3123
2586	1598	'branch'	481	1	0.7934999767		-16.4305458100		49.5528475000		'dc 481'
	% line 6286-3124
1600	2359	'branch'	482	1	1.8695741167		29.3085746800		29.3804689900		'dc 482'
	% line 3126-6059
1615	1601	'branch'	483	1	0.2622958367		-4.8589115100		7.9170997100		'dc 483'
	% line 3141-3127
1606	1618	'branch'	484	1	1.8625209267		20.3594932600		29.1965583000		'dc 484'
	% line 3132-3144
1609	1608	'branch'	486	1	0.4380648933		0.0000000000		0.0000000000		'dc 486_series'
	% transformer 3135-3134
1608	223	'branch'	486	1	0.4380648933		0.0000000000		0.0000000000		'dc 486_common'
	% 3135-3134
1612	1616	'branch'	488	1	1.1170716933		-4.3117351500		43.6727700700		'dc 488'
	% line 3138-3142
1612	1620	'branch'	489	1	1.6196217200		3.6728384500		48.7940246600		'dc 489'
	% line 3138-3146
1618	1617	'branch'	490	1	1.9674389933		28.6755828900		30.8994792000		'dc 490'
	% line 3144-3143
1623	1660	'branch'	491	1	0.5329675100		-9.9060916900		26.4784683500		'dc 491'
	% line 4003-4040
1723	1623	'branch'	492	1	0.3694183267		-18.4438953400		18.4443045200		'dc 492'
	% line 4103-4003
1723	1623	'branch'	493	1	0.3694183267		-18.4438953400		18.4443045200		'dc 493'
	% line 4103-4003-2
1748	1623	'branch'	494	1	0.5713199900		24.3904609700		28.4711666400		'dc 494'
	% line 4128-4003
1634	1624	'branch'	496	1	1.0580000033		58.0886421200		91.9256598300		'dc 496'
	% line 4014-4004
1733	1624	'branch'	497	1	0.8040799967		-17.4168624900		34.3150534800		'dc 497'
	% line 4113-4004
1642	1625	'branch'	498	1	1.2052383833		-28.1762561800		36.4158454400		'dc 498'
	% line 4022-4005
1734	1625	'branch'	499	1	0.8768174367		-17.4168624900		34.3150534800		'dc 499'
	% line 4114-4005
1626	1631	'branch'	500	1	1.1858416967		20.4778251600		35.7703614400		'dc 500'
	% line 4006-4011
1626	1817	'branch'	501	1	0.2750799967		-0.8473849900		13.6478490600		'dc 501'
	% line 4006-4197
1627	1647	'branch'	502	1	0.1534100000		-0.9104115400		5.9937752900		'dc 502'
	% line 4007-4027
1627	1654	'branch'	503	1	0.3848475033		-0.2153551300		11.5937142400		'dc 503'
	% line 4007-4034
1627	1742	'branch'	504	1	0.2067508267		0.3019296200		6.2281879100		'dc 504'
	% line 4007-4122
1628	2412	'branch'	505	1	0.6008558500		-19.4475746200		23.5578153600		'dc 505'
	% line 4008-6112
2455	1628	'branch'	506	1	0.6533150233		-14.5580272700		19.7351115600		'dc 506'
	% line 6155-4008
1628	2646	'branch'	507	1	0.5175383300		15.6275873200		15.6615603900		'dc 507'
	% line 4008-6346
1772	1629	'branch'	510	1	0.2389316700		9.0988426200		11.8916911900		'dc 510'
	% line 4152-4009
1772	1629	'branch'	511	1	0.2389316700		9.0988426200		11.8916911900		'dc 511'
	% line 4152-4009-2
1785	1629	'branch'	512	1	0.1388625000		4.1850519200		6.8991625700		'dc 512'
	% line 4165-4009
1785	1629	'branch'	513	1	0.1388625000		4.1850519200		6.8991625700		'dc 513'
	% line 4165-4009-2
1631	1805	'branch'	514	1	1.3718734000		-36.9971580500		41.4922423100		'dc 514'
	% line 4011-4185
1654	1632	'branch'	515	1	0.7163541400		27.9705677000		28.1422102200		'dc 515'
	% line 4034-4012
1632	1723	'branch'	516	1	1.0954708467		-12.9719781900		42.8171565800		'dc 516'
	% line 4012-4103
1632	1741	'branch'	517	1	0.5713199900		22.1823139200		22.4376074600		'dc 517'
	% line 4012-4121
1632	1791	'branch'	518	1	1.1029649967		33.2973861700		33.3939796600		'dc 518'
	% line 4012-4171
1633	1709	'branch'	519	1	0.6334775100		31.5915336600		31.6150584500		'dc 519'
	% line 4013-4089
1727	1633	'branch'	520	1	1.1563058333		-12.4550561900		18.1200477500		'dc 520'
	% line 4107-4013
1633	1742	'branch'	521	1	0.1375400000		-5.3212552100		5.4083253800		'dc 521'
	% line 4013-4122
1634	1751	'branch'	524	1	2.9430036100		115.7941436800		126.1266515500		'dc 524'
	% line 4014-4131
1808	1635	'branch'	525	1	1.5596682800		30.9239330300		61.0342896000		'dc 525'
	% line 4188-4015
1636	1643	'branch'	526	1	0.5413433600		-13.0408563600		21.2012329200		'dc 526'
	% line 4016-4023
1737	1636	'branch'	527	1	0.7533841667		-22.6222915600		22.8104316700		'dc 527'
	% line 4117-4016
1701	1637	'branch'	528	1	0.0956608333		4.1909489600		4.7787508000		'dc 528'
	% line 4081-4017
1701	1637	'branch'	529	1	0.0956608333		4.1909489600		4.7787508000		'dc 529'
	% line 4081-4017-2
1637	1707	'branch'	530	1	0.2503933367		-0.0198323300		7.5387340900		'dc 530'
	% line 4017-4087
1637	1743	'branch'	531	1	0.2168900067		-10.0777988400		10.8140871200		'dc 531'
	% line 4017-4123
1638	1657	'branch'	532	1	0.6043824633		-16.7725544000		18.2754494500		'dc 532'
	% line 4018-4037
1769	1638	'branch'	533	1	0.6489066733		-18.2065696700		19.6367985100		'dc 533'
	% line 4149-4018
1639	1687	'branch'	534	1	0.4051258133		16.3521938300		20.1772119200		'dc 534'
	% line 4019-4067
1639	1687	'branch'	535	1	0.4051258133		16.3521938300		20.1772119200		'dc 535'
	% line 4019-4067-2
1639	1741	'branch'	536	1	0.8931283500		9.0690546000		13.9873822200		'dc 536'
	% line 4019-4121
1671	1640	'branch'	537	1	0.7062149833		33.8562202500		35.2378366900		'dc 537'
	% line 4051-4020
1671	1640	'branch'	538	1	0.7062149833		33.8562202500		35.2378366900		'dc 538'
	% line 4051-4020-2
1640	1743	'branch'	539	1	0.3539891667		10.7007675200		10.7131352400		'dc 539'
	% line 4020-4123
1770	1640	'branch'	540	1	0.1842683333		-1.2818540300		9.1504698900		'dc 540'
	% line 4150-4020
1770	1640	'branch'	541	1	0.1842683333		-1.2818540300		9.1504698900		'dc 541'
	% line 4150-4020-2
1709	1641	'branch'	542	1	0.5373758567		-11.3090791700		16.2130528900		'dc 542'
	% line 4089-4021
1641	1787	'branch'	543	1	0.4254041800		5.8639578800		12.8198684400		'dc 543'
	% line 4021-4167
1807	1642	'branch'	544	1	1.1025242333		-18.1539955100		33.2617230200		'dc 544'
	% line 4187-4022
2412	1643	'branch'	545	1	1.8303399167		-0.8893068400		28.6169874700		'dc 545'
	% line 6112-4023
1751	1644	'branch'	549	1	1.0773966300		59.9724845900		64.8700142100		'dc 549'
	% line 4131-4024
2563	1644	'branch'	550	1	1.3295533300		-56.9154052700		57.0061573000		'dc 550'
	% line 6263-4024
1645	1737	'branch'	551	1	0.1353358400		-0.8264349100		6.7160309600		'dc 551'
	% line 4025-4117
1647	1708	'branch'	552	1	0.1216699967		5.8977479900		6.0622393600		'dc 552'
	% line 4027-4088
1647	1708	'branch'	553	1	0.1216699967		5.8977479900		6.0622393600		'dc 553'
	% line 4027-4088-2
1648	2701	'branch'	559	1	0.5043133167		19.9414768200		21.6259819200		'dc 559'
	% line 4028-7043
1648	2932	'branch'	560	1	0.0493733367		1.5132598900		4.2745097500		'dc 560'
	% line 4028-7274
1648	2932	'branch'	561	1	0.0493733367		1.5132598900		4.2745097500		'dc 561'
	% line 4028-7274-2
1649	2553	'branch'	562	1	0.5294408167		-20.9335403400		26.3864950000		'dc 562'
	% line 4029-6253
2933	1649	'branch'	563	1	0.1415074967		-1.5132598900		4.2745097500		'dc 563'
	% line 7275-4029
1651	1663	'branch'	564	1	1.8166740967		22.6239299800		54.7574499700		'dc 564'
	% line 4031-4043
1767	1651	'branch'	565	1	0.9050308633		1.9575084400		27.2526802500		'dc 565'
	% line 4147-4031
1671	1652	'branch'	566	1	0.9297175400		-4.2286167100		14.5351599800		'dc 566'
	% line 4051-4032
1761	1652	'branch'	567	1	0.8512491133		-7.5635700200		25.6459408400		'dc 567'
	% line 4141-4032
1653	1721	'branch'	568	1	0.1586999933		23.2117462200		23.6997504800		'dc 568'
	% line 4033-4101
1653	1767	'branch'	569	1	0.4337800167		14.9823665600		21.5885028900		'dc 569'
	% line 4033-4147
1653	1767	'branch'	570	1	0.4337800167		14.9823665600		21.5885028900		'dc 570'
	% line 4033-4147-2
1653	1810	'branch'	571	1	0.1750108333		3.9666585900		5.2906184600		'dc 571'
	% line 4033-4190
1654	1774	'branch'	572	1	0.6638949933		-23.4263343800		33.0494877900		'dc 572'
	% line 4034-4154
1684	1655	'branch'	573	1	0.2230616700		-6.7190780600		6.7524112400		'dc 573'
	% line 4064-4035
1655	1770	'branch'	574	1	1.0716658433		12.7612733800		16.8011863700		'dc 574'
	% line 4035-4150
1752	1656	'branch'	575	1	1.5230791133		-45.9102783200		46.1107490400		'dc 575'
	% line 4132-4036
1656	1809	'branch'	576	1	2.6013575200		5.2933106400		40.6714063500		'dc 576'
	% line 4036-4189
1657	1674	'branch'	577	1	0.4298125200		-9.6114082300		16.8235055000		'dc 577'
	% line 4037-4054
1719	1657	'branch'	578	1	0.7128275433		12.3901901200		21.5109809300		'dc 578'
	% line 4099-4037
1674	1658	'branch'	579	1	0.4818308167		-5.8569607700		18.8346376900		'dc 579'
	% line 4054-4038
1658	1745	'branch'	580	1	0.7207624967		-24.1276645700		28.2847806100		'dc 580'
	% line 4038-4125
1658	1798	'branch'	581	1	1.4022909100		12.8644514100		21.9582073500		'dc 581'
	% line 4038-4178
1693	1659	'branch'	584	1	0.0387933333		2.3018417400		3.2520616700		'dc 584'
	% line 4073-4039
1693	1659	'branch'	585	1	0.0387933333		2.3018417400		3.2520616700		'dc 585'
	% line 4073-4039-2
1659	1771	'branch'	586	1	1.3489499800		77.3590545700		115.3591888700		'dc 586'
	% line 4039-4151
1659	1771	'branch'	587	1	1.3489499800		77.3590545700		115.3591888700		'dc 587'
	% line 4039-4151-2
1659	1771	'branch'	588	1	1.3489499800		77.3590545700		115.3591888700		'dc 588'
	% line 4039-4151-3
1694	1660	'branch'	589	1	0.0652433300		2.3018417400		3.2520616700		'dc 589'
	% line 4074-4040
1694	1660	'branch'	590	1	0.0652433300		2.3018417400		3.2520616700		'dc 590'
	% line 4074-4040-2
1694	1660	'branch'	591	1	0.0652433300		2.3018417400		3.2520616700		'dc 591'
	% line 4074-4040-3
1699	1660	'branch'	592	1	0.2014608267		-0.6104966400		10.0096856900		'dc 592'
	% line 4079-4040
1699	1660	'branch'	593	1	0.2014608267		-0.6104966400		10.0096856900		'dc 593'
	% line 4079-4040-2
1699	1660	'branch'	594	1	0.2014608267		-0.6104966400		10.0096856900		'dc 594'
	% line 4079-4040-3
1693	1661	'branch'	598	1	0.3350333267		27.7799854300		28.6559122800		'dc 598'
	% line 4073-4041
1693	1661	'branch'	599	1	0.3350333267		27.7799854300		28.6559122800		'dc 599'
	% line 4073-4041-2
1708	1662	'branch'	600	1	0.1375400000		6.8397307400		6.8634420800		'dc 600'
	% line 4088-4042
1708	1662	'branch'	601	1	0.1375400000		6.8397307400		6.8634420800		'dc 601'
	% line 4088-4042-2
1727	1662	'branch'	602	1	0.1313683333		-6.2647442800		6.5533677200		'dc 602'
	% line 4107-4042
1727	1662	'branch'	603	1	0.1313683333		-6.2647442800		6.5533677200		'dc 603'
	% line 4107-4042-2
1663	1739	'branch'	604	1	0.5369349667		-0.9858354300		16.1673294700		'dc 604'
	% line 4043-4119
1664	1739	'branch'	608	1	0.1163800000		5.1035604500		5.8041470900		'dc 608'
	% line 4044-4119
1805	1664	'branch'	609	1	1.3740774233		-0.1427522600		41.3761410400		'dc 609'
	% line 4185-4044
1668	1774	'branch'	610	1	0.1798599900		1.8306591500		8.9196805600		'dc 610'
	% line 4048-4154
1668	1775	'branch'	611	1	0.1476791567		-7.2630233800		7.3629912600		'dc 611'
	% line 4048-4155
1668	1775	'branch'	612	1	0.1476791567		-7.2630233800		7.3629912600		'dc 612'
	% line 4048-4155-2
1706	1669	'branch'	615	1	0.4086525167		-9.6555337900		12.3400665500		'dc 615'
	% line 4086-4049
1669	1814	'branch'	616	1	0.1670758267		-8.0960807800		8.3434142500		'dc 616'
	% line 4049-4194
1669	1814	'branch'	617	1	0.1670758267		-8.0960807800		8.3434142500		'dc 617'
	% line 4049-4194-2
1747	1671	'branch'	619	1	0.6850549933		24.9656982400		26.8930918100		'dc 619'
	% line 4127-4051
1673	1772	'branch'	620	1	0.4011583600		17.3142738300		19.9855147000		'dc 620'
	% line 4053-4152
1673	1772	'branch'	621	1	0.4011583600		17.3142738300		19.9855147000		'dc 621'
	% line 4053-4152-2
1673	1811	'branch'	622	1	1.0090674767		32.9727630600		50.2061346400		'dc 622'
	% line 4053-4191
1673	1811	'branch'	623	1	1.0090674767		32.9727630600		50.2061346400		'dc 623'
	% line 4053-4191-2
1675	1698	'branch'	624	1	0.2001383400		0.7105636000		9.9462423700		'dc 624'
	% line 4055-4078
1675	1698	'branch'	625	1	0.2001383400		0.7105636000		9.9462423700		'dc 625'
	% line 4055-4078-2
1675	1729	'branch'	626	1	0.5029908333		-1.3637564200		15.1482130500		'dc 626'
	% line 4055-4109
1675	1765	'branch'	627	1	0.1631083333		0.8094152200		8.0984309700		'dc 627'
	% line 4055-4145
1675	1765	'branch'	628	1	0.1631083333		0.8094152200		8.0984309700		'dc 628'
	% line 4055-4145-2
1676	1778	'branch'	636	1	0.2186533333		-16.7329235100		18.7026453900		'dc 636'
	% line 4056-4158
1676	1801	'branch'	637	1	0.2063099933		-3.7676000600		12.3900545600		'dc 637'
	% line 4056-4181
1728	1677	'branch'	638	1	0.1194658333		-5.4598965600		5.9506156000		'dc 638'
	% line 4108-4057
1728	1677	'branch'	639	1	0.1194658333		-5.4598965600		5.9506156000		'dc 639'
	% line 4108-4057-2
1677	1765	'branch'	640	1	0.2481891600		-12.3885097500		12.3925119600		'dc 640'
	% line 4057-4145
1677	1765	'branch'	641	1	0.2481891600		-12.3885097500		12.3925119600		'dc 641'
	% line 4057-4145-2
1689	1684	'branch'	643	1	0.4359841967		-0.9173254400		6.8177151800		'dc 643'
	% line 4069-4064
1684	1719	'branch'	644	1	0.4170283600		-14.8595447500		20.7525393900		'dc 644'
	% line 4064-4099
1684	1719	'branch'	645	1	0.4170283600		-14.8595447500		20.7525393900		'dc 645'
	% line 4064-4099-2
1684	1724	'branch'	646	1	0.2741983233		6.8434000000		13.6330783900		'dc 646'
	% line 4064-4104
1684	1724	'branch'	647	1	0.2741983233		6.8434000000		13.6330783900		'dc 647'
	% line 4064-4104-2
1686	1688	'branch'	648	1	0.5730833633		-5.0165658000		17.2755589200		'dc 648'
	% line 4066-4068
1686	1727	'branch'	649	1	0.1393033400		-6.9489440900		6.9584280300		'dc 649'
	% line 4066-4107
1686	1727	'branch'	650	1	0.1393033400		-6.9489440900		6.9584280300		'dc 650'
	% line 4066-4107-2
1731	1687	'branch'	651	1	0.1525283333		7.6019225100		7.6077666900		'dc 651'
	% line 4111-4067
1814	1687	'branch'	652	1	0.2085141800		-0.0701021400		10.3479709200		'dc 652'
	% line 4194-4067
1814	1687	'branch'	653	1	0.2085141800		-0.0701021400		10.3479709200		'dc 653'
	% line 4194-4067-2
1814	1687	'branch'	654	1	0.2085141800		-0.0701021400		10.3479709200		'dc 654'
	% line 4194-4067-3
1688	1723	'branch'	655	1	0.4289308333		-5.2532644300		16.7597310100		'dc 655'
	% line 4068-4103
1688	1806	'branch'	656	1	0.8177457867		24.4077243800		24.7574417300		'dc 656'
	% line 4068-4186
1689	1692	'branch'	657	1	0.3002075167		11.7945766400		11.7999599700		'dc 657'
	% line 4069-4072
1690	1803	'branch'	660	1	0.3526666833		-37.2942466700		69.6885681700		'dc 660'
	% line 4070-4183
1690	1812	'branch'	661	1	0.2415766467		-20.3819541900		20.6660325600		'dc 661'
	% line 4070-4192
1690	1812	'branch'	662	1	0.2415766467		-20.3819541900		20.6660325600		'dc 662'
	% line 4070-4192-2
1726	1691	'branch'	663	1	0.3967499900		-0.5183215100		11.9433728000		'dc 663'
	% line 4106-4071
1692	1776	'branch'	664	1	0.2957991600		5.3333377800		8.9135001600		'dc 664'
	% line 4072-4156
1692	1788	'branch'	665	1	0.1251966700		-4.0662937200		6.2370813000		'dc 665'
	% line 4072-4168
1692	1788	'branch'	666	1	0.1251966700		-4.0662937200		6.2370813000		'dc 666'
	% line 4072-4168-2
1766	1693	'branch'	672	1	1.0580000033		94.6052703900		160.0876190200		'dc 672'
	% line 4146-4073
1693	1803	'branch'	673	1	1.7897833367		70.6862640400		76.6384976800		'dc 673'
	% line 4073-4183
1812	1693	'branch'	674	1	1.0932666933		-87.8386230500		93.7180211800		'dc 674'
	% line 4192-4073
1775	1694	'branch'	675	1	0.4465641767		16.7859401700		17.5337957700		'dc 675'
	% line 4155-4074
1740	1698	'branch'	676	1	0.1432708400		5.0534672700		5.6162072300		'dc 676'
	% line 4120-4078
1698	1800	'branch'	677	1	0.6916675200		26.6440010100		27.1598994200		'dc 677'
	% line 4078-4180
1699	1777	'branch'	678	1	0.1490016567		6.9976038900		7.4275931900		'dc 678'
	% line 4079-4157
1699	1777	'branch'	679	1	0.1490016567		6.9976038900		7.4275931900		'dc 679'
	% line 4079-4157-2
1760	1700	'branch'	686	1	0.7423632967		47.2160568200		63.5120704900		'dc 686'
	% line 4140-4080
1700	1771	'branch'	687	1	0.8534533167		-28.4786377000		72.8680839200		'dc 687'
	% line 4080-4151
1700	1801	'branch'	688	1	0.7212033300		1.4781349900		43.1773382500		'dc 688'
	% line 4080-4181
1803	1700	'branch'	689	1	0.3526666833		37.6449546800		130.8649167400		'dc 689'
	% line 4183-4080
1706	1726	'branch'	690	1	0.9663065900		17.6221809400		29.1633460300		'dc 690'
	% line 4086-4106
1730	1706	'branch'	691	1	0.7234075567		-21.7034664200		21.8991238400		'dc 691'
	% line 4110-4086
1776	1707	'branch'	692	1	0.2481891600		7.4569244400		7.5151008600		'dc 692'
	% line 4156-4087
1709	1814	'branch'	702	1	0.7216442033		19.9920768700		21.8346612400		'dc 702'
	% line 4089-4194
1789	1719	'branch'	703	1	0.4033624967		12.6852550500		20.0683515700		'dc 703'
	% line 4169-4099
1789	1719	'branch'	704	1	0.4033624967		12.6852550500		20.0683515700		'dc 704'
	% line 4169-4099-2
1720	1740	'branch'	705	1	0.0819950000		0.2240645400		2.4751560700		'dc 705'
	% line 4100-4120
1770	1720	'branch'	706	1	0.0952199933		2.7648348800		4.7289175000		'dc 706'
	% line 4150-4100
1770	1720	'branch'	707	1	0.0952199933		2.7648348800		4.7289175000		'dc 707'
	% line 4150-4100-2
1788	1720	'branch'	708	1	0.0815541667		0.1597497300		4.0422005600		'dc 708'
	% line 4168-4100
1788	1720	'branch'	709	1	0.0815541667		0.1597497300		4.0422005600		'dc 709'
	% line 4168-4100-2
1788	1720	'branch'	710	1	0.0815541667		0.1597497300		4.0422005600		'dc 710'
	% line 4168-4100-3
1795	1721	'branch'	711	1	0.8512491133		-13.9205865900		25.6819913800		'dc 711'
	% line 4175-4101
1817	1721	'branch'	712	1	0.8913650533		-25.8720684100		26.9761456400		'dc 712'
	% line 4197-4101
1746	1722	'branch'	713	1	0.1811825067		-8.2620773300		9.0267026400		'dc 713'
	% line 4126-4102
1746	1722	'branch'	714	1	0.1811825067		-8.2620773300		9.0267026400		'dc 714'
	% line 4126-4102-2
1722	1791	'branch'	715	1	0.2794883300		-10.3248958600		13.9242330800		'dc 715'
	% line 4102-4171
1722	1791	'branch'	716	1	0.2794883300		-10.3248958600		13.9242330800		'dc 716'
	% line 4102-4171-2
1765	1724	'branch'	719	1	0.5704383133		-7.3201255800		8.9499589000		'dc 719'
	% line 4145-4104
1790	1728	'branch'	720	1	0.3606016633		-10.9090862300		10.9236647200		'dc 720'
	% line 4170-4108
1729	1776	'branch'	721	1	0.1644308333		6.0410647400		6.4461554100		'dc 721'
	% line 4109-4156
1730	1791	'branch'	722	1	1.2722450233		-35.7418060300		38.4898255600		'dc 722'
	% line 4110-4171
1806	1731	'branch'	723	1	0.3795575033		5.1225891100		11.4498602400		'dc 723'
	% line 4186-4111
1744	1732	'branch'	724	1	0.8516899767		31.2471313500		42.3983700100		'dc 724'
	% line 4124-4112
1744	1732	'branch'	725	1	0.8516899767		31.2471313500		42.3983700100		'dc 725'
	% line 4124-4112-2
1732	1761	'branch'	726	1	0.2909499967		11.1188516600		14.4939934700		'dc 726'
	% line 4112-4141
1732	1761	'branch'	727	1	0.2909499967		11.1188516600		14.4939934700		'dc 727'
	% line 4112-4141-2
1766	1733	'branch'	731	1	0.4408333433		-15.6466503100		26.5131814500		'dc 731'
	% line 4146-4113
1810	1734	'branch'	732	1	0.1044774900		-4.6330471000		5.1994332400		'dc 732'
	% line 4190-4114
1810	1734	'branch'	733	1	0.1044774900		-4.6330471000		5.1994332400		'dc 733'
	% line 4190-4114-2
1737	1792	'branch'	734	1	0.6564008567		5.5585217500		19.7767363600		'dc 734'
	% line 4117-4172
1759	1738	'branch'	735	1	0.6480250133		-17.6898345900		25.3874905900		'dc 735'
	% line 4139-4118
1768	1738	'branch'	736	1	1.0844499433		42.1976699800		42.6025489100		'dc 736'
	% line 4148-4118
1784	1739	'branch'	737	1	1.0813641100		-45.7124290500		53.8978179200		'dc 737'
	% line 4164-4119
1742	1777	'branch'	738	1	0.1379808400		-6.3328399700		6.8887091100		'dc 738'
	% line 4122-4157
1742	1777	'branch'	739	1	0.1379808400		-6.3328399700		6.8887091100		'dc 739'
	% line 4122-4157-2
1743	1800	'branch'	740	1	0.7216442033		25.2832183800		28.3094937700		'dc 740'
	% line 4123-4180
1748	1744	'branch'	741	1	0.9010632700		30.3860740700		44.8387092300		'dc 741'
	% line 4128-4124
1748	1744	'branch'	742	1	0.9010632700		30.3860740700		44.8387092300		'dc 742'
	% line 4128-4124-2
2564	1745	'branch'	743	1	1.4186016633		-6.0664215100		22.1817224900		'dc 743'
	% line 6264-4125
1813	1746	'branch'	744	1	0.2301150100		7.7942233100		11.4607774500		'dc 744'
	% line 4193-4126
1813	1746	'branch'	745	1	0.2301150100		7.7942233100		11.4607774500		'dc 745'
	% line 4193-4126-2
1813	1746	'branch'	746	1	0.2301150100		7.7942233100		11.4607774500		'dc 746'
	% line 4193-4126-3
1764	1747	'branch'	747	1	0.9261908733		-1.5303499700		36.1946369300		'dc 747'
	% line 4144-4127
1749	1750	'branch'	748	1	1.6522433467		-13.0428419100		25.8594439700		'dc 748'
	% line 4129-4130
1749	1796	'branch'	749	1	1.0399258333		-40.3349647500		40.8492096300		'dc 749'
	% line 4129-4176
1750	1799	'branch'	750	1	0.6109950300		23.9558620500		24.0035024900		'dc 750'
	% line 4130-4179
1751	2608	'branch'	759	1	1.3031033600		-4.7891135200		55.6123694900		'dc 759'
	% line 4131-6308
1752	1763	'branch'	760	1	0.8843115867		-9.6916942600		26.6620331700		'dc 760'
	% line 4132-4143
2655	1752	'branch'	761	1	0.8054025267		7.4993739100		24.2786748900		'dc 761'
	% line 6357-4132
1759	1764	'branch'	762	1	0.3888149900		-9.5643901800		15.2271786100		'dc 762'
	% line 4139-4144
1759	1789	'branch'	763	1	0.5043133167		15.2209157900		15.2619014400		'dc 763'
	% line 4139-4169
1760	1771	'branch'	766	1	0.7247300267		18.8166790000		30.9666236500		'dc 766'
	% line 4140-4151
1760	1816	'branch'	767	1	2.8901033267		-120.3235702500		123.8549017100		'dc 767'
	% line 4140-4196
1761	1785	'branch'	768	1	0.8706459067		23.7124214200		26.3332371900		'dc 768'
	% line 4141-4165
1809	1763	'branch'	769	1	1.2171408833		31.0308456400		36.8002109300		'dc 769'
	% line 4189-4143
1766	1816	'branch'	771	1	0.4249633367		34.1430816700		36.4248222600		'dc 771'
	% line 4146-4196
1766	1816	'branch'	772	1	0.4249633367		34.1430816700		36.4248222600		'dc 772'
	% line 4146-4196-2
1768	1799	'branch'	773	1	1.3881842600		18.4205570200		54.2860187200		'dc 773'
	% line 4148-4179
1793	1769	'branch'	774	1	1.1514566367		-29.2394695300		34.8102768100		'dc 774'
	% line 4173-4149
1769	1802	'branch'	775	1	0.3412049933		-9.8122587200		16.9667725200		'dc 775'
	% line 4149-4182
1771	1778	'branch'	779	1	1.0738699333		16.9209461200		91.6423910300		'dc 779'
	% line 4151-4158
1784	1775	'branch'	780	1	0.1816233367		8.7539310500		9.0606980200		'dc 780'
	% line 4164-4155
1779	1788	'branch'	787	1	0.0251275000		0.0000000000		1.2434508900		'dc 787'
	% line 4159-4168
1779	1788	'branch'	788	1	0.0251275000		0.0000000000		1.2434508900		'dc 788'
	% line 4159-4168-2
1779	1788	'branch'	789	1	0.0251275000		0.0000000000		1.2434508900		'dc 789'
	% line 4159-4168-3
1779	1788	'branch'	790	1	0.0251275000		0.0000000000		1.2434508900		'dc 790'
	% line 4159-4168-4
1806	1787	'branch'	793	1	0.6405308600		-12.6308908500		19.3391916100		'dc 793'
	% line 4186-4167
1800	1790	'branch'	794	1	0.3592791633		2.2449879600		10.8283941400		'dc 794'
	% line 4180-4170
2521	1792	'branch'	795	1	0.6577233333		-18.3916473400		19.9074999400		'dc 795'
	% line 6221-4172
1792	2646	'branch'	796	1	0.5241508367		-5.1460056300		15.7987718400		'dc 796'
	% line 4172-6346
2688	1793	'branch'	797	1	1.0500649933		-6.4422941200		31.6447121700		'dc 797'
	% line 7030-4173
2315	1794	'branch'	798	1	0.3182816633		-3.8327086000		9.5946125400		'dc 798'
	% line 6015-4174
2576	1794	'branch'	799	1	0.5170975000		-14.9977264400		15.6467649400		'dc 799'
	% line 6276-4174
1796	1795	'branch'	800	1	0.9671883133		-21.7860984800		29.2137482200		'dc 800'
	% line 4176-4175
1798	2553	'branch'	803	1	1.1708533367		14.7220459000		35.2975994000		'dc 803'
	% line 4178-6253
2932	1801	'branch'	805	1	1.7827301067		-9.6111831700		76.0739201800		'dc 805'
	% line 7274-4181
1811	1804	'branch'	807	1	0.5391391967		-24.7962265000		26.8959382400		'dc 807'
	% line 4191-4184
1811	1804	'branch'	808	1	0.5391391967		-24.7962265000		26.8959382400		'dc 808'
	% line 4191-4184-2
1804	1814	'branch'	809	1	0.2861008333		2.4254179000		14.2083417200		'dc 809'
	% line 4184-4194
1804	1814	'branch'	810	1	0.2861008333		2.4254179000		14.2083417200		'dc 810'
	% line 4184-4194-2
1807	1809	'branch'	811	1	1.2779758633		-28.8219146700		38.6038856600		'dc 811'
	% line 4187-4189
1815	2539	'branch'	816	1	2.2083333000		61.0460166900		205.2978587100		'dc 816'
	% line 4195-6239
1818	1996	'branch'	818	1	0.2013197633		5.1498060200		5.4917421500		'dc 818'
	% line 5003-5181
2028	1818	'branch'	819	1	0.1097322367		-2.1784319900		4.1175794700		'dc 819'
	% line 5213-5003
1818	2251	'branch'	820	1	0.3931352000		-10.5376730000		10.7384466400		'dc 820'
	% line 5003-5436
1819	2241	'branch'	821	1	0.6540732133		7.9706411400		24.4480596600		'dc 821'
	% line 5004-5426
2291	1819	'branch'	822	1	0.3456133367		2.0115482800		12.9178358100		'dc 822'
	% line 5476-5004
1948	1820	'branch'	823	1	0.7309722233		-7.9454484000		19.8838998100		'dc 823'
	% line 5133-5005
1820	2250	'branch'	824	1	0.6385206167		-15.3930206300		17.4172803600		'dc 824'
	% line 5005-5435
1821	1887	'branch'	825	1	0.0639384667		0.8525491400		3.1853934800		'dc 825'
	% line 5006-5072
1821	1887	'branch'	826	1	0.0639384667		0.8525491400		3.1853934800		'dc 826'
	% line 5006-5072-2
1821	1887	'branch'	827	1	0.0639384667		0.8525491400		3.1853934800		'dc 827'
	% line 5006-5072-3
2104	1821	'branch'	828	1	0.0561621700		0.4168176700		2.8122134300		'dc 828'
	% line 5289-5006
2104	1821	'branch'	829	1	0.0561621700		0.4168176700		2.8122134300		'dc 829'
	% line 5289-5006-2
1821	2109	'branch'	830	1	0.4276964900		4.6576371200		11.6427338300		'dc 830'
	% line 5006-5294
1822	1827	'branch'	831	1	0.0950436667		-3.3702595200		3.5692397800		'dc 831'
	% line 5007-5012
1980	1822	'branch'	832	1	0.0760349333		-0.3525839100		3.7949766000		'dc 832'
	% line 5165-5007
1949	1823	'branch'	833	1	0.8718096233		-32.7247695900		32.7623267200		'dc 833'
	% line 5134-5008
2162	1823	'branch'	834	1	0.9910462600		-7.2321085900		26.9529493200		'dc 834'
	% line 5347-5008
2211	1823	'branch'	835	1	0.3430212233		16.9533691400		17.1253726700		'dc 835'
	% line 5396-5008
2109	1824	'branch'	836	1	0.1512058433		-4.0075807600		4.1194596900		'dc 836'
	% line 5294-5009
2126	1824	'branch'	837	1	0.1382453333		3.2869236500		3.7661264100		'dc 837'
	% line 5311-5009
2297	1824	'branch'	838	1	0.1201006267		0.4825650800		3.2515185900		'dc 838'
	% line 5482-5009
1825	1911	'branch'	839	1	0.1097322367		5.3889713300		5.4967819300		'dc 839'
	% line 5010-5096
1825	1911	'branch'	840	1	0.1097322367		5.3889713300		5.4967819300		'dc 840'
	% line 5010-5096-2
2201	1825	'branch'	841	1	0.0915875367		-0.9438523700		4.5359487800		'dc 841'
	% line 5386-5010
2201	1825	'branch'	842	1	0.0915875367		-0.9438523700		4.5359487800		'dc 842'
	% line 5386-5010-2
1826	1869	'branch'	843	1	0.6445688600		8.4583129900		24.0934437300		'dc 843'
	% line 5011-5054
3174	1826	'branch'	844	1	0.4708981567		-11.6558322900		17.6290893600		'dc 844'
	% line 8084-5011
1827	1832	'branch'	845	1	0.5728541067		-15.4382572200		15.6345898300		'dc 845'
	% line 5012-5017
1828	1916	'branch'	846	1	0.6894986400		18.0346622500		18.8205786800		'dc 846'
	% line 5013-5101
1971	1828	'branch'	847	1	0.5573015333		11.5678911200		15.1817120400		'dc 847'
	% line 5156-5013
1828	2041	'branch'	848	1	0.6437048200		2.7337446200		17.5002370800		'dc 848'
	% line 5013-5226
1829	2270	'branch'	849	1	0.4804025100		-14.5042409900		18.0003025100		'dc 849'
	% line 5014-5455
1878	1830	'branch'	852	1	0.2333333400		-13.2761211400		21.5397565900		'dc 852'
	% line 5063-5015
1830	1979	'branch'	853	1	0.3666666633		16.6055927300		34.1887259000		'dc 853'
	% line 5015-5164
2176	1830	'branch'	854	1	0.3666666633		59.4775199900		66.5088085600		'dc 854'
	% line 5361-5015
1830	2294	'branch'	855	1	0.4749999833		-2.1215472200		43.8981227700		'dc 855'
	% line 5015-5479
2080	1831	'branch'	856	1	0.1105962633		-5.4964766500		5.5146001100		'dc 856'
	% line 5265-5016
2080	1831	'branch'	857	1	0.1105962633		-5.4964766500		5.5146001100		'dc 857'
	% line 5265-5016-2
2080	1831	'branch'	858	1	0.1105962633		-5.4964766500		5.5146001100		'dc 858'
	% line 5265-5016-3
2235	1831	'branch'	859	1	0.1166445033		2.4846029300		5.8068385700		'dc 859'
	% line 5420-5016
2235	1831	'branch'	860	1	0.1166445033		2.4846029300		5.8068385700		'dc 860'
	% line 5420-5016-2
2033	1832	'branch'	861	1	0.4147360033		2.6935458200		11.2743176800		'dc 861'
	% line 5218-5017
1832	2130	'branch'	862	1	0.4518894367		11.9130792600		12.3393693100		'dc 862'
	% line 5017-5315
1870	1833	'branch'	865	1	0.2833333300		25.5815162700		26.6213239000		'dc 865'
	% line 5055-5018
1833	2051	'branch'	866	1	0.3083333367		-34.8895912200		49.4247949700		'dc 866'
	% line 5018-5236
1833	2051	'branch'	867	1	0.3083333367		-34.8895912200		49.4247949700		'dc 867'
	% line 5018-5236-2
1833	2228	'branch'	868	1	0.2833333300		2.5600867300		45.5277757100		'dc 868'
	% line 5018-5413
1834	1991	'branch'	869	1	0.4847226933		1.2504137800		18.1180572300		'dc 869'
	% line 5019-5176
1836	2216	'branch'	873	1	0.2416666767		-17.5012245200		39.3239987800		'dc 873'
	% line 5021-5401
1836	2228	'branch'	874	1	0.4666666800		-74.6580886800		74.9791429000		'dc 874'
	% line 5021-5413
2294	1836	'branch'	875	1	0.1749999967		-19.4872551000		28.5328990800		'dc 875'
	% line 5479-5021
2064	1837	'branch'	876	1	0.1494777667		0.9048864200		7.4201982200		'dc 876'
	% line 5249-5022
2064	1837	'branch'	877	1	0.1494777667		0.9048864200		7.4201982200		'dc 877'
	% line 5249-5022-2
2121	1837	'branch'	878	1	0.2272407567		10.9963750800		11.3375813900		'dc 878'
	% line 5306-5022
2121	1837	'branch'	879	1	0.2272407567		10.9963750800		11.3375813900		'dc 879'
	% line 5306-5022-2
1837	2256	'branch'	880	1	0.2946353567		12.6289377200		14.6911130300		'dc 880'
	% line 5022-5441
1837	2256	'branch'	881	1	0.2946353567		12.6289377200		14.6911130300		'dc 881'
	% line 5022-5441-2
1955	1839	'branch'	882	1	0.3291966967		-4.6309061100		8.9581492400		'dc 882'
	% line 5140-5024
1839	1997	'branch'	883	1	0.2592100033		2.5531199000		7.0557327500		'dc 883'
	% line 5024-5182
2267	1839	'branch'	884	1	0.7975027833		20.2384834300		29.8759905700		'dc 884'
	% line 5452-5024
2268	1840	'branch'	885	1	0.4276964900		-17.0236091600		21.3321964600		'dc 885'
	% line 5453-5025
2268	1840	'branch'	886	1	0.4276964900		-17.0236091600		21.3321964600		'dc 886'
	% line 5453-5025-2
1840	2288	'branch'	887	1	0.2782187300		-13.8292236300		13.8776075300		'dc 887'
	% line 5025-5473
1840	2288	'branch'	888	1	0.2782187300		-13.8292236300		13.8776075300		'dc 888'
	% line 5025-5473-2
1841	1919	'branch'	889	1	0.1209646600		5.6466760600		6.0258751800		'dc 889'
	% line 5026-5104
1841	1919	'branch'	890	1	0.1209646600		5.6466760600		6.0258751800		'dc 890'
	% line 5026-5104-2
1841	2190	'branch'	891	1	0.1175085333		0.4310649600		4.3984758200		'dc 891'
	% line 5026-5375
1842	1913	'branch'	892	1	0.2540257967		-0.3716358200		9.4832360900		'dc 892'
	% line 5027-5098
1842	2284	'branch'	893	1	0.1356532300		4.9816584600		6.7697359300		'dc 893'
	% line 5027-5469
1842	2284	'branch'	894	1	0.1356532300		4.9816584600		6.7697359300		'dc 894'
	% line 5027-5469-2
1842	2296	'branch'	895	1	0.1779908733		-8.1497020700		8.8640070600		'dc 895'
	% line 5027-5481
1912	1843	'branch'	896	1	0.0829471967		3.9931662100		4.1405041200		'dc 896'
	% line 5097-5028
1912	1843	'branch'	897	1	0.0829471967		3.9931662100		4.1405041200		'dc 897'
	% line 5097-5028-2
1843	2048	'branch'	898	1	0.1425654967		-3.4964163300		5.3327210800		'dc 898'
	% line 5028-5233
1843	2293	'branch'	899	1	0.3404291500		8.7826051700		9.2923466300		'dc 899'
	% line 5028-5478
1844	1957	'branch'	900	1	0.4121439033		-11.8897333100		15.4640214200		'dc 900'
	% line 5029-5142
2276	1844	'branch'	901	1	0.3248765433		10.3320627200		12.1709951600		'dc 901'
	% line 5461-5029
2127	1845	'branch'	902	1	0.3654861133		-12.6731720000		13.7086487300		'dc 902'
	% line 5312-5030
1845	2245	'branch'	903	1	0.2816748600		-8.8494396200		14.0244417700		'dc 903'
	% line 5030-5430
1846	2111	'branch'	904	1	0.2980915067		-11.0551490800		11.1828950900		'dc 904'
	% line 5031-5296
2223	1846	'branch'	905	1	0.4432491000		-11.8610181800		12.1200433900		'dc 905'
	% line 5408-5031
1847	1905	'branch'	906	1	0.2626661467		2.9498388800		9.8198310000		'dc 906'
	% line 5032-5090
2029	1847	'branch'	907	1	0.1900873333		3.3661384600		5.1729165500		'dc 907'
	% line 5214-5032
1847	2043	'branch'	908	1	0.1987276667		4.0533413900		9.8930783900		'dc 908'
	% line 5032-5228
1847	2043	'branch'	909	1	0.1987276667		4.0533413900		9.8930783900		'dc 909'
	% line 5032-5228-2
2144	1847	'branch'	910	1	0.1624382733		-2.0121851000		4.4212796200		'dc 910'
	% line 5329-5032
1848	1862	'branch'	920	1	0.3333333333		-51.0738220200		53.5333345400		'dc 920'
	% line 5033-5047
1848	2165	'branch'	921	1	0.1500000033		6.3836407700		24.0419307800		'dc 921'
	% line 5033-5350
1848	2199	'branch'	922	1	0.0500000000		-3.1987121100		7.5527488600		'dc 922'
	% line 5033-5384
1849	2128	'branch'	923	1	0.0984997933		-4.7919640500		4.9209004500		'dc 923'
	% line 5034-5313
1849	2128	'branch'	924	1	0.0984997933		-4.7919640500		4.9209004500		'dc 924'
	% line 5034-5313-2
1849	2128	'branch'	925	1	0.0984997933		-4.7919640500		4.9209004500		'dc 925'
	% line 5034-5313-3
2186	1849	'branch'	926	1	0.2851309933		-9.5849218400		10.6963170500		'dc 926'
	% line 5371-5034
1858	1967	'branch'	927	1	0.5166919200		-19.2194061300		19.3953867800		'dc 927'
	% line 5043-5152
1858	2099	'branch'	928	1	0.6549372600		24.4999637600		24.6082602100		'dc 928'
	% line 5043-5284
1859	1968	'branch'	929	1	0.2678503333		-11.7974653200		13.3732128200		'dc 929'
	% line 5044-5153
1859	1968	'branch'	930	1	0.2678503333		-11.7974653200		13.3732128200		'dc 930'
	% line 5044-5153-2
2000	1859	'branch'	931	1	0.2764906700		-12.5403060900		13.7762520800		'dc 931'
	% line 5185-5044
2000	1859	'branch'	932	1	0.2764906700		-12.5403060900		13.7762520800		'dc 932'
	% line 5185-5044-2
1860	1935	'branch'	934	1	1.0583333700		-78.9999847400		98.7239323400		'dc 934'
	% line 5045-5120
2075	1860	'branch'	935	1	0.4166666900		-38.7330322300		38.7743100200		'dc 935'
	% line 5260-5045
2228	1860	'branch'	936	1	0.4583333200		10.6777362800		43.0278067200		'dc 936'
	% line 5413-5045
2101	1861	'branch'	937	1	0.9936383567		14.3259401300		27.0518017800		'dc 937'
	% line 5286-5046
1862	1994	'branch'	939	1	0.4499999800		52.3613014200		72.0290864800		'dc 939'
	% line 5047-5179
1862	2075	'branch'	940	1	0.6499999900		-56.1789360000		60.6296153700		'dc 940'
	% line 5047-5260
1862	2259	'branch'	941	1	0.1583333400		12.6608943900		15.0741134300		'dc 941'
	% line 5047-5444
2295	1863	'branch'	942	1	0.2315609367		11.1033172600		11.5502602500		'dc 942'
	% line 5480-5048
2295	1863	'branch'	943	1	0.2315609367		11.1033172600		11.5502602500		'dc 943'
	% line 5480-5048-2
2295	1863	'branch'	944	1	0.2315609367		11.1033172600		11.5502602500		'dc 944'
	% line 5480-5048-3
2295	1863	'branch'	945	1	0.2315609367		11.1033172600		11.5502602500		'dc 945'
	% line 5480-5048-4
1864	2119	'branch'	949	1	0.4916666533		-44.9193496700		45.8113181300		'dc 949'
	% line 5049-5304
1864	2165	'branch'	950	1	0.5833333267		-42.0404243500		54.5257587800		'dc 950'
	% line 5049-5350
1864	3164	'branch'	951	1	1.1833333333		141.4435424800		190.6627215800		'dc 951'
	% line 5049-8074
3216	1864	'branch'	952	1	4.9999999267		-101.2188949600		101.5974009600		'dc 952'
	% line 8126-5049
2269	1865	'branch'	953	1	0.2410653100		-3.9315099700		12.0020290500		'dc 953'
	% line 5454-5050
2269	1865	'branch'	954	1	0.2410653100		-3.9315099700		12.0020290500		'dc 954'
	% line 5454-5050-2
1867	3128	'branch'	955	1	0.5730833633		48.3331947300		48.3341367900		'dc 955'
	% line 5052-8038
1867	3214	'branch'	956	1	0.5730833633		30.1551761600		31.2117734200		'dc 956'
	% line 5052-8124
1988	1868	'branch'	957	1	0.0760349333		-0.8569132700		3.7944317700		'dc 957'
	% line 5173-5053
1988	1868	'branch'	958	1	0.0760349333		-0.8569132700		3.7944317700		'dc 958'
	% line 5173-5053-2
1868	2172	'branch'	959	1	0.1019559333		4.2980127300		5.0696680000		'dc 959'
	% line 5053-5357
1868	2172	'branch'	960	1	0.1019559333		4.2980127300		5.0696680000		'dc 960'
	% line 5053-5357-2
1869	2038	'branch'	961	1	0.4691700767		4.9242157900		17.5438395500		'dc 961'
	% line 5054-5223
1870	2011	'branch'	965	1	0.2833333300		23.0042419400		24.3291006900		'dc 965'
	% line 5055-5196
2002	1871	'branch'	966	1	1.1707651767		29.2672004700		31.9613211000		'dc 966'
	% line 5187-5056
2012	1871	'branch'	967	1	0.6480249633		-23.0042419400		24.3291006900		'dc 967'
	% line 5197-5056
1874	2241	'branch'	969	1	0.4380648933		-13.1550397900		16.4408736500		'dc 969'
	% line 5059-5426
3238	1874	'branch'	970	1	0.3421571767		-0.3823326800		16.9972522800		'dc 970'
	% line 8148-5059
1876	1875	'branch'	971	1	0.0672270800		0.0000000000		0.0000000000		'dc 971_series'
	% transformer 5061-5060
1875	396	'branch'	971	1	0.0672270800		0.0000000000		0.0000000000		'dc 971_common'
	% 5061-5060
1875	3155	'branch'	972	1	0.3169591533		-1.2714467000		12.3937488200		'dc 972'
	% line 5060-8065
1877	1876	'branch'	973	1	0.1536304200		0.0000000000		0.0000000000		'dc 973_series'
	% transformer 5062-5061
1876	396	'branch'	973	1	0.1536304200		0.0000000000		0.0000000000		'dc 973_common'
	% 5062-5061
1878	2119	'branch'	981	1	0.6499999900		49.9725189200		60.9407399900		'dc 981'
	% line 5063-5304
2137	1878	'branch'	982	1	0.2166666700		-19.3329372400		20.1744878700		'dc 982'
	% line 5322-5063
1878	2216	'branch'	983	1	0.4166666900		-52.4312820400		66.7178655700		'dc 983'
	% line 5063-5401
1879	1940	'branch'	984	1	0.0820831667		3.9383251700		4.0872822400		'dc 984'
	% line 5064-5125
1879	1940	'branch'	985	1	0.0820831667		3.9383251700		4.0872822400		'dc 985'
	% line 5064-5125-2
1879	1940	'branch'	986	1	0.0820831667		3.9383251700		4.0872822400		'dc 986'
	% line 5064-5125-3
1879	1940	'branch'	987	1	0.0820831667		3.9383251700		4.0872822400		'dc 987'
	% line 5064-5125-4
1958	1879	'branch'	988	1	0.0725787967		3.6419963800		3.6431371800		'dc 988'
	% line 5143-5064
1958	1879	'branch'	989	1	0.0725787967		3.6419963800		3.6431371800		'dc 989'
	% line 5143-5064-2
1958	1879	'branch'	990	1	0.0725787967		3.6419963800		3.6431371800		'dc 990'
	% line 5143-5064-3
1885	1943	'branch'	991	1	0.1762627967		3.6746609200		4.8185109500		'dc 991'
	% line 5070-5128
2240	1885	'branch'	992	1	0.0959076967		-0.0744649900		3.5862237000		'dc 992'
	% line 5425-5070
1953	1886	'branch'	993	1	0.3196923367		-4.1214933400		11.9490680700		'dc 993'
	% line 5138-5071
1886	2174	'branch'	994	1	0.3965913033		16.1555671700		19.7492361700		'dc 994'
	% line 5071-5359
1918	1887	'branch'	995	1	0.0984997933		-4.3119435300		4.9171590500		'dc 995'
	% line 5103-5072
1918	1887	'branch'	996	1	0.0984997933		-4.3119435300		4.9171590500		'dc 996'
	% line 5103-5072-2
1918	1887	'branch'	997	1	0.0984997933		-4.3119435300		4.9171590500		'dc 997'
	% line 5103-5072-3
1918	1887	'branch'	998	1	0.0984997933		-4.3119435300		4.9171590500		'dc 998'
	% line 5103-5072-4
1918	1887	'branch'	999	1	0.0984997933		-4.3119435300		4.9171590500		'dc 999'
	% line 5103-5072-5
1931	1887	'branch'	1000	1	0.0933156000		2.1858654000		4.6349025800		'dc 1000'
	% line 5116-5072
1931	1887	'branch'	1001	1	0.0933156000		2.1858654000		4.6349025800		'dc 1001'
	% line 5116-5072-2
1936	1888	'branch'	1002	1	0.4458412333		-11.2288999600		12.1605474700		'dc 1002'
	% line 5121-5073
2299	1888	'branch'	1003	1	0.9590769733		13.1913576100		35.8598895800		'dc 1003'
	% line 5484-5073
1889	1962	'branch'	1004	1	0.3715343467		0.4946958700		18.4706065100		'dc 1004'
	% line 5074-5147
1889	2146	'branch'	1005	1	0.3188283067		5.1241650600		11.9160078500		'dc 1005'
	% line 5074-5331
1890	2082	'branch'	1006	1	1.8956890667		49.2159767200		51.7544611400		'dc 1006'
	% line 5075-5267
1890	2192	'branch'	1007	1	2.1160177533		30.4050808000		57.5810340300		'dc 1007'
	% line 5075-5377
2042	1891	'branch'	1009	1	0.4605297833		12.3854847000		12.5812912400		'dc 1009'
	% line 5227-5076
3198	1892	'branch'	1010	1	0.4280491700		-16.3588199600		16.8181903900		'dc 1010'
	% line 8108-5077
1975	1893	'branch'	1011	1	0.3447493200		6.0592155500		9.3866007200		'dc 1011'
	% line 5160-5078
1894	1953	'branch'	1012	1	0.1563900433		6.5678162600		7.8082255300		'dc 1012'
	% line 5079-5138
1894	1953	'branch'	1013	1	0.1563900433		6.5678162600		7.8082255300		'dc 1013'
	% line 5079-5138-2
2193	1894	'branch'	1014	1	0.1313330733		3.9914498300		4.9215320400		'dc 1014'
	% line 5378-5079
1957	1895	'branch'	1015	1	0.4778104233		17.8614730800		17.9542634800		'dc 1015'
	% line 5142-5080
1895	2143	'branch'	1016	1	0.7482528433		18.0507183100		20.4191268600		'dc 1016'
	% line 5080-5328
1896	1978	'branch'	1017	1	0.4458412333		14.9463148100		16.7245718600		'dc 1017'
	% line 5081-5163
2036	1896	'branch'	1018	1	0.4467051900		-12.1916761400		12.2072846200		'dc 1018'
	% line 5221-5081
1896	2192	'branch'	1019	1	0.5875426600		2.9991185700		4.5413940500		'dc 1019'
	% line 5081-5377
1897	1901	'branch'	1020	1	0.1892233000		-6.4237742400		7.0978467200		'dc 1020'
	% line 5082-5086
1897	2145	'branch'	1021	1	0.1849031400		0.3113251300		6.9013667600		'dc 1021'
	% line 5082-5330
1897	2255	'branch'	1022	1	0.0924515700		0.5886305000		3.4594034900		'dc 1022'
	% line 5082-5440
1898	2110	'branch'	1024	1	0.0583333367		8.8241481800		8.8421800700		'dc 1024'
	% line 5083-5295
1898	2137	'branch'	1025	1	0.5833333267		-22.3981876400		54.5947326900		'dc 1025'
	% line 5083-5322
1898	2279	'branch'	1026	1	0.1666666667		-14.9328613300		15.2023967100		'dc 1026'
	% line 5083-5464
2172	1899	'branch'	1027	1	0.1287409667		-0.2151553900		6.4036623900		'dc 1027'
	% line 5357-5084
2172	1899	'branch'	1028	1	0.1287409667		-0.2151553900		6.4036623900		'dc 1028'
	% line 5357-5084-2
2172	1899	'branch'	1029	1	0.1287409667		-0.2151553900		6.4036623900		'dc 1029'
	% line 5357-5084-3
1972	1900	'branch'	1030	1	0.1978636233		-0.8427693200		7.3887187000		'dc 1030'
	% line 5157-5085
1900	2283	'branch'	1031	1	0.1563900433		0.1094466000		4.2483122300		'dc 1031'
	% line 5085-5468
1901	1992	'branch'	1032	1	0.2488416133		0.5814180400		9.3076758400		'dc 1032'
	% line 5086-5177
1901	2025	'branch'	1033	1	0.4553455533		0.9248154800		12.3812247200		'dc 1033'
	% line 5086-5210
1901	2262	'branch'	1034	1	0.3896790300		-5.8570036900		10.6012195200		'dc 1034'
	% line 5086-5447
2072	1902	'branch'	1035	1	0.5149638700		-13.3281106900		14.0538053900		'dc 1035'
	% line 5257-5087
1902	2160	'branch'	1036	1	0.4916349567		-13.3017263400		18.4310175500		'dc 1036'
	% line 5087-5345
1902	2163	'branch'	1037	1	0.4147360033		-15.3235416400		15.5747866600		'dc 1037'
	% line 5087-5348
1903	2105	'branch'	1039	1	0.2834029400		3.4313085100		10.5847291400		'dc 1039'
	% line 5088-5290
1903	2208	'branch'	1040	1	0.5305164967		3.9240229100		19.8466733800		'dc 1040'
	% line 5088-5393
1905	1937	'branch'	1041	1	0.2393372267		6.4243016200		6.5331392700		'dc 1041'
	% line 5090-5122
1905	2045	'branch'	1042	1	0.1633023000		-3.9059670000		4.4610329700		'dc 1042'
	% line 5090-5230
1905	2126	'branch'	1043	1	0.1442935667		-5.0820932400		5.4217303300		'dc 1043'
	% line 5090-5311
1986	1906	'branch'	1044	1	0.2687143700		10.0730295200		10.0900886700		'dc 1044'
	% line 5171-5091
1906	2072	'branch'	1045	1	0.4268324433		-4.0818524400		15.9476372000		'dc 1045'
	% line 5091-5257
1907	2001	'branch'	1046	1	0.4657139867		6.6297025700		17.4336272700		'dc 1046'
	% line 5092-5186
2268	1907	'branch'	1047	1	0.7335643167		15.7017688800		19.9970569800		'dc 1047'
	% line 5453-5092
2290	1907	'branch'	1048	1	0.4078237367		3.3518655300		15.2353702800		'dc 1048'
	% line 5475-5092
1908	2106	'branch'	1049	1	0.2583459600		-5.2905845600		9.6808630200		'dc 1049'
	% line 5093-5291
2147	1908	'branch'	1050	1	0.3205563600		-2.9272685100		11.9875360700		'dc 1050'
	% line 5332-5093
1908	2249	'branch'	1051	1	0.1296050000		-6.2762308100		6.4715010400		'dc 1051'
	% line 5093-5434
1908	2249	'branch'	1052	1	0.1296050000		-6.2762308100		6.4715010400		'dc 1052'
	% line 5093-5434-2
1909	2196	'branch'	1053	1	0.2842669500		7.3328776400		14.1259773800		'dc 1053'
	% line 5094-5381
2300	1909	'branch'	1054	1	0.2047758833		-2.7509923000		10.1596397300		'dc 1054'
	% line 5485-5094
2092	1910	'branch'	1055	1	0.3283326633		-5.1239686000		8.9482008400		'dc 1055'
	% line 5277-5095
2156	1910	'branch'	1056	1	0.2220565700		-3.8896281700		6.0581450900		'dc 1056'
	% line 5341-5095
2120	1911	'branch'	1057	1	0.1520698633		-0.7205417200		7.5532256500		'dc 1057'
	% line 5305-5096
2120	1911	'branch'	1058	1	0.1520698633		-0.7205417200		7.5532256500		'dc 1058'
	% line 5305-5096-2
2120	1911	'branch'	1059	1	0.1520698633		-0.7205417200		7.5532256500		'dc 1059'
	% line 5305-5096-3
1911	2227	'branch'	1060	1	0.2021837933		7.5258779500		7.6017203000		'dc 1060'
	% line 5096-5412
1912	1940	'branch'	1061	1	0.0673946000		-0.8175968500		3.3351079000		'dc 1061'
	% line 5097-5125
1912	1940	'branch'	1062	1	0.0673946000		-0.8175968500		3.3351079000		'dc 1062'
	% line 5097-5125-2
1913	2268	'branch'	1063	1	0.4570736100		8.7444057500		22.7379846400		'dc 1063'
	% line 5098-5453
1913	2290	'branch'	1064	1	1.0290636667		21.0708160400		28.0464796200		'dc 1064'
	% line 5098-5475
1914	2010	'branch'	1065	1	0.2661222633		-4.5637841200		9.9562703500		'dc 1065'
	% line 5099-5195
1914	2154	'branch'	1066	1	0.2298328600		-2.2126736600		8.6037326500		'dc 1066'
	% line 5099-5339
2044	1915	'branch'	1067	1	0.0492498967		0.9824054200		2.4291935500		'dc 1067'
	% line 5229-5100
2044	1915	'branch'	1068	1	0.0492498967		0.9824054200		2.4291935500		'dc 1068'
	% line 5229-5100-2
2065	1915	'branch'	1069	1	0.1071401333		-5.3445453600		5.3587508200		'dc 1069'
	% line 5250-5100
2065	1915	'branch'	1070	1	0.1071401333		-5.3445453600		5.3587508200		'dc 1070'
	% line 5250-5100-2
2065	1915	'branch'	1071	1	0.1071401333		-5.3445453600		5.3587508200		'dc 1071'
	% line 5250-5100-3
1915	2167	'branch'	1072	1	0.0483858667		0.2209991400		2.4066362800		'dc 1072'
	% line 5100-5352
1915	2167	'branch'	1073	1	0.0483858667		0.2209991400		2.4066362800		'dc 1073'
	% line 5100-5352-2
2046	1916	'branch'	1074	1	1.7004177567		-40.4905357400		46.3961491800		'dc 1074'
	% line 5231-5101
1917	2119	'branch'	1077	1	0.1916666767		12.5473918900		17.7751830200		'dc 1077'
	% line 5102-5304
2199	1917	'branch'	1078	1	0.3249999933		-5.9476852400		30.0672419400		'dc 1078'
	% line 5384-5102
2279	1917	'branch'	1079	1	0.2333333400		10.6712913500		21.6909071300		'dc 1079'
	% line 5464-5102
1918	1945	'branch'	1080	1	0.1010918967		0.0487835500		5.0137087800		'dc 1080'
	% line 5103-5130
1918	1945	'branch'	1081	1	0.1010918967		0.0487835500		5.0137087800		'dc 1081'
	% line 5103-5130-2
1919	2014	'branch'	1082	1	0.4346087633		-5.1411819500		16.2546375500		'dc 1082'
	% line 5104-5199
2262	1919	'branch'	1083	1	0.1166445033		-5.3919696800		5.8132259600		'dc 1083'
	% line 5447-5104
2262	1919	'branch'	1084	1	0.1166445033		-5.3919696800		5.8132259600		'dc 1084'
	% line 5447-5104-2
1919	2295	'branch'	1085	1	0.2039118667		-2.9683885600		10.1359727300		'dc 1085'
	% line 5104-5480
1919	2295	'branch'	1086	1	0.2039118667		-2.9683885600		10.1359727300		'dc 1086'
	% line 5104-5480-2
1919	2295	'branch'	1087	1	0.2039118667		-2.9683885600		10.1359727300		'dc 1087'
	% line 5104-5480-3
1919	2295	'branch'	1088	1	0.2039118667		-2.9683885600		10.1359727300		'dc 1088'
	% line 5104-5480-4
1920	1963	'branch'	1091	1	0.1831750733		-0.6862778700		4.9680810500		'dc 1091'
	% line 5105-5148
1920	2068	'branch'	1092	1	0.5218761167		-6.6061611200		14.2168721400		'dc 1092'
	% line 5105-5253
1920	2237	'branch'	1093	1	0.3058678033		2.5628221000		11.4309325800		'dc 1093'
	% line 5105-5422
1923	2081	'branch'	1094	1	0.1244208067		-0.0049748200		6.1987729500		'dc 1094'
	% line 5108-5266
1923	2081	'branch'	1095	1	0.1244208067		-0.0049748200		6.1987729500		'dc 1095'
	% line 5108-5266-2
1923	2168	'branch'	1096	1	0.0915875367		4.5183720600		4.5871324800		'dc 1096'
	% line 5108-5353
1923	2168	'branch'	1097	1	0.0915875367		4.5183720600		4.5871324800		'dc 1097'
	% line 5108-5353-2
2264	1923	'branch'	1098	1	0.1296050000		5.6357889200		6.4820503100		'dc 1098'
	% line 5449-5108
2264	1923	'branch'	1099	1	0.1296050000		5.6357889200		6.4820503100		'dc 1099'
	% line 5449-5108-2
2264	1923	'branch'	1100	1	0.1296050000		5.6357889200		6.4820503100		'dc 1100'
	% line 5449-5108-3
2089	1924	'branch'	1101	1	0.2315609367		-7.3072543100		8.6922673400		'dc 1101'
	% line 5274-5109
1924	2148	'branch'	1102	1	0.1840390967		-5.1807937600		6.8909083400		'dc 1102'
	% line 5109-5333
1991	1925	'branch'	1103	1	0.4346087633		4.4374847400		16.2437827200		'dc 1103'
	% line 5176-5110
1925	2015	'branch'	1104	1	0.3888149900		14.0592842100		14.6002967800		'dc 1104'
	% line 5110-5200
2018	1926	'branch'	1105	1	0.1166445033		0.2959421000		4.3643935200		'dc 1105'
	% line 5203-5111
1926	2104	'branch'	1106	1	0.0768989667		3.4343977000		3.8368715800		'dc 1106'
	% line 5111-5289
1926	2104	'branch'	1107	1	0.0768989667		3.4343977000		3.8368715800		'dc 1107'
	% line 5111-5289-2
1926	2187	'branch'	1108	1	0.1028199667		0.1610312200		3.8588365100		'dc 1108'
	% line 5111-5372
1927	1948	'branch'	1109	1	1.4809530033		-3.9376692800		40.2433013300		'dc 1109'
	% line 5112-5133
2006	1927	'branch'	1110	1	0.6912266733		-16.3052463500		18.8482296400		'dc 1110'
	% line 5191-5112
1927	2061	'branch'	1111	1	0.8968666367		8.2448797200		24.3901462900		'dc 1111'
	% line 5112-5246
2101	1927	'branch'	1112	1	1.5552599633		44.0175437900		44.7722139400		'dc 1112'
	% line 5286-5112
1928	2010	'branch'	1113	1	0.5823584567		11.9845895800		21.7960769200		'dc 1113'
	% line 5113-5195
1928	2033	'branch'	1114	1	0.7413406267		-3.5613501100		20.1509950800		'dc 1114'
	% line 5113-5218
2035	1928	'branch'	1115	1	0.4899068867		-8.2820043600		13.3346750100		'dc 1115'
	% line 5220-5113
2034	1929	'branch'	1116	1	0.7629414167		17.3277759600		20.8178511800		'dc 1116'
	% line 5219-5114
1929	2037	'branch'	1117	1	0.4432491000		16.4967289000		22.0641963000		'dc 1117'
	% line 5114-5222
2042	1929	'branch'	1118	1	0.4320166433		4.3357453300		21.4696333500		'dc 1118'
	% line 5227-5114
1930	2236	'branch'	1119	1	0.2160083200		-8.1122474700		8.1122502500		'dc 1119'
	% line 5115-5421
2269	1930	'branch'	1120	1	0.3430212233		-12.8737220800		12.8759715200		'dc 1120'
	% line 5454-5115
1931	2039	'branch'	1121	1	0.1719426367		-7.9544053100		8.5784923500		'dc 1121'
	% line 5116-5224
1931	2039	'branch'	1122	1	0.1719426367		-7.9544053100		8.5784923500		'dc 1122'
	% line 5116-5224-2
1932	2031	'branch'	1123	1	0.1356532300		-0.6382291300		3.7040120600		'dc 1123'
	% line 5117-5216
1932	2224	'branch'	1124	1	0.2522977500		6.8922810600		6.8955865600		'dc 1124'
	% line 5117-5409
2149	1933	'branch'	1125	1	1.1474362367		30.1949977900		31.3121887400		'dc 1125'
	% line 5334-5118
2162	1933	'branch'	1126	1	0.8839060667		-3.1534118700		24.0338854300		'dc 1126'
	% line 5347-5118
1933	2271	'branch'	1127	1	0.8536648867		20.0893802600		31.9639090100		'dc 1127'
	% line 5118-5456
1934	2020	'branch'	1128	1	0.5218761167		13.3914165500		14.2270700200		'dc 1128'
	% line 5119-5205
2152	1934	'branch'	1129	1	0.9530287900		12.5528612100		25.9325123000		'dc 1129'
	% line 5337-5119
1935	2054	'branch'	1131	1	0.7249999867		53.7551307700		67.2849305900		'dc 1131'
	% line 5120-5239
1937	2067	'branch'	1132	1	0.3974553333		-8.4995708500		10.8419574700		'dc 1132'
	% line 5122-5252
1937	2123	'branch'	1133	1	0.4052316100		14.5154867200		15.2268938000		'dc 1133'
	% line 5122-5308
1974	1938	'branch'	1135	1	0.6903626267		13.2816219300		18.8093528200		'dc 1135'
	% line 5159-5123
3247	1939	'branch'	1136	1	0.5536866500		-11.3675003100		16.7102801000		'dc 1136'
	% line 8157-5124
1940	2145	'branch'	1137	1	0.0751709000		1.5793362900		3.7511268500		'dc 1137'
	% line 5125-5330
1940	2145	'branch'	1138	1	0.0751709000		1.5793362900		3.7511268500		'dc 1138'
	% line 5125-5330-2
1941	2067	'branch'	1139	1	0.1987276667		-5.3095746000		5.4231221700		'dc 1139'
	% line 5126-5252
1941	2124	'branch'	1140	1	0.3447493200		-0.8716954000		9.3545549000		'dc 1140'
	% line 5126-5309
1941	2201	'branch'	1141	1	0.2237846300		6.8794732100		11.1329468600		'dc 1141'
	% line 5126-5386
2006	1942	'branch'	1142	1	0.6834504000		-8.9262180300		18.6047411900		'dc 1142'
	% line 5191-5127
1942	2046	'branch'	1143	1	1.3694928567		-36.2598877000		37.3875998800		'dc 1143'
	% line 5127-5231
2129	1942	'branch'	1144	1	1.1241073733		-28.2785568200		30.6599331100		'dc 1144'
	% line 5314-5127
1943	2029	'branch'	1145	1	0.1235567667		0.0957970500		4.6295343800		'dc 1145'
	% line 5128-5214
1943	2282	'branch'	1146	1	0.1434295300		3.7686908200		5.3784604600		'dc 1146'
	% line 5128-5467
2041	1944	'branch'	1147	1	0.8329281033		21.7723083500		22.7441605800		'dc 1147'
	% line 5226-5129
1944	2055	'branch'	1148	1	1.0333838367		7.6045393900		28.1054529400		'dc 1148'
	% line 5129-5240
1988	1945	'branch'	1149	1	0.0820831667		-1.0020360900		4.0613840200		'dc 1149'
	% line 5173-5130
1988	1945	'branch'	1150	1	0.0820831667		-1.0020360900		4.0613840200		'dc 1150'
	% line 5173-5130-2
1946	2094	'branch'	1152	1	0.1833333333		17.4376735700		17.4437285200		'dc 1152'
	% line 5131-5279
1946	2225	'branch'	1153	1	0.1500000033		-23.5351390800		23.9923938300		'dc 1153'
	% line 5131-5410
1946	2407	'branch'	1154	1	0.4249999833		41.7111434900		68.1236171900		'dc 1154'
	% line 5131-6107
1978	1947	'branch'	1155	1	0.2747625933		9.9697723400		10.3264326600		'dc 1155'
	% line 5163-5132
1970	1949	'branch'	1156	1	0.5789023333		-21.1739502000		21.7515556600		'dc 1156'
	% line 5155-5134
1970	1950	'branch'	1157	1	0.7819502267		0.2279477000		29.2224584400		'dc 1157'
	% line 5155-5135
1984	1950	'branch'	1158	1	0.9115551333		-17.6753177600		24.8306800200		'dc 1158'
	% line 5169-5135
1950	2079	'branch'	1159	1	0.6488890067		10.5151023900		24.2731855100		'dc 1159'
	% line 5135-5264
1951	2103	'branch'	1160	1	0.4821306200		-17.5041294100		18.0948685100		'dc 1160'
	% line 5136-5288
1952	2203	'branch'	1162	1	0.1749999967		-1.3916442400		16.1689293300		'dc 1162'
	% line 5137-5388
1952	2266	'branch'	1163	1	0.9499999667		-84.1538009600		88.8339755000		'dc 1163'
	% line 5137-5451
1954	1998	'branch'	1164	1	0.1615742367		-0.6030710300		4.3983034400		'dc 1164'
	% line 5139-5183
1954	2048	'branch'	1165	1	0.7136915133		-18.1808452600		19.4733511600		'dc 1165'
	% line 5139-5233
2159	1954	'branch'	1166	1	0.1537979333		-2.5615937700		4.1896692600		'dc 1166'
	% line 5344-5139
1955	2281	'branch'	1167	1	0.1235567667		-2.6975929700		3.3844077400		'dc 1167'
	% line 5140-5466
1956	2223	'branch'	1168	1	0.6065513800		2.0944759800		16.4943644600		'dc 1168'
	% line 5141-5408
1957	2281	'branch'	1169	1	1.4152866867		-32.8390235900		38.5958498600		'dc 1169'
	% line 5142-5466
1958	2031	'branch'	1170	1	0.2687143700		-8.2909917800		10.0910053100		'dc 1170'
	% line 5143-5216
2243	1958	'branch'	1171	1	0.0924515700		-0.0353126700		4.5787103800		'dc 1171'
	% line 5428-5143
2243	1958	'branch'	1172	1	0.0924515700		-0.0353126700		4.5787103800		'dc 1172'
	% line 5428-5143-2
1959	2129	'branch'	1173	1	1.0178312633		-27.5259475700		27.7987357600		'dc 1173'
	% line 5144-5314
2204	1959	'branch'	1174	1	0.4086877967		-11.1369619400		11.1579486200		'dc 1174'
	% line 5389-5144
1960	2066	'branch'	1175	1	0.1080041600		-1.2114296000		5.3762230500		'dc 1175'
	% line 5145-5251
1960	2066	'branch'	1176	1	0.1080041600		-1.2114296000		5.3762230500		'dc 1176'
	% line 5145-5251-2
1960	2138	'branch'	1177	1	0.1149164300		5.6865267800		5.7298297900		'dc 1177'
	% line 5145-5323
1960	2138	'branch'	1178	1	0.1149164300		5.6865267800		5.7298297900		'dc 1178'
	% line 5145-5323-2
1960	2138	'branch'	1179	1	0.1149164300		5.6865267800		5.7298297900		'dc 1179'
	% line 5145-5323-3
1961	1964	'branch'	1180	1	0.4164640500		-14.1683692900		15.6334123500		'dc 1180'
	% line 5146-5149
1961	1967	'branch'	1181	1	0.0829471967		-2.2923100000		4.1258002000		'dc 1181'
	% line 5146-5152
1961	1967	'branch'	1182	1	0.0829471967		-2.2923100000		4.1258002000		'dc 1182'
	% line 5146-5152-2
2151	1961	'branch'	1183	1	0.0907234967		-0.5595566000		4.4967213400		'dc 1183'
	% line 5336-5146
2151	1961	'branch'	1184	1	0.0907234967		-0.5595566000		4.4967213400		'dc 1184'
	% line 5336-5146-2
2151	1961	'branch'	1185	1	0.0907234967		-0.5595566000		4.4967213400		'dc 1185'
	% line 5336-5146-3
1961	2227	'branch'	1186	1	0.2263767300		2.0033676600		8.4541850700		'dc 1186'
	% line 5146-5412
1962	2003	'branch'	1187	1	0.2661222633		-6.7102589600		7.2714997700		'dc 1187'
	% line 5147-5188
1962	2039	'branch'	1188	1	0.3127800867		-8.7858753200		11.7361885400		'dc 1188'
	% line 5147-5224
1963	2150	'branch'	1189	1	0.1918153900		5.1119904500		5.2411275700		'dc 1189'
	% line 5148-5335
1963	2272	'branch'	1190	1	0.5287884200		-14.3084068300		14.4314188100		'dc 1190'
	% line 5148-5457
2278	1963	'branch'	1191	1	0.2237846300		-2.7914826900		6.1019729700		'dc 1191'
	% line 5463-5148
2109	1964	'branch'	1192	1	0.1002278633		3.7171635600		3.7584930800		'dc 1192'
	% line 5294-5149
1964	2124	'branch'	1193	1	0.2419293233		-3.5694499000		6.5803001400		'dc 1193'
	% line 5149-5309
2012	1965	'branch'	1194	1	0.1607101933		-1.6128026200		7.9973024900		'dc 1194'
	% line 5197-5150
1965	2247	'branch'	1195	1	1.3098745167		44.7472343400		65.2361996900		'dc 1195'
	% line 5150-5432
1969	1966	'branch'	1196	1	0.6722179667		-12.6502428100		18.3218348300		'dc 1196'
	% line 5154-5151
2006	1966	'branch'	1197	1	0.6912266733		17.0519104000		18.8649728700		'dc 1197'
	% line 5191-5151
2222	1966	'branch'	1198	1	0.7033231200		1.5899176600		19.1304556600		'dc 1198'
	% line 5407-5151
1996	1967	'branch'	1199	1	0.1157804667		3.6373460300		5.7458130100		'dc 1199'
	% line 5181-5152
1996	1967	'branch'	1200	1	0.1157804667		3.6373460300		5.7458130100		'dc 1200'
	% line 5181-5152-2
2020	1968	'branch'	1201	1	0.3611659533		17.4489498100		18.0157908000		'dc 1201'
	% line 5205-5153
2020	1968	'branch'	1202	1	0.3611659533		17.4489498100		18.0157908000		'dc 1202'
	% line 5205-5153-2
1969	2062	'branch'	1203	1	0.6221039733		-16.9677524600		16.9972464200		'dc 1203'
	% line 5154-5247
2105	1969	'branch'	1204	1	0.4708981567		-6.1770253200		17.6196228100		'dc 1204'
	% line 5290-5154
2271	1971	'branch'	1205	1	0.5693979467		5.4542551000		21.3041430300		'dc 1205'
	% line 5456-5156
1972	2009	'branch'	1206	1	0.2989555333		-4.4862914100		8.1387874700		'dc 1206'
	% line 5157-5194
2148	1972	'branch'	1207	1	0.2039118667		-5.3305664100		10.1279375700		'dc 1207'
	% line 5333-5157
2148	1972	'branch'	1208	1	0.2039118667		-5.3305664100		10.1279375700		'dc 1208'
	% line 5333-5157-2
2131	1973	'branch'	1209	1	0.1045480333		1.2701611500		5.2143979300		'dc 1209'
	% line 5316-5158
2131	1973	'branch'	1210	1	0.1045480333		1.2701611500		5.2143979300		'dc 1210'
	% line 5316-5158-2
2189	1973	'branch'	1211	1	0.1235567667		0.3156572300		6.1194410600		'dc 1211'
	% line 5374-5158
2189	1973	'branch'	1212	1	0.1235567667		0.3156572300		6.1194410600		'dc 1212'
	% line 5374-5158-2
2086	1974	'branch'	1213	1	1.6822729900		32.3131065400		45.8201016100		'dc 1213'
	% line 5271-5159
1980	1975	'branch'	1214	1	0.1304690300		4.7521071400		4.9149028200		'dc 1214'
	% line 5165-5160
1976	1996	'branch'	1215	1	0.4708981567		5.5827999100		12.8118177800		'dc 1215'
	% line 5161-5181
1976	2087	'branch'	1216	1	0.3464773433		-8.7403345100		9.4512966900		'dc 1216'
	% line 5161-5272
2131	1976	'branch'	1217	1	0.1244208067		-4.6035242100		4.6803469700		'dc 1217'
	% line 5316-5161
1976	2171	'branch'	1218	1	0.4207842300		2.7837295500		15.7394435800		'dc 1218'
	% line 5161-5356
1977	2026	'branch'	1219	1	0.9210595633		14.0082168600		25.0657268200		'dc 1219'
	% line 5162-5211
1977	2252	'branch'	1220	1	0.4363368367		-11.2437419900		11.9155016000		'dc 1220'
	% line 5162-5437
1978	2050	'branch'	1221	1	0.6125996367		0.5461866300		16.6637589400		'dc 1221'
	% line 5163-5235
1979	2019	'branch'	1225	1	0.4749999833		-75.0468139600		76.6183166800		'dc 1225'
	% line 5164-5204
1979	2279	'branch'	1226	1	0.1500000033		23.2949619300		23.9761420600		'dc 1226'
	% line 5164-5464
1990	1980	'branch'	1227	1	0.1088682067		-0.9405381700		5.4096513400		'dc 1227'
	% line 5175-5165
1990	1980	'branch'	1228	1	0.1088682067		-0.9405381700		5.4096513400		'dc 1228'
	% line 5175-5165-2
1990	1980	'branch'	1229	1	0.1088682067		-0.9405381700		5.4096513400		'dc 1229'
	% line 5175-5165-3
1983	2018	'branch'	1230	1	0.5460690933		3.2200059900		14.8571704000		'dc 1230'
	% line 5168-5203
1983	2060	'branch'	1231	1	0.7093713100		-18.2845306400		19.3550236900		'dc 1231'
	% line 5168-5245
1983	2126	'branch'	1232	1	0.1399733967		4.7404117600		5.2440066400		'dc 1232'
	% line 5168-5311
2286	1984	'branch'	1234	1	0.5166919200		-5.4515185400		14.0526608200		'dc 1234'
	% line 5471-5169
1986	1989	'branch'	1235	1	0.3551176967		0.9523742800		13.2710535800		'dc 1235'
	% line 5171-5174
2121	1987	'branch'	1236	1	0.3784466000		-14.1435127300		14.2165201600		'dc 1236'
	% line 5306-5172
2245	1987	'branch'	1237	1	0.2151443033		0.8237718900		8.0526824000		'dc 1237'
	% line 5430-5172
1988	2018	'branch'	1238	1	0.3240124833		-10.3567152000		12.1595144400		'dc 1238'
	% line 5173-5203
2289	1989	'branch'	1239	1	0.4726262300		17.1124935200		17.7606648400		'dc 1239'
	% line 5474-5174
2010	1990	'branch'	1240	1	0.2194644700		7.2566709500		8.2188090000		'dc 1240'
	% line 5195-5175
1990	2185	'branch'	1241	1	0.1658943933		3.2665195500		8.2288985900		'dc 1241'
	% line 5175-5370
1990	2185	'branch'	1242	1	0.1658943933		3.2665195500		8.2288985900		'dc 1242'
	% line 5175-5370-2
1992	2001	'branch'	1243	1	0.4795384867		5.4958777400		23.8461483600		'dc 1243'
	% line 5177-5186
1992	2001	'branch'	1244	1	0.4795384867		5.4958777400		23.8461483600		'dc 1244'
	% line 5177-5186-2
1992	2102	'branch'	1245	1	0.4173281100		10.2681865700		11.3854747000		'dc 1245'
	% line 5177-5287
2073	1993	'branch'	1246	1	0.4467051900		1.7543760500		12.1603795500		'dc 1246'
	% line 5258-5178
2123	1993	'branch'	1247	1	0.3162362033		10.4304580700		11.8743336100		'dc 1247'
	% line 5308-5178
1993	2169	'branch'	1248	1	0.6644416200		-11.5050764100		18.1020375600		'dc 1248'
	% line 5178-5354
2173	1994	'branch'	1250	1	0.4416666833		30.7504005400		71.6421848200		'dc 1250'
	% line 5358-5179
1994	2195	'branch'	1251	1	0.1500000033		-4.0032873200		29.3347329200		'dc 1251'
	% line 5179-5380
1994	3133	'branch'	1252	1	0.3249999933		49.0980911300		52.4835428600		'dc 1252'
	% line 5179-8043
1994	3147	'branch'	1253	1	0.3749999900		54.6671676600		60.6721842800		'dc 1253'
	% line 5179-8057
1995	2300	'branch'	1254	1	0.2255127033		-8.6012277600		11.2212229800		'dc 1254'
	% line 5180-5485
1997	2129	'branch'	1255	1	1.0826337633		21.1382541700		29.4998886800		'dc 1255'
	% line 5182-5314
1998	2039	'branch'	1256	1	0.1270128967		0.1334761100		4.7473898400		'dc 1256'
	% line 5183-5224
1999	2188	'branch'	1257	1	0.5884067167		15.7582941100		16.0619108600		'dc 1257'
	% line 5184-5373
2202	1999	'branch'	1258	1	0.1667584433		-5.0479121200		6.2579142800		'dc 1258'
	% line 5387-5184
2000	2033	'branch'	1259	1	0.3041397267		11.4163417800		11.4399833300		'dc 1259'
	% line 5185-5218
2249	2000	'branch'	1260	1	0.2090960667		-1.7171386500		10.4031717700		'dc 1260'
	% line 5434-5185
2249	2000	'branch'	1261	1	0.2090960667		-1.7171386500		10.4031717700		'dc 1261'
	% line 5434-5185-2
2001	2170	'branch'	1262	1	0.2946353567		4.9985141800		14.6264789800		'dc 1262'
	% line 5186-5355
2001	2170	'branch'	1263	1	0.2946353567		4.9985141800		14.6264789800		'dc 1263'
	% line 5186-5355-2
2003	2018	'branch'	1264	1	0.1719426367		3.0692827700		6.4211630300		'dc 1264'
	% line 5188-5203
2003	2049	'branch'	1265	1	0.2972274667		7.8731327100		14.7970521600		'dc 1265'
	% line 5188-5234
2003	2068	'branch'	1266	1	0.6385206167		-17.3303489700		17.4381232700		'dc 1266'
	% line 5188-5253
2004	2045	'branch'	1267	1	0.0665305667		-2.2525351000		2.4969440500		'dc 1267'
	% line 5189-5230
2004	2087	'branch'	1268	1	0.0682586367		1.5070045000		1.8474500400		'dc 1268'
	% line 5189-5272
2004	2167	'branch'	1269	1	0.0872673700		4.2008662200		4.3416355600		'dc 1269'
	% line 5189-5352
2004	2167	'branch'	1270	1	0.0872673700		4.2008662200		4.3416355600		'dc 1270'
	% line 5189-5352-2
2005	2070	'branch'	1271	1	0.9184675000		31.9432983400		34.4718266500		'dc 1271'
	% line 5190-5255
2005	2079	'branch'	1272	1	1.0169671967		-20.5613269800		38.0782783600		'dc 1272'
	% line 5190-5264
2005	2245	'branch'	1273	1	1.0852258400		50.8875579800		54.1666501400		'dc 1273'
	% line 5190-5430
2006	2222	'branch'	1274	1	0.6964108633		15.4772272100		18.9848846300		'dc 1274'
	% line 5191-5407
2007	2094	'branch'	1276	1	0.6499999900		58.9630127000		60.4411642600		'dc 1276'
	% line 5192-5279
2616	2008	'branch'	1277	1	0.5823584567		-11.9404335000		15.8641775600		'dc 1277'
	% line 6316-5193
2009	2145	'branch'	1278	1	0.5097796700		-16.0625457800		19.1254403800		'dc 1278'
	% line 5194-5330
2009	2191	'branch'	1279	1	0.0578902333		-2.3153054700		2.8888073700		'dc 1279'
	% line 5194-5376
2009	2277	'branch'	1280	1	0.1771268367		6.6542944900		6.6543320400		'dc 1280'
	% line 5194-5462
2011	2019	'branch'	1283	1	0.4833333533		42.4364090000		45.4803814300		'dc 1283'
	% line 5196-5204
2152	2012	'branch'	1284	1	0.6065513800		-16.4935722400		16.5642704200		'dc 1284'
	% line 5337-5197
2014	2190	'branch'	1285	1	0.3283326633		-0.0707804900		8.9392845600		'dc 1285'
	% line 5199-5375
2014	2253	'branch'	1286	1	0.0898594700		-2.3263599900		3.3708361100		'dc 1286'
	% line 5199-5438
2070	2015	'branch'	1287	1	0.4372008667		-12.5256538400		16.3777863700		'dc 1287'
	% line 5255-5200
2091	2016	'branch'	1288	1	0.3153721833		4.0239186300		11.8061765900		'dc 1288'
	% line 5276-5201
2142	2016	'branch'	1289	1	0.4268324433		12.4965610500		15.9989179000		'dc 1289'
	% line 5327-5201
2017	2196	'branch'	1290	1	0.7810861233		-18.7942333200		21.3261084900		'dc 1290'
	% line 5202-5381
2241	2017	'branch'	1291	1	0.9729015300		-21.7072315200		26.5319621900		'dc 1291'
	% line 5426-5202
2176	2019	'branch'	1296	1	0.0916666667		0.9798513700		15.3476420200		'dc 1296'
	% line 5361-5204
2019	2228	'branch'	1297	1	0.6249999900		-37.4411468500		58.0664674200		'dc 1297'
	% line 5204-5413
2024	2061	'branch'	1298	1	0.5486611767		-5.5223994300		14.9168264700		'dc 1298'
	% line 5209-5246
2062	2024	'branch'	1299	1	0.5737181200		-15.2073230700		15.6681442200		'dc 1299'
	% line 5247-5209
2025	2048	'branch'	1300	1	0.1719426367		5.5354342500		6.4371510500		'dc 1300'
	% line 5210-5233
2025	2243	'branch'	1301	1	0.0967717300		-3.3175306300		3.6378052800		'dc 1301'
	% line 5210-5428
2026	2090	'branch'	1302	1	0.5296524533		14.3351907700		14.4803916000		'dc 1302'
	% line 5211-5275
2026	2142	'branch'	1303	1	0.3585738233		-8.0110960000		13.4392734600		'dc 1303'
	% line 5211-5327
2027	2071	'branch'	1304	1	0.5477971233		-15.4656019200		27.2536599500		'dc 1304'
	% line 5212-5256
2148	2027	'branch'	1305	1	0.3041397267		12.1506357200		15.1699592700		'dc 1305'
	% line 5333-5212
2028	2065	'branch'	1306	1	0.2618021033		-3.5363752800		13.0295652400		'dc 1306'
	% line 5213-5250
2029	2044	'branch'	1307	1	0.3231484733		7.6624670000		8.8096261900		'dc 1307'
	% line 5214-5229
2283	2029	'branch'	1308	1	0.0648025000		3.1220417000		3.2307087000		'dc 1308'
	% line 5468-5214
2030	2092	'branch'	1309	1	0.5797663500		-1.6125735000		21.6599763900		'dc 1309'
	% line 5215-5277
2031	2257	'branch'	1310	1	0.0751709000		-0.3303996000		2.7978581300		'dc 1310'
	% line 5216-5442
2031	2258	'branch'	1311	1	0.1676224667		-4.5341615700		4.5632803000		'dc 1311'
	% line 5216-5443
2032	2125	'branch'	1312	1	0.1477497000		-2.5121324100		4.0296404200		'dc 1312'
	% line 5217-5310
2032	2125	'branch'	1313	1	0.1477497000		-2.5121324100		4.0296404200		'dc 1313'
	% line 5217-5310-2
2032	2248	'branch'	1314	1	0.3784466000		0.7153618300		10.2927132100		'dc 1314'
	% line 5217-5433
2298	2032	'branch'	1315	1	0.1088682067		-1.5828275700		5.4027994500		'dc 1315'
	% line 5483-5217
2298	2032	'branch'	1316	1	0.1088682067		-1.5828275700		5.4027994500		'dc 1316'
	% line 5483-5217-2
2034	2186	'branch'	1317	1	0.6748100300		-9.6559562700		18.3817718400		'dc 1317'
	% line 5219-5371
2036	2226	'branch'	1318	1	0.6938187533		-10.8041667900		18.8725957600		'dc 1318'
	% line 5221-5411
2037	2241	'branch'	1319	1	0.3490694767		-15.5683393500		17.3958133800		'dc 1319'
	% line 5222-5426
2037	2241	'branch'	1320	1	0.3490694767		-15.5683393500		17.3958133800		'dc 1320'
	% line 5222-5426-2
2038	2090	'branch'	1321	1	0.7871343467		-17.7791862500		29.4765782700		'dc 1321'
	% line 5223-5275
2122	2039	'branch'	1322	1	0.1477497000		1.4618328800		7.3588705400		'dc 1322'
	% line 5307-5224
2040	2074	'branch'	1323	1	0.2099601200		-5.6751117700		7.8679647500		'dc 1323'
	% line 5225-5259
2236	2040	'branch'	1324	1	0.1581181000		-7.8749723400		7.8902838700		'dc 1324'
	% line 5421-5225
2042	2169	'branch'	1325	1	0.6506171033		-24.1495666500		24.4210761100		'dc 1325'
	% line 5227-5354
2128	2043	'branch'	1326	1	0.1339251667		-5.9983067500		6.7005185800		'dc 1326'
	% line 5313-5228
2128	2043	'branch'	1327	1	0.1339251667		-5.9983067500		6.7005185800		'dc 1327'
	% line 5313-5228-2
2128	2043	'branch'	1328	1	0.1339251667		-5.9983067500		6.7005185800		'dc 1328'
	% line 5313-5228-3
2164	2043	'branch'	1329	1	0.1123243367		1.7458895400		5.5793879300		'dc 1329'
	% line 5349-5228
2044	2124	'branch'	1330	1	0.2332890067		1.0205870900		8.7157127600		'dc 1330'
	% line 5229-5309
2045	2293	'branch'	1331	1	0.4907709233		-13.2996501900		13.4065991300		'dc 1331'
	% line 5230-5478
2101	2046	'branch'	1332	1	1.6805447467		15.2889928800		45.7102816900		'dc 1332'
	% line 5286-5231
2047	2066	'branch'	1333	1	0.5477971233		11.6148786500		14.9228572100		'dc 1333'
	% line 5232-5251
2255	2047	'branch'	1334	1	0.2211925267		-4.9754161800		6.0261588800		'dc 1334'
	% line 5440-5232
2047	2257	'branch'	1335	1	0.5331085467		-13.0920581800		14.5340681700		'dc 1335'
	% line 5232-5442
2048	2154	'branch'	1336	1	0.4596657233		-5.8518219000		12.5039476800		'dc 1336'
	% line 5233-5339
2049	2111	'branch'	1337	1	0.3525255900		17.5855712900		17.5906608900		'dc 1337'
	% line 5234-5296
2049	2111	'branch'	1338	1	0.3525255900		17.5855712900		17.5906608900		'dc 1338'
	% line 5234-5296-2
2050	2086	'branch'	1339	1	1.2105107067		29.3655624400		33.0347822100		'dc 1339'
	% line 5235-5271
2226	2050	'branch'	1340	1	0.6195118967		14.1172008500		16.9065704100		'dc 1340'
	% line 5411-5235
2051	2209	'branch'	1343	1	1.0166666467		-66.3751220700		95.1978765500		'dc 1343'
	% line 5236-5394
2266	2054	'branch'	1346	1	0.5416666633		-47.4533805800		50.8293958100		'dc 1346'
	% line 5451-5239
2054	2510	'branch'	1347	1	0.9916666100		12.2539787300		92.5410056600		'dc 1347'
	% line 5239-6210
2057	2056	'branch'	1349	1	0.4066687300		0.0000000000		0.0000000000		'dc 1349_series'
	% transformer 5242-5241
2056	543	'branch'	1349	1	0.4066687300		0.0000000000		0.0000000000		'dc 1349_common'
	% 5242-5241
2059	2121	'branch'	1350	1	0.6108715600		-22.9284954100		22.9350439100		'dc 1350'
	% line 5244-5306
2059	2257	'branch'	1351	1	0.4389289400		10.6874094000		11.9620225900		'dc 1351'
	% line 5244-5442
2060	2069	'branch'	1352	1	0.6316083667		-14.5069789900		17.2149324400		'dc 1352'
	% line 5245-5254
2060	2154	'branch'	1353	1	0.2980915067		-7.2040281300		8.1392968100		'dc 1353'
	% line 5245-5339
2076	2061	'branch'	1354	1	0.2678503333		-0.9170732500		10.0092970600		'dc 1354'
	% line 5261-5246
2063	2243	'branch'	1355	1	0.1641663333		-4.6947455400		6.1464147700		'dc 1355'
	% line 5248-5428
2063	2272	'branch'	1356	1	0.1710785900		-1.7967019100		4.6647112300		'dc 1356'
	% line 5248-5457
2063	2298	'branch'	1357	1	0.3006835933		-7.2945532800		8.1921800900		'dc 1357'
	% line 5248-5483
2107	2064	'branch'	1358	1	0.1555259933		-3.9029753200		7.7446519700		'dc 1358'
	% line 5292-5249
2107	2064	'branch'	1359	1	0.1555259933		-3.9029753200		7.7446519700		'dc 1359'
	% line 5292-5249-2
2065	2200	'branch'	1360	1	0.1287409667		1.0096396200		6.3809785600		'dc 1360'
	% line 5250-5385
2065	2200	'branch'	1361	1	0.1287409667		1.0096396200		6.3809785600		'dc 1361'
	% line 5250-5385-2
2065	2200	'branch'	1362	1	0.1287409667		1.0096396200		6.3809785600		'dc 1362'
	% line 5250-5385-3
2065	2200	'branch'	1363	1	0.1287409667		1.0096396200		6.3809785600		'dc 1363'
	% line 5250-5385-4
2066	2293	'branch'	1364	1	0.1114603067		5.1041364700		5.5624562200		'dc 1364'
	% line 5251-5478
2066	2293	'branch'	1365	1	0.1114603067		5.1041364700		5.5624562200		'dc 1365'
	% line 5251-5478-2
2067	2155	'branch'	1366	1	0.4821306200		-2.4881527400		13.0903575100		'dc 1366'
	% line 5252-5340
2067	2251	'branch'	1367	1	0.1149164300		0.5516147000		3.1166903300		'dc 1367'
	% line 5252-5436
2185	2068	'branch'	1368	1	0.1088682067		0.0884436300		5.3970917800		'dc 1368'
	% line 5370-5253
2185	2068	'branch'	1369	1	0.1088682067		0.0884436300		5.3970917800		'dc 1369'
	% line 5370-5253-2
2069	2147	'branch'	1370	1	0.6609855033		-11.1497840900		18.0098178100		'dc 1370'
	% line 5254-5332
2069	2235	'branch'	1371	1	0.1745347400		-7.8289151200		8.6884358200		'dc 1371'
	% line 5254-5420
2069	2235	'branch'	1372	1	0.1745347400		-7.8289151200		8.6884358200		'dc 1372'
	% line 5254-5420-2
2069	2272	'branch'	1373	1	0.5477971233		7.2073297500		14.8962491900		'dc 1373'
	% line 5254-5457
2072	2071	'branch'	1374	1	0.1788548967		0.8349441300		6.6836514900		'dc 1374'
	% line 5257-5256
2071	2242	'branch'	1375	1	0.4095517667		-6.8942832900		15.3145669500		'dc 1375'
	% line 5256-5427
2254	2071	'branch'	1376	1	0.3196923367		-5.4040255500		15.8836173600		'dc 1376'
	% line 5439-5256
2123	2073	'branch'	1377	1	0.2868590600		8.6819162400		10.7611439900		'dc 1377'
	% line 5308-5258
2074	2227	'branch'	1378	1	0.2013197633		-7.5549526200		7.5551701600		'dc 1378'
	% line 5259-5412
2132	2075	'branch'	1382	1	0.0333333333		-5.0689568500		6.4423196300		'dc 1382'
	% line 5317-5260
2079	2286	'branch'	1383	1	0.5737181200		12.6184330000		21.4855463900		'dc 1383'
	% line 5264-5471
2298	2080	'branch'	1384	1	0.0889954367		-1.5683287400		4.4363648100		'dc 1384'
	% line 5483-5265
2298	2080	'branch'	1385	1	0.0889954367		-1.5683287400		4.4363648100		'dc 1385'
	% line 5483-5265-2
2298	2080	'branch'	1386	1	0.0889954367		-1.5683287400		4.4363648100		'dc 1386'
	% line 5483-5265-3
2102	2081	'branch'	1387	1	0.1900873333		7.0185027100		7.1242778500		'dc 1387'
	% line 5287-5266
2082	2281	'branch'	1388	1	0.7499809333		-19.4063072200		20.4603801900		'dc 1388'
	% line 5267-5466
2285	2082	'branch'	1389	1	1.0618969667		-25.7248096500		28.9694738700		'dc 1389'
	% line 5470-5267
2083	2103	'branch'	1390	1	0.6834504000		-14.5866289100		18.6378511300		'dc 1390'
	% line 5268-5288
2242	2084	'branch'	1391	1	0.2808108500		-7.0724992800		13.9508464700		'dc 1391'
	% line 5427-5269
2260	2084	'branch'	1392	1	0.1468856633		5.9229149800		7.3382704100		'dc 1392'
	% line 5445-5269
2260	2084	'branch'	1393	1	0.1468856633		5.9229149800		7.3382704100		'dc 1393'
	% line 5445-5269-2
2085	2204	'branch'	1394	1	0.6851784867		13.7225933100		25.6312785900		'dc 1394'
	% line 5270-5389
2085	2252	'branch'	1395	1	0.7646695067		16.0669174200		20.8310976800		'dc 1395'
	% line 5270-5437
2085	2289	'branch'	1396	1	0.4432491000		14.9432420700		16.6165791600		'dc 1396'
	% line 5270-5474
2086	2205	'branch'	1397	1	0.6558012833		6.1787753100		17.8374946000		'dc 1397'
	% line 5271-5390
2282	2087	'branch'	1398	1	0.0933156000		2.4942655600		2.5493779300		'dc 1398'
	% line 5467-5272
2088	2154	'branch'	1399	1	0.5607576433		-15.3253583900		15.3302591600		'dc 1399'
	% line 5273-5339
2088	2237	'branch'	1400	1	0.1762627967		2.1195447400		6.5864413000		'dc 1400'
	% line 5273-5422
2089	2144	'branch'	1401	1	0.4130079200		-10.0268430700		15.4618678600		'dc 1401'
	% line 5274-5329
2089	2189	'branch'	1402	1	0.4907709233		5.0889787700		13.3621848400		'dc 1402'
	% line 5274-5374
2090	2291	'branch'	1403	1	0.9288358267		28.8214492800		34.8222979700		'dc 1403'
	% line 5275-5476
2174	2091	'branch'	1404	1	0.4683060500		14.6941614200		17.5543593300		'dc 1404'
	% line 5359-5276
2092	2130	'branch'	1405	1	0.8234238267		-21.7522468600		22.4812357000		'dc 1405'
	% line 5277-5315
2095	2093	'branch'	1406	1	0.1745347400		6.1834173200		6.5493875400		'dc 1406'
	% line 5280-5278
2205	2093	'branch'	1407	1	0.5581655067		-2.4265787600		15.1760481600		'dc 1407'
	% line 5390-5278
2094	2173	'branch'	1412	1	0.6166666700		34.2931671100		57.7022030000		'dc 1412'
	% line 5279-5358
2095	2276	'branch'	1413	1	0.2125522200		-5.3813953400		10.5697427700		'dc 1413'
	% line 5280-5461
2099	2269	'branch'	1414	1	0.3257405700		2.7178309000		16.1720795100		'dc 1414'
	% line 5284-5454
2104	2251	'branch'	1415	1	0.0414736000		1.3369550700		2.0729195600		'dc 1415'
	% line 5289-5436
2104	2251	'branch'	1416	1	0.0414736000		1.3369550700		2.0729195600		'dc 1416'
	% line 5289-5436-2
2105	2160	'branch'	1417	1	0.5296524533		18.6227092700		19.8805703900		'dc 1417'
	% line 5290-5345
2106	2107	'branch'	1418	1	0.2306969000		-4.5239148100		8.6232902000		'dc 1418'
	% line 5291-5292
2244	2106	'branch'	1419	1	0.4700341333		-6.9544420200		12.8115212300		'dc 1419'
	% line 5429-5291
2106	2253	'branch'	1420	1	0.6039593333		7.4189333900		16.4534891900		'dc 1420'
	% line 5291-5438
2107	2127	'branch'	1421	1	0.3456133367		-7.3934288000		9.4362464400		'dc 1421'
	% line 5292-5312
2108	2153	'branch'	1422	1	0.3490694767		-8.5653696100		17.3573470800		'dc 1422'
	% line 5293-5338
2108	2153	'branch'	1423	1	0.3490694767		-8.5653696100		17.3573470800		'dc 1423'
	% line 5293-5338-2
2108	2217	'branch'	1424	1	0.3067318433		-15.1147174800		15.3262008400		'dc 1424'
	% line 5293-5402
2108	2217	'branch'	1425	1	0.3067318433		-15.1147174800		15.3262008400		'dc 1425'
	% line 5293-5402-2
2119	2110	'branch'	1434	1	0.0916666667		0.5693343900		8.5983456700		'dc 1434'
	% line 5304-5295
2110	2259	'branch'	1435	1	0.5750000200		-42.3399620100		92.0248141500		'dc 1435'
	% line 5295-5444
2111	2215	'branch'	1436	1	0.1849031400		-2.7624733400		9.1801008500		'dc 1436'
	% line 5296-5400
2122	2156	'branch'	1438	1	0.0959076967		-4.8011560400		4.8053924400		'dc 1438'
	% line 5307-5341
2122	2156	'branch'	1439	1	0.0959076967		-4.8011560400		4.8053924400		'dc 1439'
	% line 5307-5341-2
2166	2123	'branch'	1440	1	0.1382453333		2.6930854300		6.8821006300		'dc 1440'
	% line 5351-5308
2166	2123	'branch'	1441	1	0.1382453333		2.6930854300		6.8821006300		'dc 1441'
	% line 5351-5308-2
2125	2154	'branch'	1442	1	0.5149638700		9.6864852900		14.0287526700		'dc 1442'
	% line 5310-5339
2125	2194	'branch'	1443	1	0.1399733967		-3.6868684300		3.8120419300		'dc 1443'
	% line 5310-5379
2125	2253	'branch'	1444	1	0.3637580333		-9.5934906000		13.6314558200		'dc 1444'
	% line 5310-5438
2131	2169	'branch'	1445	1	0.4467051900		6.6793394100		12.1619640600		'dc 1445'
	% line 5316-5354
2203	2132	'branch'	1450	1	1.0666666667		-59.8456230200		99.1819052800		'dc 1450'
	% line 5388-5317
2216	2132	'branch'	1451	1	0.0416666667		-2.9297554500		8.1764194600		'dc 1451'
	% line 5401-5317
2216	2132	'branch'	1452	1	0.0416666667		-2.9297554500		8.1764194600		'dc 1452'
	% line 5401-5317-2
2288	2133	'branch'	1453	1	0.2090960667		-7.2093448600		10.4323374200		'dc 1453'
	% line 5473-5318
2288	2133	'branch'	1454	1	0.2090960667		-7.2093448600		10.4323374200		'dc 1454'
	% line 5473-5318-2
2137	2199	'branch'	1460	1	0.2583333400		24.1175842300		24.1592850500		'dc 1460'
	% line 5322-5384
2263	2137	'branch'	1461	1	0.1166666700		8.3358383200		10.5389392400		'dc 1461'
	% line 5448-5322
2191	2138	'branch'	1462	1	0.1045480333		0.0717332800		5.1974869700		'dc 1462'
	% line 5376-5323
2191	2138	'branch'	1463	1	0.1045480333		0.0717332800		5.1974869700		'dc 1463'
	% line 5376-5323-2
2138	2240	'branch'	1464	1	0.2289688233		5.4123206100		11.4005346800		'dc 1464'
	% line 5323-5425
2138	2240	'branch'	1465	1	0.2289688233		5.4123206100		11.4005346800		'dc 1465'
	% line 5323-5425-2
2261	2143	'branch'	1466	1	0.7525730333		17.3525371600		20.5191375900		'dc 1466'
	% line 5446-5328
2145	2248	'branch'	1467	1	0.2531617567		-12.6011657700		12.6240169400		'dc 1467'
	% line 5330-5433
2215	2146	'branch'	1468	1	0.4086877967		-11.3339729300		15.3263579800		'dc 1468'
	% line 5400-5331
2265	2146	'branch'	1469	1	0.6730819867		-17.3889236500		18.3835425600		'dc 1469'
	% line 5450-5331
2244	2147	'branch'	1470	1	0.2704424433		1.2709751100		7.3530587000		'dc 1470'
	% line 5429-5332
2242	2148	'branch'	1471	1	0.4130079200		10.1756858800		20.5449146500		'dc 1471'
	% line 5427-5333
2242	2148	'branch'	1472	1	0.4130079200		10.1756858800		20.5449146500		'dc 1472'
	% line 5427-5333-2
2149	2299	'branch'	1473	1	0.9599410433		21.5239391300		35.9329292100		'dc 1473'
	% line 5334-5484
2150	2187	'branch'	1474	1	0.3957272467		9.8519220400		10.8057091300		'dc 1474'
	% line 5335-5372
2150	2240	'branch'	1475	1	0.2004557300		5.9979138400		9.9586526500		'dc 1475'
	% line 5335-5425
2166	2151	'branch'	1476	1	0.1019559333		2.4275262400		5.0791776800		'dc 1476'
	% line 5351-5336
2166	2151	'branch'	1477	1	0.1019559333		2.4275262400		5.0791776800		'dc 1477'
	% line 5351-5336-2
2166	2151	'branch'	1478	1	0.1019559333		2.4275262400		5.0791776800		'dc 1478'
	% line 5351-5336-3
2296	2153	'branch'	1479	1	0.2911792267		-11.9717702900		14.5019222600		'dc 1479'
	% line 5481-5338
2296	2153	'branch'	1480	1	0.2911792267		-11.9717702900		14.5019222600		'dc 1480'
	% line 5481-5338-2
2155	2277	'branch'	1481	1	0.3775825833		-1.9664621400		14.1038859900		'dc 1481'
	% line 5340-5462
2155	2282	'branch'	1482	1	0.0708507367		1.9279722000		1.9308246000		'dc 1482'
	% line 5340-5467
2237	2156	'branch'	1485	1	0.1088682067		-0.1700010900		5.4178775900		'dc 1485'
	% line 5422-5341
2237	2156	'branch'	1486	1	0.1088682067		-0.1700010900		5.4178775900		'dc 1486'
	% line 5422-5341-2
2156	2280	'branch'	1487	1	0.2652582467		10.0302524600		13.2355189100		'dc 1487'
	% line 5341-5465
2156	2280	'branch'	1488	1	0.2652582467		10.0302524600		13.2355189100		'dc 1488'
	% line 5341-5465-2
2156	2280	'branch'	1489	1	0.2652582467		10.0302524600		13.2355189100		'dc 1489'
	% line 5341-5465-3
2156	2280	'branch'	1490	1	0.2652582467		10.0302524600		13.2355189100		'dc 1490'
	% line 5341-5465-4
2187	2159	'branch'	1491	1	0.1607101933		-2.5762507900		4.3843396000		'dc 1491'
	% line 5372-5344
2159	2297	'branch'	1492	1	0.3326528233		6.4417552900		9.0566409200		'dc 1492'
	% line 5344-5482
2190	2161	'branch'	1493	1	0.0889954367		-0.7271375100		3.3330842200		'dc 1493'
	% line 5375-5346
2161	2256	'branch'	1494	1	0.1451575933		-3.8709602400		7.2159782800		'dc 1494'
	% line 5346-5441
2161	2256	'branch'	1495	1	0.1451575933		-3.8709602400		7.2159782800		'dc 1495'
	% line 5346-5441-2
2258	2161	'branch'	1496	1	0.0604823300		-1.9184907700		3.0051274500		'dc 1496'
	% line 5443-5346
2258	2161	'branch'	1497	1	0.0604823300		-1.9184907700		3.0051274500		'dc 1497'
	% line 5443-5346-2
2163	2170	'branch'	1498	1	0.6998670033		11.0919475600		19.0556044100		'dc 1498'
	% line 5348-5355
2164	2277	'branch'	1499	1	0.2030478400		-5.9011011100		7.6009201300		'dc 1499'
	% line 5349-5462
2165	2263	'branch'	1502	1	0.5083333233		-42.0140113800		47.1350201600		'dc 1502'
	% line 5350-5448
2165	2279	'branch'	1503	1	0.4416666833		-26.1684989900		41.3533633300		'dc 1503'
	% line 5350-5464
2166	2246	'branch'	1504	1	0.4000474233		11.5497531900		14.9988778100		'dc 1504'
	% line 5351-5431
2191	2168	'branch'	1505	1	0.0864033333		1.8853144600		4.1193125800		'dc 1505'
	% line 5376-5353
2191	2168	'branch'	1506	1	0.0864033333		1.8853144600		4.1193125800		'dc 1506'
	% line 5376-5353-2
2168	2283	'branch'	1507	1	0.1589821400		4.1813445100		7.9246155400		'dc 1507'
	% line 5353-5468
2170	2260	'branch'	1508	1	0.2868590600		-1.5511260000		14.2605235500		'dc 1508'
	% line 5355-5445
2170	2260	'branch'	1509	1	0.2868590600		-1.5511260000		14.2605235500		'dc 1509'
	% line 5355-5445-2
2201	2171	'branch'	1510	1	0.0864033333		1.2504386900		3.2399133600		'dc 1510'
	% line 5386-5356
2171	2246	'branch'	1511	1	0.4933630200		18.4021949800		18.5449231100		'dc 1511'
	% line 5356-5431
2172	2201	'branch'	1512	1	0.2799467967		2.8860857500		13.9184674200		'dc 1512'
	% line 5357-5386
3245	2173	'branch'	1515	1	0.3083333367		-24.9593257900		49.2047674900		'dc 1515'
	% line 8155-5358
2188	2248	'branch'	1524	1	0.2073680000		4.6580643700		7.7641023500		'dc 1524'
	% line 5373-5433
2200	2189	'branch'	1525	1	0.1105962633		5.4812679300		5.5255463600		'dc 1525'
	% line 5385-5374
2200	2189	'branch'	1526	1	0.1105962633		5.4812679300		5.5255463600		'dc 1526'
	% line 5385-5374-2
2200	2189	'branch'	1527	1	0.1105962633		5.4812679300		5.5255463600		'dc 1527'
	% line 5385-5374-3
2192	2292	'branch'	1528	1	0.2834029400		8.1087617900		10.6323609200		'dc 1528'
	% line 5377-5477
2285	2193	'branch'	1529	1	0.2306969000		6.2140197800		6.3133206900		'dc 1529'
	% line 5470-5378
2194	2257	'branch'	1530	1	0.3309247700		1.7388792000		12.3868444000		'dc 1530'
	% line 5379-5442
2195	2199	'branch'	1534	1	0.2166666700		-0.3334691800		43.2849102200		'dc 1534'
	% line 5380-5384
2196	2254	'branch'	1535	1	0.2376091600		-10.3497896200		11.8586624800		'dc 1535'
	% line 5381-5439
2196	2254	'branch'	1536	1	0.2376091600		-10.3497896200		11.8586624800		'dc 1536'
	% line 5381-5439-2
2202	2244	'branch'	1539	1	0.3127800867		2.0796341900		8.5139435800		'dc 1539'
	% line 5387-5429
2284	2202	'branch'	1540	1	0.0820831667		-1.7093877800		4.0813936200		'dc 1540'
	% line 5469-5387
2203	3157	'branch'	1542	1	0.5166666833		80.3549575800		83.3309450200		'dc 1542'
	% line 5388-8067
2204	2208	'branch'	1543	1	0.6125996367		-21.5067405700		22.9792497900		'dc 1543'
	% line 5389-5393
2205	2273	'branch'	1545	1	0.5780383000		-14.5095348400		15.7758437900		'dc 1545'
	% line 5390-5458
2207	2206	'branch'	1546	1	0.3145345933		0.0000000000		0.0000000000		'dc 1546_series'
	% transformer 5392-5391
2206	648	'branch'	1546	1	0.3145345933		0.0000000000		0.0000000000		'dc 1546_common'
	% 5392-5391
2274	2206	'branch'	1547	1	0.4020400000		14.5095348400		15.7758437900		'dc 1547'
	% line 5459-5391
2213	2212	'branch'	1552	1	0.4406129567		0.0000000000		0.0000000000		'dc 1552_series'
	% transformer 5398-5397
2212	650	'branch'	1552	1	0.4406129567		0.0000000000		0.0000000000		'dc 1552_common'
	% 5398-5397
2222	2285	'branch'	1558	1	1.5371153567		27.1324825300		41.8532108600		'dc 1558'
	% line 5407-5470
2223	2236	'branch'	1559	1	0.4691700767		4.3863558800		12.7558855700		'dc 1559'
	% line 5408-5421
2224	2262	'branch'	1560	1	0.1633023000		-2.6590197100		6.1068902400		'dc 1560'
	% line 5409-5447
2225	2266	'branch'	1562	1	0.3333333333		-21.1582946800		31.4118711700		'dc 1562'
	% line 5410-5451
2226	2292	'branch'	1563	1	0.2859950400		9.7185459100		10.7392169700		'dc 1563'
	% line 5411-5477
2616	2226	'branch'	1564	1	0.7197397033		6.0484089900		19.5671734500		'dc 1564'
	% line 6316-5411
2229	2286	'branch'	1571	1	0.9063710300		-10.1307621000		24.6554937200		'dc 1571'
	% line 5414-5471
2247	2245	'branch'	1574	1	0.2963634367		10.5027141600		14.7543005900		'dc 1574'
	% line 5432-5430
2250	2286	'branch'	1575	1	1.0307917500		-23.0556221000		28.1152720300		'dc 1575'
	% line 5435-5471
2258	2284	'branch'	1576	1	0.1771268367		-4.2837724700		4.8264262600		'dc 1576'
	% line 5443-5469
2285	2261	'branch'	1578	1	0.3844948167		6.1855197000		10.4678641200		'dc 1578'
	% line 5470-5446
2263	2294	'branch'	1580	1	0.3249999933		-26.4589443200		30.2538565400		'dc 1580'
	% line 5448-5479
2275	2274	'branch'	1583	1	0.4198937533		0.0000000000		0.0000000000		'dc 1583_series'
	% transformer 5460-5459
2274	692	'branch'	1583	1	0.4198937533		0.0000000000		0.0000000000		'dc 1583_common'
	% 5460-5459
2440	2274	'branch'	1584	1	0.4593483200		11.8299074200		13.8921587800		'dc 1584'
	% line 6140-5459
2274	2625	'branch'	1585	1	0.7357509033		21.9876594500		22.2662962100		'dc 1585'
	% line 5459-6325
2278	2293	'branch'	1586	1	0.0915875367		1.1249494600		3.4385401000		'dc 1586'
	% line 5463-5478
2282	2297	'branch'	1588	1	0.1434295300		0.3629933900		5.3523611000		'dc 1588'
	% line 5467-5482
2301	2581	'branch'	1590	1	0.1137350033		1.3550186200		4.4452698200		'dc 1590'
	% line 6001-6281
2301	2583	'branch'	1591	1	0.6444982900		8.3769626600		10.1173825000		'dc 1591'
	% line 6001-6283
2301	2612	'branch'	1592	1	0.3425274967		-9.3008432400		10.3578116000		'dc 1592'
	% line 6001-6312
2302	2360	'branch'	1593	1	0.4368658000		16.4060916900		17.1509600500		'dc 1593'
	% line 6002-6060
2302	2591	'branch'	1594	1	0.0877258333		3.1146810100		4.3678352900		'dc 1594'
	% line 6002-6291
2302	2591	'branch'	1595	1	0.0877258333		3.1146810100		4.3678352900		'dc 1595'
	% line 6002-6291-2
2302	2632	'branch'	1596	1	0.3288616667		-8.7691001900		9.9510685100		'dc 1596'
	% line 6002-6332
2303	2407	'branch'	1603	1	0.5416666633		19.8788299600		50.6544836300		'dc 1603'
	% line 6003-6107
2592	2303	'branch'	1604	1	0.1666666667		26.8996563000		26.8996656000		'dc 1604'
	% line 6292-6003
2402	2304	'branch'	1607	1	0.3473766933		-27.3094844800		29.7963042300		'dc 1607'
	% line 6102-6004
2312	2305	'branch'	1608	1	0.3672141633		-4.9964356400		18.2444755900		'dc 1608'
	% line 6012-6005
2312	2305	'branch'	1609	1	0.3672141633		-4.9964356400		18.2444755900		'dc 1609'
	% line 6012-6005-2
2305	2417	'branch'	1610	1	0.3403233300		8.5468940700		16.9174113100		'dc 1610'
	% line 6005-6117
2305	2417	'branch'	1611	1	0.3403233300		8.5468940700		16.9174113100		'dc 1611'
	% line 6005-6117-2
2311	2368	'branch'	1612	1	0.1908808367		-9.1361703900		9.5139726900		'dc 1612'
	% line 6011-6068
2463	2311	'branch'	1613	1	0.1450341667		-7.2036790800		7.2501917400		'dc 1613'
	% line 6163-6011
2327	2312	'branch'	1614	1	0.2847783233		13.6880302400		14.2182673900		'dc 1614'
	% line 6027-6012
2327	2312	'branch'	1615	1	0.2847783233		13.6880302400		14.2182673900		'dc 1615'
	% line 6027-6012-2
2326	2313	'branch'	1616	1	0.2283516633		10.8966350600		11.3959270300		'dc 1616'
	% line 6026-6013
2313	2428	'branch'	1617	1	0.2424583233		6.0481634100		9.4893393100		'dc 1617'
	% line 6013-6128
2313	2468	'branch'	1618	1	0.1754516667		-3.5811901100		5.2950490800		'dc 1618'
	% line 6013-6168
2313	2525	'branch'	1619	1	0.3614833233		9.6809883100		14.1557566200		'dc 1619'
	% line 6013-6225
2314	2396	'branch'	1620	1	1.0434524533		-16.3877544400		16.3958066600		'dc 1620'
	% line 6014-6096
2433	2314	'branch'	1621	1	0.4668425033		-13.8251647900		14.1424151700		'dc 1621'
	% line 6133-6014
2314	2439	'branch'	1622	1	0.4298125200		-5.4801449800		16.8000830500		'dc 1622'
	% line 6014-6139
2315	2412	'branch'	1623	1	0.8772583100		-10.1973533600		13.7514109000		'dc 1623'
	% line 6015-6112
2536	2315	'branch'	1624	1	0.4342208300		-0.6402918700		13.0788560300		'dc 1624'
	% line 6236-6015
2316	2468	'branch'	1625	1	0.1666349900		-5.7270922700		8.2858678600		'dc 1625'
	% line 6016-6168
2316	2468	'branch'	1626	1	0.1666349900		-5.7270922700		8.2858678600		'dc 1626'
	% line 6016-6168-2
2499	2316	'branch'	1627	1	0.0916933333		-0.1772879700		4.5549414300		'dc 1627'
	% line 6199-6016
2499	2316	'branch'	1628	1	0.0916933333		-0.1772879700		4.5549414300		'dc 1628'
	% line 6199-6016-2
2499	2316	'branch'	1629	1	0.0916933333		-0.1772879700		4.5549414300		'dc 1629'
	% line 6199-6016-3
2316	2654	'branch'	1630	1	0.1388625000		4.1118516900		4.2010137800		'dc 1630'
	% line 6016-6356
2368	2317	'branch'	1631	1	0.1882358333		-7.6191458700		9.3824838600		'dc 1631'
	% line 6068-6017
2368	2317	'branch'	1632	1	0.1882358333		-7.6191458700		9.3824838600		'dc 1632'
	% line 6068-6017-2
2368	2317	'branch'	1633	1	0.1882358333		-7.6191458700		9.3824838600		'dc 1633'
	% line 6068-6017-3
2317	2459	'branch'	1634	1	0.1027141700		-4.0788803100		5.1211425500		'dc 1634'
	% line 6017-6159
2317	2459	'branch'	1635	1	0.1027141700		-4.0788803100		5.1211425500		'dc 1635'
	% line 6017-6159-2
2317	2459	'branch'	1636	1	0.1027141700		-4.0788803100		5.1211425500		'dc 1636'
	% line 6017-6159-3
2460	2318	'branch'	1637	1	0.0775866700		2.3440680500		3.8556945500		'dc 1637'
	% line 6160-6018
2460	2318	'branch'	1638	1	0.0775866700		2.3440680500		3.8556945500		'dc 1638'
	% line 6160-6018-2
2460	2318	'branch'	1639	1	0.0775866700		2.3440680500		3.8556945500		'dc 1639'
	% line 6160-6018-3
2318	2556	'branch'	1640	1	0.1150575067		4.4571752500		5.7349893900		'dc 1640'
	% line 6018-6256
2318	2556	'branch'	1641	1	0.1150575067		4.4571752500		5.7349893900		'dc 1641'
	% line 6018-6256-2
2318	2556	'branch'	1642	1	0.1150575067		4.4571752500		5.7349893900		'dc 1642'
	% line 6018-6256-3
2340	2319	'branch'	1643	1	0.0352666667		1.7660707200		1.7661553800		'dc 1643'
	% line 6040-6019
2340	2319	'branch'	1644	1	0.0352666667		1.7660707200		1.7661553800		'dc 1644'
	% line 6040-6019-2
2340	2319	'branch'	1645	1	0.0352666667		1.7660707200		1.7661553800		'dc 1645'
	% line 6040-6019-3
2319	2413	'branch'	1646	1	0.0678883300		2.2572495900		3.3804222600		'dc 1646'
	% line 6019-6113
2319	2413	'branch'	1647	1	0.0678883300		2.2572495900		3.3804222600		'dc 1647'
	% line 6019-6113-2
2319	2606	'branch'	1648	1	0.4664016667		5.9398746500		7.3174914300		'dc 1648'
	% line 6019-6306
2319	2613	'branch'	1649	1	0.2371683367		-11.4176378300		11.8250143800		'dc 1649'
	% line 6019-6313
2319	2613	'branch'	1650	1	0.2371683367		-11.4176378300		11.8250143800		'dc 1650'
	% line 6019-6313-2
2320	2512	'branch'	1651	1	0.1551733400		3.7760872800		4.6906228800		'dc 1651'
	% line 6020-6212
2320	2552	'branch'	1652	1	0.4769816733		1.7461531200		14.3675511700		'dc 1652'
	% line 6020-6252
2418	2321	'branch'	1654	1	0.1083333333		-8.0321254700		10.3306684600		'dc 1654'
	% line 6118-6021
2321	2510	'branch'	1655	1	0.4416666833		-41.3029403700		41.3093235100		'dc 1655'
	% line 6021-6210
2615	2322	'branch'	1657	1	0.7582333733		-9.4073925000		32.3561611500		'dc 1657'
	% line 6315-6022
2322	2648	'branch'	1658	1	0.4531766533		6.2711010000		19.3581853800		'dc 1658'
	% line 6022-6350
2420	2323	'branch'	1659	1	0.3420866600		-8.0321254700		10.3306684600		'dc 1659'
	% line 6120-6023
2323	2562	'branch'	1660	1	0.2935949967		-3.2145829200		14.5856774200		'dc 1660'
	% line 6023-6262
2323	2562	'branch'	1661	1	0.2935949967		-3.2145829200		14.5856774200		'dc 1661'
	% line 6023-6262-2
2324	2481	'branch'	1662	1	0.5312041800		15.6003418000		16.0872153500		'dc 1662'
	% line 6024-6181
2324	2519	'branch'	1663	1	0.1763333400		-4.5053725200		6.9110403000		'dc 1663'
	% line 6024-6219
2324	2630	'branch'	1664	1	0.3416458400		0.1392734500		13.3553608100		'dc 1664'
	% line 6024-6330
2325	2360	'branch'	1665	1	0.3191633500		3.7312278700		12.4786399400		'dc 1665'
	% line 6025-6060
2421	2325	'branch'	1666	1	0.1758925133		-3.6223480700		6.8795542000		'dc 1666'
	% line 6121-6025
2325	2637	'branch'	1667	1	0.1644308333		0.2163165200		8.1640906700		'dc 1667'
	% line 6025-6337
2325	2637	'branch'	1668	1	0.1644308333		0.2163165200		8.1640906700		'dc 1668'
	% line 6025-6337-2
2650	2325	'branch'	1669	1	0.3561933333		-2.6961894000		5.5795735400		'dc 1669'
	% line 6352-6025
2326	2482	'branch'	1670	1	0.2636183333		13.1667270700		13.1673967400		'dc 1670'
	% line 6026-6182
2536	2326	'branch'	1671	1	0.1415074967		2.4316980800		7.0345525800		'dc 1671'
	% line 6236-6026
2536	2326	'branch'	1672	1	0.1415074967		2.4316980800		7.0345525800		'dc 1672'
	% line 6236-6026-2
2327	2481	'branch'	1673	1	0.3125508300		-15.6051225700		15.6056092200		'dc 1673'
	% line 6027-6181
2426	2328	'branch'	1674	1	0.1053591733		3.1446194600		5.2345487800		'dc 1674'
	% line 6126-6028
2426	2328	'branch'	1675	1	0.1053591733		3.1446194600		5.2345487800		'dc 1675'
	% line 6126-6028-2
2328	2523	'branch'	1676	1	0.1150575067		5.6407461200		5.7346668300		'dc 1676'
	% line 6028-6223
2328	2523	'branch'	1677	1	0.1150575067		5.6407461200		5.7346668300		'dc 1677'
	% line 6028-6223-2
2328	2589	'branch'	1678	1	0.4320166867		8.4541988400		16.9063821300		'dc 1678'
	% line 6028-6289
2329	2521	'branch'	1679	1	1.1805516400		-34.4517135600		35.7225642900		'dc 1679'
	% line 6029-6221
2629	2329	'branch'	1680	1	0.8314116000		-24.8179531100		25.1746308900		'dc 1680'
	% line 6329-6029
2330	2472	'branch'	1682	1	0.5413433600		-20.0513057700		23.2009146200		'dc 1682'
	% line 6030-6172
2330	2488	'branch'	1683	1	1.9520100500		63.1445312500		83.5534943600		'dc 1683'
	% line 6030-6188
2330	2932	'branch'	1684	1	1.3930332467		-11.9285402300		59.4646386500		'dc 1684'
	% line 6030-7274
2473	2331	'branch'	1685	1	1.4781142433		20.0513057700		23.2009146200		'dc 1685'
	% line 6173-6031
2332	2507	'branch'	1686	1	0.4813900133		-1.3053965600		14.4981291100		'dc 1686'
	% line 6032-6207
2517	2332	'branch'	1687	1	0.1670758267		-0.6744732300		6.5314766100		'dc 1687'
	% line 6217-6032
2407	2333	'branch'	1689	1	0.3249999933		-50.9311294600		52.8513357400		'dc 1689'
	% line 6107-6033
2333	2642	'branch'	1690	1	0.0916666667		-5.0536055600		8.6399671200		'dc 1690'
	% line 6033-6342
2408	2334	'branch'	1693	1	0.8781400033		-50.9311294600		52.8513357400		'dc 1693'
	% line 6108-6034
2334	2419	'branch'	1694	1	0.5413433600		-22.0498600000		23.2117960600		'dc 1694'
	% line 6034-6119
2334	2555	'branch'	1695	1	0.5960066333		-1.7618637100		25.4182584600		'dc 1695'
	% line 6034-6255
2334	2643	'branch'	1696	1	0.1445933400		-5.0536055600		8.6399671200		'dc 1696'
	% line 6034-6343
2361	2335	'branch'	1697	1	0.1966116633		7.5800266300		9.8015850300		'dc 1697'
	% line 6061-6035
2361	2335	'branch'	1698	1	0.1966116633		7.5800266300		9.8015850300		'dc 1698'
	% line 6061-6035-2
2423	2335	'branch'	1699	1	0.2085141800		4.8148160000		10.3728881200		'dc 1699'
	% line 6123-6035
2423	2335	'branch'	1700	1	0.2085141800		4.8148160000		10.3728881200		'dc 1700'
	% line 6123-6035-2
2335	2606	'branch'	1701	1	0.4046850133		-10.5448265100		15.8478370300		'dc 1701'
	% line 6035-6306
2336	2367	'branch'	1705	1	0.3032933200		25.6609802200		26.0141154800		'dc 1705'
	% line 6036-6067
2336	2442	'branch'	1706	1	0.2168900067		6.1580076200		18.4560549600		'dc 1706'
	% line 6036-6142
2336	2442	'branch'	1707	1	0.2168900067		6.1580076200		18.4560549600		'dc 1707'
	% line 6036-6142-2
2587	2336	'branch'	1708	1	0.3579566733		11.5513725300		21.4874993800		'dc 1708'
	% line 6287-6036
2336	2634	'branch'	1709	1	0.6206933533		-24.9894733400		26.6066860100		'dc 1709'
	% line 6036-6334
2394	2337	'branch'	1710	1	0.1005100000		1.9621958700		4.9860522400		'dc 1710'
	% line 6094-6037
2394	2337	'branch'	1711	1	0.1005100000		1.9621958700		4.9860522400		'dc 1711'
	% line 6094-6037-2
2520	2337	'branch'	1712	1	0.1080041733		0.8127644700		5.3590844600		'dc 1712'
	% line 6220-6037
2520	2337	'branch'	1713	1	0.1080041733		0.8127644700		5.3590844600		'dc 1713'
	% line 6220-6037-2
2520	2337	'branch'	1714	1	0.1080041733		0.8127644700		5.3590844600		'dc 1714'
	% line 6220-6037-3
2338	2366	'branch'	1718	1	0.8749999600		-34.5074348400		81.7979098400		'dc 1718'
	% line 6038-6066
2554	2338	'branch'	1719	1	0.2000000000		-16.5063419300		18.9314129600		'dc 1719'
	% line 6254-6038
2647	2338	'branch'	1720	1	0.1416666667		5.5938649200		12.8074274600		'dc 1720'
	% line 6349-6038
2522	2339	'branch'	1723	1	0.2274700067		1.2523248200		9.6793807800		'dc 1723'
	% line 6222-6039
2340	2524	'branch'	1724	1	0.4086525167		2.2444851400		12.3153821100		'dc 1724'
	% line 6040-6224
2343	2536	'branch'	1725	1	0.1719250000		-5.2289562200		8.5577319600		'dc 1725'
	% line 6043-6236
2343	2536	'branch'	1726	1	0.1719250000		-5.2289562200		8.5577319600		'dc 1726'
	% line 6043-6236-2
2635	2343	'branch'	1727	1	0.0956608333		-1.1782487600		4.7428505900		'dc 1727'
	% line 6335-6043
2635	2343	'branch'	1728	1	0.0956608333		-1.1782487600		4.7428505900		'dc 1728'
	% line 6335-6043-2
2344	2503	'branch'	1729	1	0.2719941667		0.2801719000		8.1857367400		'dc 1729'
	% line 6044-6203
2504	2344	'branch'	1730	1	0.1181433233		2.0757746700		3.5633722000		'dc 1730'
	% line 6204-6044
2344	2584	'branch'	1731	1	0.2614141633		1.4803832800		7.8830524300		'dc 1731'
	% line 6044-6284
2344	2623	'branch'	1732	1	0.0925750000		-4.4551992400		4.6102489700		'dc 1732'
	% line 6044-6323
2344	2623	'branch'	1733	1	0.0925750000		-4.4551992400		4.6102489700		'dc 1733'
	% line 6044-6323-2
2366	2345	'branch'	1742	1	0.4916666533		-45.7202644300		45.8892944600		'dc 1742'
	% line 6066-6045
2510	2345	'branch'	1743	1	1.1833333333		-26.5627651200		110.4489055000		'dc 1743'
	% line 6210-6045
2345	2534	'branch'	1744	1	0.2583333400		-11.3237619400		23.7177789800		'dc 1744'
	% line 6045-6234
2498	2346	'branch'	1747	1	0.2486299967		-4.3081550600		10.5815493300		'dc 1747'
	% line 6198-6046
2346	2585	'branch'	1748	1	0.5219466467		-8.9375171700		31.2687226900		'dc 1748'
	% line 6046-6285
2347	2450	'branch'	1749	1	0.1476791567		5.5560164500		7.3646310700		'dc 1749'
	% line 6047-6150
2347	2450	'branch'	1750	1	0.1476791567		5.5560164500		7.3646310700		'dc 1750'
	% line 6047-6150-2
2591	2347	'branch'	1751	1	0.0824358367		0.9829841300		4.0909269500		'dc 1751'
	% line 6291-6047
2591	2347	'branch'	1752	1	0.0824358367		0.9829841300		4.0909269500		'dc 1752'
	% line 6291-6047-2
2526	2355	'branch'	1753	1	0.7934999767		0.9742876300		31.0157910300		'dc 1753'
	% line 6226-6055
2355	2586	'branch'	1754	1	0.3888149900		-14.4736928900		15.2750106100		'dc 1754'
	% line 6055-6286
2356	2366	'branch'	1756	1	0.1166666700		-6.8905916200		10.5842007600		'dc 1756'
	% line 6056-6066
2461	2356	'branch'	1757	1	0.0916666667		-9.4418268200		14.8859184000		'dc 1757'
	% line 6161-6056
2598	2356	'branch'	1758	1	0.0666666667		-4.6372852300		6.4406490900		'dc 1758'
	% line 6298-6056
2367	2357	'branch'	1761	1	0.1763333400		6.8905916200		10.5842007600		'dc 1761'
	% line 6067-6057
2357	2477	'branch'	1762	1	1.1073733000		-64.3140792800		66.6881022800		'dc 1762'
	% line 6057-6177
2358	2424	'branch'	1763	1	0.2702308433		-11.5843277000		13.4664616300		'dc 1763'
	% line 6058-6124
2358	2424	'branch'	1764	1	0.2702308433		-11.5843277000		13.4664616300		'dc 1764'
	% line 6058-6124-2
2358	2424	'branch'	1765	1	0.2702308433		-11.5843277000		13.4664616300		'dc 1765'
	% line 6058-6124-3
2600	2358	'branch'	1766	1	0.1291641633		-4.6372852300		6.4406490900		'dc 1766'
	% line 6300-6058
2655	2359	'branch'	1767	1	0.7533841667		-15.5871858600		22.7453858500		'dc 1767'
	% line 6357-6059
2360	2457	'branch'	1768	1	0.4271674700		-15.8233394600		16.7743773800		'dc 1768'
	% line 6060-6157
2614	2360	'branch'	1769	1	0.2856599933		-3.2411985400		8.6154672800		'dc 1769'
	% line 6314-6060
2361	2519	'branch'	1770	1	0.4227591633		-5.6816511200		6.6368854300		'dc 1770'
	% line 6061-6219
2361	2524	'branch'	1771	1	0.5541275233		-8.4184846900		8.7104676400		'dc 1771'
	% line 6061-6224
2375	2362	'branch'	1773	1	0.5000000300		32.8153419500		46.5533300300		'dc 1773'
	% line 6075-6062
2857	2362	'branch'	1774	1	0.8083333633		-71.4036788900		75.3575073900		'dc 1774'
	% line 7199-6062
2363	2492	'branch'	1776	1	0.7388366500		-25.5637168900		44.3119232400		'dc 1776'
	% line 6063-6192
3184	2363	'branch'	1777	1	0.6771199900		-13.2331466700		40.6084607800		'dc 1777'
	% line 8094-6063
2364	2641	'branch'	1778	1	0.5915983200		14.6247406000		17.8789608800		'dc 1778'
	% line 6064-6341
2365	2562	'branch'	1779	1	0.3442908233		9.9365901900		13.4988999800		'dc 1779'
	% line 6065-6262
2579	2367	'branch'	1789	1	0.5096033033		-19.8445911400		21.8101043700		'dc 1789'
	% line 6279-6067
2375	2401	'branch'	1794	1	0.2833333300		-22.8628273000		26.5014125500		'dc 1794'
	% line 6075-6101
2676	2375	'branch'	1795	1	1.2833332667		37.3084030200		119.3197469000		'dc 1795'
	% line 7018-6075
2402	2376	'branch'	1797	1	0.6189299767		22.8628273000		26.5014125500		'dc 1797'
	% line 6102-6076
2488	2376	'branch'	1798	1	0.9310399967		-31.4323501600		39.8664773700		'dc 1798'
	% line 6188-6076
2377	2435	'branch'	1799	1	0.4910883400		4.9615650200		14.8032846500		'dc 1799'
	% line 6077-6135
2377	2611	'branch'	1800	1	0.4553808500		6.1897711800		13.7382674300		'dc 1800'
	% line 6077-6311
2381	2456	'branch'	1803	1	0.1816233367		4.6873474100		5.4985163700		'dc 1803'
	% line 6081-6156
2512	2381	'branch'	1804	1	0.2561241700		7.7530026400		7.7534043400		'dc 1804'
	% line 6212-6081
2384	2436	'branch'	1811	1	0.2362866500		-6.0311579700		11.7424740200		'dc 1811'
	% line 6084-6136
2384	2653	'branch'	1812	1	0.1397441633		-3.3902633200		4.2214808100		'dc 1812'
	% line 6084-6355
2391	2476	'branch'	1813	1	0.8662374567		10.5289011000		13.5868272000		'dc 1813'
	% line 6091-6176
2551	2391	'branch'	1814	1	0.2759616767		8.2450428000		10.8274929300		'dc 1814'
	% line 6251-6091
2565	2392	'branch'	1815	1	1.3515949767		-13.3768739700		40.7468955600		'dc 1815'
	% line 6265-6092
2392	2640	'branch'	1816	1	0.9358891033		-27.8335819200		28.3383074500		'dc 1816'
	% line 6092-6340
2394	2393	'branch'	1817	1	0.4747774900		2.4451603900		7.4304759200		'dc 1817'
	% line 6094-6093
2393	2491	'branch'	1818	1	0.2367274867		6.0686574000		7.1621332000		'dc 1818'
	% line 6093-6191
2394	2650	'branch'	1819	1	0.1375400000		-6.8136105500		6.8561940600		'dc 1819'
	% line 6094-6352
2394	2650	'branch'	1820	1	0.1375400000		-6.8136105500		6.8561940600		'dc 1820'
	% line 6094-6352-2
2416	2395	'branch'	1821	1	1.1955399967		-15.5511188500		18.7562674200		'dc 1821'
	% line 6116-6095
2395	2651	'branch'	1822	1	0.1948483300		-9.5436201100		9.7212468100		'dc 1822'
	% line 6095-6353
2395	2651	'branch'	1823	1	0.1948483300		-9.5436201100		9.7212468100		'dc 1823'
	% line 6095-6353-2
2395	2656	'branch'	1824	1	0.4302533367		-6.9110026400		12.9775921300		'dc 1824'
	% line 6095-6358
2496	2396	'branch'	1825	1	0.9504366433		9.4372291600		28.6419134200		'dc 1825'
	% line 6196-6096
2396	2502	'branch'	1826	1	0.7820383633		-30.4463825200		30.7142513400		'dc 1826'
	% line 6096-6202
2396	2640	'branch'	1827	1	1.0011324567		-25.6969604500		39.2111194300		'dc 1827'
	% line 6096-6340
2397	2520	'branch'	1828	1	0.1613450000		5.7549758000		8.0332780300		'dc 1828'
	% line 6097-6220
2397	2520	'branch'	1829	1	0.1613450000		5.7549758000		8.0332780300		'dc 1829'
	% line 6097-6220-2
2397	2525	'branch'	1830	1	0.4602300200		-1.8484779600		13.8714974400		'dc 1830'
	% line 6097-6225
2398	2423	'branch'	1831	1	0.1397441633		5.9761881800		6.9681361800		'dc 1831'
	% line 6098-6123
2398	2423	'branch'	1832	1	0.1397441633		5.9761881800		6.9681361800		'dc 1832'
	% line 6098-6123-2
2398	2508	'branch'	1833	1	0.3046158233		-1.0514982900		4.7687249700		'dc 1833'
	% line 6098-6208
2398	2589	'branch'	1834	1	0.2433399933		-5.8910517700		7.3564436100		'dc 1834'
	% line 6098-6289
2399	2504	'branch'	1835	1	0.1172616667		-4.0707821800		4.6021342500		'dc 1835'
	% line 6099-6204
2399	2525	'branch'	1836	1	0.1366583367		-5.3447318100		5.3632193100		'dc 1836'
	% line 6099-6225
2399	2610	'branch'	1837	1	0.2940358433		8.7754888500		8.9030900700		'dc 1837'
	% line 6099-6310
2400	2428	'branch'	1838	1	0.7366324900		-28.4420108800		28.9371072300		'dc 1838'
	% line 6100-6128
2480	2400	'branch'	1839	1	0.4214366900		-12.7480688100		12.7528801600		'dc 1839'
	% line 6180-6100
2583	2400	'branch'	1840	1	0.2495116600		-3.2218325100		9.7516636900		'dc 1840'
	% line 6283-6100
2403	2417	'branch'	1846	1	0.3799983500		-18.7760524700		18.9667434200		'dc 1846'
	% line 6103-6117
2403	2417	'branch'	1847	1	0.3799983500		-18.7760524700		18.9667434200		'dc 1847'
	% line 6103-6117-2
2403	2483	'branch'	1848	1	0.5188608133		6.2133035700		15.6450496300		'dc 1848'
	% line 6103-6183
2407	3172	'branch'	1852	1	0.9416666967		55.2203788800		87.6908874100		'dc 1852'
	% line 6107-8082
2408	2492	'branch'	1854	1	0.8693232800		37.2080841100		37.3055305300		'dc 1854'
	% line 6108-6192
2638	2409	'branch'	1855	1	1.7139600267		-22.3835430100		26.8963332400		'dc 1855'
	% line 6338-6109
2413	2475	'branch'	1856	1	0.0343850000		1.1147847200		1.7022199800		'dc 1856'
	% line 6113-6175
2413	2475	'branch'	1857	1	0.0343850000		1.1147847200		1.7022199800		'dc 1857'
	% line 6113-6175-2
2413	2645	'branch'	1858	1	0.1137350033		2.6837098600		3.4387058300		'dc 1858'
	% line 6113-6345
2414	2504	'branch'	1859	1	0.4536174600		13.3134183900		13.7287297200		'dc 1859'
	% line 6114-6204
2414	2561	'branch'	1860	1	0.2274700067		-0.0949943700		8.8880501200		'dc 1860'
	% line 6114-6261
2459	2415	'branch'	1861	1	0.1904399867		-9.4631300000		9.5152211000		'dc 1861'
	% line 6159-6115
2459	2415	'branch'	1862	1	0.1904399867		-9.4631300000		9.5152211000		'dc 1862'
	% line 6159-6115-2
2415	2491	'branch'	1863	1	0.3747083567		2.0499641900		11.2902644500		'dc 1863'
	% line 6115-6191
2415	2525	'branch'	1864	1	0.4187916600		-12.9311418500		16.4291395400		'dc 1864'
	% line 6115-6225
2415	2550	'branch'	1865	1	0.1379808400		-0.2595816300		4.1538428100		'dc 1865'
	% line 6115-6250
2481	2416	'branch'	1866	1	0.4932925200		13.3957271600		19.3342048000		'dc 1866'
	% line 6181-6116
2418	2647	'branch'	1868	1	0.0750000033		-1.7659349400		11.9487477500		'dc 1868'
	% line 6118-6349
2419	2652	'branch'	1871	1	0.1675166633		9.4619560200		10.0444689400		'dc 1871'
	% line 6119-6354
2590	2420	'branch'	1872	1	0.1481200000		-7.2853379200		7.3973902400		'dc 1872'
	% line 6290-6120
2590	2420	'branch'	1873	1	0.1481200000		-7.2853379200		7.3973902400		'dc 1873'
	% line 6290-6120-2
2421	2474	'branch'	1874	1	0.2587691633		8.7989673600		10.1492942600		'dc 1874'
	% line 6121-6174
2421	2479	'branch'	1875	1	1.0535916900		-9.2582893400		16.5006988800		'dc 1875'
	% line 6121-6179
2520	2421	'branch'	1876	1	0.1410666600		-7.0453205100		7.0458926500		'dc 1876'
	% line 6220-6121
2520	2421	'branch'	1877	1	0.1410666600		-7.0453205100		7.0458926500		'dc 1877'
	% line 6220-6121-2
2422	2627	'branch'	1878	1	1.3705508633		17.8264045700		21.5093636600		'dc 1878'
	% line 6122-6327
2995	2422	'branch'	1879	1	1.0236150200		-14.2432203300		40.0407836000		'dc 1879'
	% line 7337-6122
2533	2423	'branch'	1880	1	0.1785375000		-2.5884003600		6.9886652600		'dc 1880'
	% line 6233-6123
2424	2431	'branch'	1881	1	0.8120150167		-19.3795795400		24.5485615900		'dc 1881'
	% line 6124-6131
2491	2424	'branch'	1882	1	0.3680958300		14.3853998200		18.3396634900		'dc 1882'
	% line 6191-6124
2424	2614	'branch'	1883	1	0.8402283567		-25.4128799400		25.4402501400		'dc 1883'
	% line 6124-6314
2480	2425	'branch'	1884	1	0.2640591700		4.8581543000		7.9605370500		'dc 1884'
	% line 6180-6125
2425	2622	'branch'	1885	1	0.8133374567		-2.2750701900		24.4964100500		'dc 1885'
	% line 6125-6322
2426	2430	'branch'	1886	1	0.1736883467		1.3462933300		5.2326192600		'dc 1886'
	% line 6126-6130
2426	2476	'branch'	1887	1	0.3165183500		-13.9615936300		15.7885225200		'dc 1887'
	% line 6126-6176
2426	2476	'branch'	1888	1	0.3165183500		-13.9615936300		15.7885225200		'dc 1888'
	% line 6126-6176-2
2426	2613	'branch'	1889	1	0.4046850133		0.3764112300		15.8133965600		'dc 1889'
	% line 6126-6313
2427	2537	'branch'	1890	1	0.6352408300		-20.3603458400		24.9265073300		'dc 1890'
	% line 6127-6237
2638	2427	'branch'	1891	1	0.5726425067		-7.3743705700		22.3960509200		'dc 1891'
	% line 6338-6127
2427	3192	'branch'	1892	1	1.5482066800		20.8907527900		24.3014240900		'dc 1892'
	% line 6127-8102
2428	2576	'branch'	1893	1	0.7137091833		-8.8731746700		11.1928292300		'dc 1893'
	% line 6128-6276
2429	2609	'branch'	1894	1	1.0809233767		17.0047512100		32.5993857100		'dc 1894'
	% line 6129-6309
2429	2636	'branch'	1895	1	0.5514824967		21.4296913100		21.6683212900		'dc 1895'
	% line 6129-6336
2430	2530	'branch'	1896	1	0.1807416600		-8.8257427200		29.3641203500		'dc 1896'
	% line 6130-6230
2430	2531	'branch'	1897	1	0.2314375067		3.5348961400		6.9798434800		'dc 1897'
	% line 6130-6231
2431	2551	'branch'	1898	1	1.1369091500		15.7124099700		17.8484125800		'dc 1898'
	% line 6131-6251
2432	2437	'branch'	1899	1	0.4104158233		-14.8888311400		16.1167584800		'dc 1899'
	% line 6132-6137
2475	2432	'branch'	1900	1	0.1503241667		-0.8815131200		4.5272958400		'dc 1900'
	% line 6175-6132
2490	2433	'branch'	1901	1	0.6444982900		-7.2257218400		19.4302307600		'dc 1901'
	% line 6190-6133
2434	2440	'branch'	1902	1	0.4857983200		-8.4824190100		14.6534292000		'dc 1902'
	% line 6134-6140
2434	2656	'branch'	1903	1	0.6740341700		-19.5764141100		20.3993376800		'dc 1903'
	% line 6134-6358
2495	2435	'branch'	1904	1	0.7934999767		-23.9338512400		24.0240583100		'dc 1904'
	% line 6195-6135
2656	2436	'branch'	1905	1	0.4293716400		-12.9377908700		12.9972173000		'dc 1905'
	% line 6358-6136
2437	2484	'branch'	1906	1	0.7939408200		2.4844300700		12.4179023500		'dc 1906'
	% line 6137-6184
2437	2517	'branch'	1907	1	0.3434091867		-5.4005336800		5.4007756300		'dc 1907'
	% line 6137-6217
2457	2438	'branch'	1908	1	1.6584149967		-25.2485351600		26.0539890500		'dc 1908'
	% line 6157-6138
2438	2586	'branch'	1909	1	0.9041491367		19.8186492900		27.3113090600		'dc 1909'
	% line 6138-6286
2439	2639	'branch'	1910	1	0.7851241533		-13.2332048400		30.7190154300		'dc 1910'
	% line 6139-6339
2441	2461	'branch'	1919	1	0.4333333367		35.8820648200		40.2319680900		'dc 1919'
	% line 6141-6161
2441	2497	'branch'	1920	1	0.1166666700		-21.9365959200		23.3740139500		'dc 1920'
	% line 6141-6197
2539	2441	'branch'	1921	1	0.2083333467		3.8069522400		19.4629463100		'dc 1921'
	% line 6239-6141
2442	2462	'branch'	1925	1	0.9398566700		35.8820648200		40.2319680900		'dc 1925'
	% line 6142-6162
2443	2584	'branch'	1926	1	0.2702308433		-9.7631330500		13.4646543300		'dc 1926'
	% line 6143-6284
2443	2584	'branch'	1927	1	0.2702308433		-9.7631330500		13.4646543300		'dc 1927'
	% line 6143-6284-2
2612	2443	'branch'	1928	1	0.0943383300		4.2750606500		4.7060703700		'dc 1928'
	% line 6312-6143
2612	2443	'branch'	1929	1	0.0943383300		4.2750606500		4.7060703700		'dc 1929'
	% line 6312-6143-2
2612	2443	'branch'	1930	1	0.0943383300		4.2750606500		4.7060703700		'dc 1930'
	% line 6312-6143-3
2612	2443	'branch'	1931	1	0.0943383300		4.2750606500		4.7060703700		'dc 1931'
	% line 6312-6143-4
2450	2654	'branch'	1932	1	0.1798599900		2.6833739300		8.9338166400		'dc 1932'
	% line 6150-6356
2450	2654	'branch'	1933	1	0.1798599900		2.6833739300		8.9338166400		'dc 1933'
	% line 6150-6356-2
2490	2451	'branch'	1934	1	0.6559600000		14.5483360300		19.8159986000		'dc 1934'
	% line 6190-6151
2451	2611	'branch'	1935	1	0.9050308633		23.8991584800		27.3666366500		'dc 1935'
	% line 6151-6311
2627	2451	'branch'	1936	1	2.2288534167		-27.2375812500		34.9556562200		'dc 1936'
	% line 6327-6151
2452	2477	'branch'	1938	1	0.8887200367		-24.8167648300		37.9899988200		'dc 1938'
	% line 6152-6177
2452	2498	'branch'	1939	1	0.4373066667		-8.7751531600		26.2740876200		'dc 1939'
	% line 6152-6198
2541	2453	'branch'	1940	1	0.1939666600		-9.3836412400		9.6837038800		'dc 1940'
	% line 6241-6153
2541	2453	'branch'	1941	1	0.1939666600		-9.3836412400		9.6837038800		'dc 1941'
	% line 6241-6153-2
2453	2624	'branch'	1942	1	0.2697900000		10.4099149700		13.4375334800		'dc 1942'
	% line 6153-6324
2453	2624	'branch'	1943	1	0.2697900000		10.4099149700		13.4375334800		'dc 1943'
	% line 6153-6324-2
2476	2454	'branch'	1944	1	0.5237100200		-9.7520113000		15.8069226000		'dc 1944'
	% line 6176-6154
2552	2454	'branch'	1945	1	0.9693925067		21.6173591600		29.2788172700		'dc 1945'
	% line 6252-6154
2455	2584	'branch'	1946	1	0.4289308333		4.7451324500		16.7772286400		'dc 1946'
	% line 6155-6284
2456	2582	'branch'	1947	1	0.3848475033		9.2228012100		19.1293007100		'dc 1947'
	% line 6156-6282
2458	2641	'branch'	1948	1	1.2413867100		-6.6512985200		19.4251871900		'dc 1948'
	% line 6158-6341
3194	2458	'branch'	1949	1	0.4038033333		-12.9440822600		15.8400726100		'dc 1949'
	% line 8104-6158
2581	2459	'branch'	1950	1	0.0908116700		1.4401177200		2.7465558900		'dc 1950'
	% line 6281-6159
2460	2475	'branch'	1951	1	0.0952199933		-4.5651855500		4.7614364500		'dc 1951'
	% line 6160-6175
2460	2475	'branch'	1952	1	0.0952199933		-4.5651855500		4.7614364500		'dc 1952'
	% line 6160-6175-2
2460	2533	'branch'	1953	1	0.2318783400		6.3297395700		7.0079314500		'dc 1953'
	% line 6160-6233
2460	2630	'branch'	1954	1	0.3169591533		-0.0691193400		9.5529009200		'dc 1954'
	% line 6160-6330
2461	2676	'branch'	1960	1	0.6999999833		81.4826812700		112.3882620000		'dc 1960'
	% line 6161-7018
2462	2577	'branch'	1962	1	0.8922466867		16.0491294900		38.0972636000		'dc 1962'
	% line 6162-6277
2579	2462	'branch'	1963	1	0.1534100000		-3.5017466500		6.5826746800		'dc 1963'
	% line 6279-6162
2580	2463	'branch'	1964	1	0.2182125033		-3.5017466500		6.5826746800		'dc 1964'
	% line 6280-6163
2468	2509	'branch'	1965	1	0.7952633500		-21.6519107800		24.0492282100		'dc 1965'
	% line 6168-6209
2468	2561	'branch'	1966	1	0.1300458400		1.1229200400		2.0377565500		'dc 1966'
	% line 6168-6261
2469	2539	'branch'	1968	1	0.5416666633		48.9786949200		50.2307500800		'dc 1968'
	% line 6169-6239
2470	2535	'branch'	1970	1	0.2645000000		15.1429042800		15.8966551300		'dc 1970'
	% line 6170-6235
2608	2470	'branch'	1971	1	0.6048233267		24.7020607000		25.8960878200		'dc 1971'
	% line 6308-6170
2470	2634	'branch'	1972	1	0.6295100067		21.5431728400		26.9578890900		'dc 1972'
	% line 6170-6334
2536	2471	'branch'	1973	1	0.3187225033		-15.1429042800		15.8966551300		'dc 1973'
	% line 6236-6171
2473	2565	'branch'	1975	1	0.1520874967		-2.8054244500		4.5814714700		'dc 1975'
	% line 6173-6265
2678	2473	'branch'	1976	1	1.7007350967		-14.3643999100		26.6320070200		'dc 1976'
	% line 7020-6173
2474	2503	'branch'	1977	1	0.3654508600		-5.7320580500		5.7400048000		'dc 1977'
	% line 6174-6203
2474	2550	'branch'	1978	1	0.1137350033		3.3127985000		4.4649946100		'dc 1978'
	% line 6174-6250
2474	2620	'branch'	1979	1	0.1639900000		0.2728882400		8.1492685300		'dc 1979'
	% line 6174-6320
2474	2620	'branch'	1980	1	0.1639900000		0.2728882400		8.1492685300		'dc 1980'
	% line 6174-6320-2
2475	2494	'branch'	1981	1	0.5717608000		-0.8633202300		17.2273552400		'dc 1981'
	% line 6175-6194
2475	2589	'branch'	1982	1	0.5206241733		-3.5714650200		8.1480707200		'dc 1982'
	% line 6175-6289
2530	2476	'branch'	1983	1	0.1013916667		-6.5043325400		26.5011107500		'dc 1983'
	% line 6230-6176
2535	2477	'branch'	1986	1	0.3561933333		-0.3955494200		15.1789405300		'dc 1986'
	% line 6235-6177
2477	2587	'branch'	1987	1	0.5589766600		20.2514858200		23.9516406300		'dc 1987'
	% line 6177-6287
2477	2599	'branch'	1988	1	1.2025933300		68.9422149700		72.3992704100		'dc 1988'
	% line 6177-6299
2477	2608	'branch'	1989	1	0.9627800233		-39.4122810400		41.2685865300		'dc 1989'
	% line 6177-6308
2634	2477	'branch'	1990	1	0.1287233367		-6.7975421000		7.7901289700		'dc 1990'
	% line 6334-6177
2478	2509	'branch'	1991	1	0.4033624967		-11.5118274700		12.2104558100		'dc 1991'
	% line 6178-6209
2632	2478	'branch'	1992	1	0.1626674967		1.1639183800		8.0798075800		'dc 1992'
	% line 6332-6178
2591	2479	'branch'	1993	1	0.1423891633		3.9307408300		5.5823962500		'dc 1993'
	% line 6291-6179
2482	2501	'branch'	1994	1	0.2190941600		4.2753763200		6.6075151700		'dc 1994'
	% line 6182-6201
2483	2506	'branch'	1995	1	0.5682341633		7.9757933600		22.2323164200		'dc 1995'
	% line 6183-6206
2484	2485	'branch'	1996	1	0.5545683333		-8.6842517900		8.7193884600		'dc 1996'
	% line 6184-6185
2484	2505	'branch'	1997	1	0.3985133133		4.3508830100		12.0150751800		'dc 1997'
	% line 6184-6205
2484	2519	'branch'	1998	1	1.0240558167		13.1407795000		16.0673867600		'dc 1998'
	% line 6184-6219
2485	2613	'branch'	1999	1	0.6242200033		7.1848945600		9.7866198600		'dc 1999'
	% line 6185-6313
2486	2487	'branch'	2000	1	0.0771458367		3.6065912200		3.8515381600		'dc 2000'
	% line 6186-6187
2486	2487	'branch'	2001	1	0.0771458367		3.6065912200		3.8515381600		'dc 2001'
	% line 6186-6187-2
2486	2649	'branch'	2002	1	0.0745008300		-0.2403052700		3.7102956800		'dc 2002'
	% line 6186-6351
2486	2649	'branch'	2003	1	0.0745008300		-0.2403052700		3.7102956800		'dc 2003'
	% line 6186-6351-2
2487	2519	'branch'	2004	1	0.3315066733		6.7253460900		10.0215128400		'dc 2004'
	% line 6187-6219
2487	2589	'branch'	2005	1	0.2808108300		3.3071758700		8.4682481700		'dc 2005'
	% line 6187-6289
2488	2963	'branch'	2007	1	1.3330799167		34.6353988600		56.9795290100		'dc 2007'
	% line 6188-7305
2627	2489	'branch'	2008	1	0.8120150167		21.9921398200		31.8110355700		'dc 2008'
	% line 6327-6189
2493	2506	'branch'	2010	1	0.6643358000		-15.7451276800		26.0095393900		'dc 2010'
	% line 6193-6206
2493	2626	'branch'	2011	1	1.5376267367		22.8576755500		24.1485189800		'dc 2011'
	% line 6193-6326
2496	2494	'branch'	2012	1	0.8790216267		-16.5587902100		26.5226619800		'dc 2012'
	% line 6196-6194
2494	2531	'branch'	2013	1	0.3592791633		-9.4500894500		10.8698343200		'dc 2013'
	% line 6194-6231
2532	2494	'branch'	2014	1	0.2614141633		-12.7817678500		13.0561568700		'dc 2014'
	% line 6232-6194
2495	2972	'branch'	2015	1	0.6458208233		19.1138000500		19.5520872400		'dc 2015'
	% line 6195-7314
2497	2534	'branch'	2017	1	0.2083333467		-15.6407423000		19.2228282100		'dc 2017'
	% line 6197-6234
2497	2633	'branch'	2018	1	0.1000000000		-9.2295446400		9.2315715000		'dc 2018'
	% line 6197-6333
2587	2498	'branch'	2022	1	0.1622266700		-4.2204008100		9.7510228100		'dc 2022'
	% line 6287-6198
2637	2499	'branch'	2023	1	0.0961016700		-4.5008926400		4.7864924200		'dc 2023'
	% line 6337-6199
2637	2499	'branch'	2024	1	0.0961016700		-4.5008926400		4.7864924200		'dc 2024'
	% line 6337-6199-2
2500	2525	'branch'	2025	1	0.1110900033		-3.3891203400		4.3555014700		'dc 2025'
	% line 6200-6225
2500	2575	'branch'	2026	1	0.1260783300		-0.5515061600		4.9251493600		'dc 2026'
	% line 6200-6275
2500	2584	'branch'	2027	1	0.3513441533		1.4408906700		10.5934942800		'dc 2027'
	% line 6200-6284
2501	2503	'branch'	2028	1	0.8349383433		6.7708149000		13.0758589100		'dc 2028'
	% line 6201-6203
2501	2654	'branch'	2029	1	0.2283516633		-0.2784906300		8.9191545300		'dc 2029'
	% line 6201-6356
2580	2502	'branch'	2030	1	1.2497624467		14.7122583400		19.5995737800		'dc 2030'
	% line 6280-6202
2640	2502	'branch'	2031	1	0.6652174833		-4.7849712400		26.0134580100		'dc 2031'
	% line 6340-6202
2504	2637	'branch'	2032	1	0.2376091600		-4.1233987800		9.2967329000		'dc 2032'
	% line 6204-6337
2505	2523	'branch'	2033	1	0.1022733367		2.5596034500		5.0944571800		'dc 2033'
	% line 6205-6223
2505	2523	'branch'	2034	1	0.1022733367		2.5596034500		5.0944571800		'dc 2034'
	% line 6205-6223-2
2507	2582	'branch'	2035	1	0.4527358700		-13.5297050500		13.7093174300		'dc 2035'
	% line 6207-6282
2507	2613	'branch'	2036	1	0.4232000133		8.3669967700		16.5659333500		'dc 2036'
	% line 6207-6313
2631	2508	'branch'	2037	1	0.0961016700		3.6066417700		4.7918448400		'dc 2037'
	% line 6331-6208
2631	2508	'branch'	2038	1	0.0961016700		3.6066417700		4.7918448400		'dc 2038'
	% line 6331-6208-2
2508	2651	'branch'	2039	1	0.4761000133		6.9326777500		14.3583431100		'dc 2039'
	% line 6208-6353
2609	2509	'branch'	2040	1	0.7934999767		27.9013118700		29.0720306400		'dc 2040'
	% line 6309-6209
2510	2592	'branch'	2046	1	0.9499999667		75.8010940600		88.3952710000		'dc 2046'
	% line 6210-6292
2511	2657	'branch'	2048	1	0.6471433533		5.3062405600		27.6445998100		'dc 2048'
	% line 6211-6359
2518	2531	'branch'	2049	1	0.9186966400		-15.5614194900		27.7293755500		'dc 2049'
	% line 6218-6231
2578	2518	'branch'	2050	1	0.4342208300		12.6079378100		13.1367983300		'dc 2050'
	% line 6278-6218
2519	2645	'branch'	2051	1	0.1798599900		1.7191270600		7.0392621200		'dc 2051'
	% line 6219-6345
2521	2622	'branch'	2052	1	0.7075374600		15.5966129300		27.6885384000		'dc 2052'
	% line 6221-6322
2522	2529	'branch'	2056	1	0.6612499800		-16.2744503000		39.7027363900		'dc 2056'
	% line 6222-6229
2555	2522	'branch'	2057	1	0.2944766733		-17.7664279900		17.7694507000		'dc 2057'
	% line 6255-6222
2522	2593	'branch'	2058	1	0.4108566833		23.8304328900		24.7726279900		'dc 2058'
	% line 6222-6293
2522	2652	'branch'	2059	1	0.8657966867		6.9020543100		36.9578739500		'dc 2059'
	% line 6222-6354
2527	2523	'branch'	2060	1	0.1018324933		-3.1132235500		5.0779726900		'dc 2060'
	% line 6227-6223
2527	2523	'branch'	2061	1	0.1018324933		-3.1132235500		5.0779726900		'dc 2061'
	% line 6227-6223-2
2524	2631	'branch'	2062	1	0.2058691733		0.5495063100		6.2039630100		'dc 2062'
	% line 6224-6331
2525	2607	'branch'	2063	1	0.2949175000		-7.4982767100		8.9134414300		'dc 2063'
	% line 6225-6307
2527	2538	'branch'	2064	1	0.1022733367		4.9090046900		5.1025563000		'dc 2064'
	% line 6227-6238
2527	2538	'branch'	2065	1	0.1022733367		4.9090046900		5.1025563000		'dc 2065'
	% line 6227-6238-2
2527	2630	'branch'	2066	1	0.6489066733		7.7799701700		10.1807003400		'dc 2066'
	% line 6227-6330
2598	2528	'branch'	2068	1	0.1833333333		5.4750742900		16.7664482700		'dc 2068'
	% line 6298-6228
2577	2529	'branch'	2071	1	0.2592100033		-15.3451547600		15.5854916300		'dc 2071'
	% line 6277-6229
2530	2578	'branch'	2072	1	0.3967499900		15.3451547600		15.5854916300		'dc 2072'
	% line 6230-6278
2532	2594	'branch'	2073	1	0.1110900033		5.5216016800		5.5514382400		'dc 2073'
	% line 6232-6294
2532	2594	'branch'	2074	1	0.1110900033		5.5216016800		5.5514382400		'dc 2074'
	% line 6232-6294-2
2625	2537	'branch'	2078	1	0.6251016600		2.6957736000		18.8397142000		'dc 2078'
	% line 6325-6237
2537	3192	'branch'	2079	1	1.0505058433		41.2250938400		41.2718955900		'dc 2079'
	% line 6237-8102
2538	2645	'branch'	2080	1	0.1688391700		-0.0590876800		6.5949543400		'dc 2080'
	% line 6238-6345
2539	3072	'branch'	2090	1	1.2499999800		139.0414886500		153.2581655200		'dc 2090'
	% line 6239-7414
2540	2587	'branch'	2093	1	0.3844066833		-13.9310703300		23.0525447300		'dc 2093'
	% line 6240-6287
2540	2621	'branch'	2094	1	0.8340567167		29.3889560700		35.7250042600		'dc 2094'
	% line 6240-6321
2553	2629	'branch'	2095	1	0.6894633333		-19.9053630800		20.8639592800		'dc 2095'
	% line 6253-6329
2592	2554	'branch'	2101	1	0.0583333367		-6.0581674600		9.3293849700		'dc 2101'
	% line 6292-6254
2562	2619	'branch'	2104	1	0.5351716867		12.6111202200		20.9518214500		'dc 2104'
	% line 6262-6319
2621	2563	'branch'	2106	1	0.6965166233		18.0867042500		41.8029946100		'dc 2106'
	% line 6321-6263
2563	2932	'branch'	2107	1	0.7970266267		68.0363769500		68.3257822100		'dc 2107'
	% line 6263-7274
2575	2624	'branch'	2117	1	0.2019016667		8.9815502200		10.0576460400		'dc 2117'
	% line 6275-6324
2575	2624	'branch'	2118	1	0.2019016667		8.9815502200		10.0576460400		'dc 2118'
	% line 6275-6324-2
2579	2599	'branch'	2121	1	0.3844066833		-8.3007259400		23.0952363800		'dc 2121'
	% line 6279-6299
2628	2586	'branch'	2123	1	1.4591583567		19.1621074700		22.8988399600		'dc 2123'
	% line 6328-6286
2588	2607	'branch'	2126	1	0.0877258333		-4.3663678200		4.3686398100		'dc 2126'
	% line 6288-6307
2588	2607	'branch'	2127	1	0.0877258333		-4.3663678200		4.3686398100		'dc 2127'
	% line 6288-6307-2
2588	2623	'branch'	2128	1	0.0573083367		2.0297823000		2.8461816400		'dc 2128'
	% line 6288-6323
2588	2623	'branch'	2129	1	0.0573083367		2.0297823000		2.8461816400		'dc 2129'
	% line 6288-6323-2
2590	2631	'branch'	2130	1	0.0771458367		-0.6752375400		3.8274280500		'dc 2130'
	% line 6290-6331
2590	2631	'branch'	2131	1	0.0771458367		-0.6752375400		3.8274280500		'dc 2131'
	% line 6290-6331-2
2594	2639	'branch'	2137	1	0.4977008233		5.2903542500		7.7998165800		'dc 2137'
	% line 6294-6339
2610	2612	'branch'	2146	1	0.0978650000		-3.8101403700		4.8792134800		'dc 2146'
	% line 6310-6312
2610	2612	'branch'	2147	1	0.0978650000		-3.8101403700		4.8792134800		'dc 2147'
	% line 6310-6312-2
2620	2612	'branch'	2148	1	0.0652433300		0.6746569900		3.2301697400		'dc 2148'
	% line 6320-6312
2620	2612	'branch'	2149	1	0.0652433300		0.6746569900		3.2301697400		'dc 2149'
	% line 6320-6312-2
2643	2615	'branch'	2151	1	0.9557266767		-15.5717468300		40.7886383300		'dc 2151'
	% line 6343-6315
2617	2616	'branch'	2152	1	0.0781950200		0.0000000000		0.0000000000		'dc 2152_series'
	% transformer 6317-6316
2616	891	'branch'	2152	1	0.0781950200		0.0000000000		0.0000000000		'dc 2152_common'
	% 6317-6316
2618	2617	'branch'	2153	1	0.0829471967		0.0000000000		0.0000000000		'dc 2153_series'
	% transformer 6318-6317
2617	891	'branch'	2153	1	0.0829471967		0.0000000000		0.0000000000		'dc 2153_common'
	% 6318-6317
2624	2620	'branch'	2155	1	0.2437808433		-2.1768984800		7.3368700800		'dc 2155'
	% line 6324-6320
3230	2626	'branch'	2157	1	1.1928949667		-10.7599811600		18.6850551100		'dc 2157'
	% line 8140-6326
2636	2628	'branch'	2158	1	0.8856342433		18.4067974100		34.6743023700		'dc 2158'
	% line 6336-6328
2641	2860	'branch'	2161	1	0.6193708300		18.5903644600		18.7550160700		'dc 2161'
	% line 6341-7202
2643	2648	'branch'	2165	1	0.5148933533		-18.7660312700		22.0478535500		'dc 2165'
	% line 6343-6350
2643	2652	'branch'	2166	1	0.1957299967		-7.5261130300		8.3492805300		'dc 2166'
	% line 6343-6354
2644	2651	'branch'	2167	1	0.0930158367		0.1550992000		4.6154616600		'dc 2167'
	% line 6344-6353
2644	2651	'branch'	2168	1	0.0930158367		0.1550992000		4.6154616600		'dc 2168'
	% line 6344-6353-2
2648	2657	'branch'	2172	1	1.4388799100		-42.2389717100		61.5132687500		'dc 2172'
	% line 6350-6359
2702	2659	'branch'	2176	1	0.3319474967		11.7504310600		13.0273117600		'dc 2176'
	% line 7044-7001
2807	2659	'branch'	2177	1	1.1774658233		-9.3229026800		18.4343713100		'dc 2177'
	% line 7149-7001
2659	2995	'branch'	2178	1	1.9017549933		19.4900093100		29.7978741200		'dc 2178'
	% line 7001-7337
2762	2660	'branch'	2185	1	0.0250000000		-4.6076507600		4.6109154000		'dc 2185'
	% line 7104-7002
2660	2885	'branch'	2186	1	0.3000000067		-46.7499885600		48.1170734200		'dc 2186'
	% line 7002-7227
3024	2660	'branch'	2187	1	0.1333333333		-6.6485810300		12.1136696000		'dc 2187'
	% line 7366-7002
2661	2922	'branch'	2191	1	0.3967499900		12.6498432200		16.9847517400		'dc 2191'
	% line 7003-7264
2733	2662	'branch'	2192	1	0.0877258333		-0.3248297000		4.3551845000		'dc 2192'
	% line 7075-7004
2733	2662	'branch'	2193	1	0.0877258333		-0.3248297000		4.3551845000		'dc 2193'
	% line 7075-7004-2
2733	2662	'branch'	2194	1	0.0877258333		-0.3248297000		4.3551845000		'dc 2194'
	% line 7075-7004-3
2662	2764	'branch'	2195	1	0.0925750000		4.6076507600		4.6109154000		'dc 2195'
	% line 7004-7106
2662	2764	'branch'	2196	1	0.0925750000		4.6076507600		4.6109154000		'dc 2196'
	% line 7004-7106-2
2662	2764	'branch'	2197	1	0.0925750000		4.6076507600		4.6109154000		'dc 2197'
	% line 7004-7106-3
2662	2764	'branch'	2198	1	0.0925750000		4.6076507600		4.6109154000		'dc 2198'
	% line 7004-7106-4
2662	3003	'branch'	2199	1	0.2605324933		-9.6935300800		12.9699135000		'dc 2199'
	% line 7004-7345
2662	3003	'branch'	2200	1	0.2605324933		-9.6935300800		12.9699135000		'dc 2200'
	% line 7004-7345-2
2662	3003	'branch'	2201	1	0.2605324933		-9.6935300800		12.9699135000		'dc 2201'
	% line 7004-7345-3
2668	2840	'branch'	2202	1	0.8358199200		-2.0971493700		32.6741672000		'dc 2202'
	% line 7010-7182
2668	2860	'branch'	2203	1	0.2437808433		-7.2356004700		7.3798251300		'dc 2203'
	% line 7010-7202
2891	2668	'branch'	2204	1	0.1873541800		-5.6136326800		5.6707314000		'dc 2204'
	% line 7233-7010
2912	2669	'branch'	2205	1	0.3963091667		6.2259488100		11.9599328000		'dc 2205'
	% line 7254-7011
2669	2958	'branch'	2206	1	0.2499525033		-2.5420892200		7.5351824000		'dc 2206'
	% line 7011-7300
2670	2774	'branch'	2207	1	0.2340824833		-9.9568128600		11.6676428100		'dc 2207'
	% line 7012-7116
3001	2670	'branch'	2208	1	0.2658224833		-11.8716430700		13.2469731300		'dc 2208'
	% line 7343-7012
2671	2859	'branch'	2209	1	0.1908808367		-9.3225402800		9.5361299800		'dc 2209'
	% line 7013-7201
2671	2859	'branch'	2210	1	0.1908808367		-9.3225402800		9.5361299800		'dc 2210'
	% line 7013-7201-2
2671	3083	'branch'	2211	1	0.1322500000		-2.9352502800		6.5789034800		'dc 2211'
	% line 7013-7425
2672	2758	'branch'	2213	1	0.2098366533		-1.9571926600		10.4141662000		'dc 2213'
	% line 7014-7100
2672	2758	'branch'	2214	1	0.2098366533		-1.9571926600		10.4141662000		'dc 2214'
	% line 7014-7100-2
2672	2782	'branch'	2215	1	0.7079783333		-10.9911699300		11.1239018200		'dc 2215'
	% line 7014-7124
2672	2875	'branch'	2216	1	0.1829458333		-5.8425245300		7.1781790100		'dc 2216'
	% line 7014-7217
2674	3023	'branch'	2217	1	0.2997666633		-14.5858898200		14.9504913300		'dc 2217'
	% line 7016-7365
2674	3023	'branch'	2218	1	0.2997666633		-14.5858898200		14.9504913300		'dc 2218'
	% line 7016-7365-2
2674	3023	'branch'	2219	1	0.2997666633		-14.5858898200		14.9504913300		'dc 2219'
	% line 7016-7365-3
2674	3023	'branch'	2220	1	0.2997666633		-14.5858898200		14.9504913300		'dc 2220'
	% line 7016-7365-4
3026	2674	'branch'	2221	1	0.0881666700		-3.9928610300		4.4071081000		'dc 2221'
	% line 7368-7016
3026	2674	'branch'	2222	1	0.0881666700		-3.9928610300		4.4071081000		'dc 2222'
	% line 7368-7016-2
3026	2674	'branch'	2223	1	0.0881666700		-3.9928610300		4.4071081000		'dc 2223'
	% line 7368-7016-3
2674	3060	'branch'	2224	1	0.1384216633		-6.8033151600		6.9064486900		'dc 2224'
	% line 7016-7402
2674	3060	'branch'	2225	1	0.1384216633		-6.8033151600		6.9064486900		'dc 2225'
	% line 7016-7402-2
2747	2675	'branch'	2226	1	0.1939666600		5.8647184400		5.8754764400		'dc 2226'
	% line 7089-7017
2675	2841	'branch'	2227	1	0.3248941600		-1.1193306400		12.6913410900		'dc 2227'
	% line 7017-7183
2675	2887	'branch'	2228	1	0.2662633267		-13.2379970600		13.3002255500		'dc 2228'
	% line 7017-7229
2675	2887	'branch'	2229	1	0.2662633267		-13.2379970600		13.3002255500		'dc 2229'
	% line 7017-7229-2
2675	2887	'branch'	2230	1	0.2662633267		-13.2379970600		13.3002255500		'dc 2230'
	% line 7017-7229-3
2675	2899	'branch'	2231	1	0.1683983333		1.0841380400		5.0687280000		'dc 2231'
	% line 7017-7241
2675	3043	'branch'	2232	1	0.1313683333		-0.3995902500		6.5171876500		'dc 2232'
	% line 7017-7385
2675	3043	'branch'	2233	1	0.1313683333		-0.3995902500		6.5171876500		'dc 2233'
	% line 7017-7385-2
2700	2676	'branch'	2240	1	0.1833333333		-12.1984548600		16.9667375700		'dc 2240'
	% line 7042-7018
2676	3072	'branch'	2241	1	0.3249999933		17.4762668600		29.9644025700		'dc 2241'
	% line 7018-7414
2701	2677	'branch'	2243	1	0.3967499900		-12.1984548600		16.9667375700		'dc 2243'
	% line 7043-7019
2677	2932	'branch'	2244	1	0.5854266667		-6.2178878800		24.9455750000		'dc 2244'
	% line 7019-7274
2684	2730	'branch'	2245	1	0.1410666600		-4.2482833900		7.0180164000		'dc 2245'
	% line 7026-7072
2684	2730	'branch'	2246	1	0.1410666600		-4.2482833900		7.0180164000		'dc 2246'
	% line 7026-7072-2
2684	2917	'branch'	2247	1	0.4959375433		-23.1017170000		24.7371314100		'dc 2247'
	% line 7026-7259
2931	2684	'branch'	2248	1	0.2415766467		0.9707921100		12.0059057900		'dc 2248'
	% line 7273-7026
2931	2684	'branch'	2249	1	0.2415766467		0.9707921100		12.0059057900		'dc 2249'
	% line 7273-7026-2
2685	2815	'branch'	2250	1	0.1005100000		-2.6598005300		5.0030181000		'dc 2250'
	% line 7027-7157
2685	2815	'branch'	2251	1	0.1005100000		-2.6598005300		5.0030181000		'dc 2251'
	% line 7027-7157-2
2685	2892	'branch'	2252	1	0.1899991767		5.7114734600		5.7538923400		'dc 2252'
	% line 7027-7234
2685	2903	'branch'	2253	1	0.4293716400		-7.9672927900		12.9551923500		'dc 2253'
	% line 7027-7245
2685	3089	'branch'	2254	1	0.6612499800		-13.4184093500		19.9727597400		'dc 2254'
	% line 7027-7431
2805	2686	'branch'	2255	1	0.0484916633		2.4250834000		2.4251728700		'dc 2255'
	% line 7147-7028
2805	2686	'branch'	2256	1	0.0484916633		2.4250834000		2.4251728700		'dc 2256'
	% line 7147-7028-2
2686	2878	'branch'	2257	1	0.1679574900		-6.2741198500		6.5999201500		'dc 2257'
	% line 7028-7220
2686	2898	'branch'	2258	1	0.2830149933		4.4428129200		4.4442653500		'dc 2258'
	% line 7028-7240
2686	2988	'branch'	2259	1	0.5215058300		5.8346996300		8.1726433700		'dc 2259'
	% line 7028-7330
2932	2687	'branch'	2265	1	0.8781400033		35.7307624800		37.6135714300		'dc 2265'
	% line 7274-7029
2687	3065	'branch'	2266	1	0.6594866867		26.7293834700		28.2324416400		'dc 2266'
	% line 7029-7407
3073	2687	'branch'	2267	1	0.3896966600		12.0003137600		16.6690425300		'dc 2267'
	% line 7415-7029
2698	2693	'branch'	2269	1	1.3330799167		-49.7499618500		57.1077153500		'dc 2269'
	% line 7040-7035
2714	2693	'branch'	2270	1	0.3826433367		10.5542764700		16.3286796700		'dc 2270'
	% line 7056-7035
2693	3048	'branch'	2271	1	0.2715533233		-7.9641766500		16.2939472100		'dc 2271'
	% line 7035-7390
2693	3121	'branch'	2272	1	0.9275133633		-46.0314636200		55.8330881700		'dc 2272'
	% line 7035-8031
2694	2786	'branch'	2273	1	0.2204166733		-6.3920974700		6.6695134900		'dc 2273'
	% line 7036-7128
3089	2694	'branch'	2274	1	0.1974933433		5.4975585900		9.8319823200		'dc 2274'
	% line 7431-7036
3089	2694	'branch'	2275	1	0.1974933433		5.4975585900		9.8319823200		'dc 2275'
	% line 7431-7036-2
2705	2695	'branch'	2277	1	0.2000000000		2.4826154700		18.7386943900		'dc 2277'
	% line 7047-7037
2695	3086	'branch'	2278	1	0.5000000300		29.1973476400		80.6972016100		'dc 2278'
	% line 7037-7428
2784	2696	'branch'	2281	1	0.1569366733		-6.9805326500		13.3828477400		'dc 2281'
	% line 7126-7038
2784	2696	'branch'	2282	1	0.1569366733		-6.9805326500		13.3828477400		'dc 2282'
	% line 7126-7038-2
2696	2842	'branch'	2283	1	0.4355433267		14.5290346100		26.1902517900		'dc 2283'
	% line 7038-7184
3067	2696	'branch'	2284	1	0.1058000033		3.2953410100		9.0127017000		'dc 2284'
	% line 7409-7038
3067	2696	'branch'	2285	1	0.1058000033		3.2953410100		9.0127017000		'dc 2285'
	% line 7409-7038-2
2697	2759	'branch'	2286	1	0.1256375033		5.6586914100		6.2751042900		'dc 2286'
	% line 7039-7101
2697	2759	'branch'	2287	1	0.1256375033		5.6586914100		6.2751042900		'dc 2287'
	% line 7039-7101-2
2697	2759	'branch'	2288	1	0.1256375033		5.6586914100		6.2751042900		'dc 2288'
	% line 7039-7101-3
2697	3055	'branch'	2289	1	1.2801800067		-14.8797311800		20.0770515100		'dc 2289'
	% line 7039-7397
2698	2735	'branch'	2292	1	0.3667733400		1.9404784400		31.2468587900		'dc 2292'
	% line 7040-7077
2698	2735	'branch'	2293	1	0.3667733400		1.9404784400		31.2468587900		'dc 2293'
	% line 7040-7077-2
2699	2896	'branch'	2294	1	0.6052641767		18.1809864000		18.3325597500		'dc 2294'
	% line 7041-7238
3052	2699	'branch'	2295	1	0.3420866600		17.0549602500		17.0824071600		'dc 2295'
	% line 7394-7041
3052	2699	'branch'	2296	1	0.3420866600		17.0549602500		17.0824071600		'dc 2296'
	% line 7394-7041-2
2716	2700	'branch'	2300	1	0.5000000300		-45.7445716900		46.9807651600		'dc 2300'
	% line 7058-7042
2702	3074	'branch'	2302	1	0.8702049733		5.2738881100		13.6107910000		'dc 2302'
	% line 7044-7416
2857	2705	'branch'	2304	1	0.2000000000		-6.2103705400		18.8145139100		'dc 2304'
	% line 7199-7047
2886	2706	'branch'	2307	1	0.1199066667		-7.1361260400		7.2229893700		'dc 2307'
	% line 7228-7048
3000	2706	'branch'	2308	1	0.2362866500		9.2643623400		14.1872521100		'dc 2308'
	% line 7342-7048
2707	2747	'branch'	2309	1	0.2957991600		14.5101099000		14.7697634000		'dc 2309'
	% line 7049-7089
2973	2707	'branch'	2310	1	0.1922033433		9.4413318600		9.5994715800		'dc 2310'
	% line 7315-7049
2973	2707	'branch'	2311	1	0.1922033433		9.4413318600		9.5994715800		'dc 2311'
	% line 7315-7049-2
2973	2707	'branch'	2312	1	0.1922033433		9.4413318600		9.5994715800		'dc 2312'
	% line 7315-7049-3
2708	2748	'branch'	2313	1	0.1547324933		7.7168622000		7.7314139700		'dc 2313'
	% line 7050-7090
2708	2748	'branch'	2314	1	0.1547324933		7.7168622000		7.7314139700		'dc 2314'
	% line 7050-7090-2
2708	2909	'branch'	2315	1	0.4818308167		-8.1421804400		14.5371931400		'dc 2315'
	% line 7050-7251
2709	2744	'branch'	2316	1	0.4686058500		8.2320985800		14.1419493000		'dc 2316'
	% line 7051-7086
2709	2839	'branch'	2317	1	0.2781658300		-10.7439851800		10.9294598200		'dc 2317'
	% line 7051-7181
2934	2709	'branch'	2318	1	0.1688391700		3.6860041600		5.1010184200		'dc 2318'
	% line 7276-7051
2709	3023	'branch'	2319	1	0.0802316700		4.0028295500		4.0039855900		'dc 2319'
	% line 7051-7365
2709	3023	'branch'	2320	1	0.0802316700		4.0028295500		4.0039855900		'dc 2320'
	% line 7051-7365-2
2710	2711	'branch'	2321	1	0.4139425167		-15.9577913300		20.6161144900		'dc 2321'
	% line 7052-7053
2710	2711	'branch'	2322	1	0.4139425167		-15.9577913300		20.6161144900		'dc 2322'
	% line 7052-7053-2
2710	2711	'branch'	2323	1	0.4139425167		-15.9577913300		20.6161144900		'dc 2323'
	% line 7052-7053-3
2710	2841	'branch'	2324	1	0.3782350100		-1.8384640200		11.3906888100		'dc 2324'
	% line 7052-7183
2710	2879	'branch'	2325	1	0.4271674700		-6.7067666100		12.8850789700		'dc 2325'
	% line 7052-7221
2914	2710	'branch'	2326	1	0.1128533267		-5.3143935200		5.6345994200		'dc 2326'
	% line 7256-7052
2914	2710	'branch'	2327	1	0.1128533267		-5.3143935200		5.6345994200		'dc 2327'
	% line 7256-7052-2
2711	3006	'branch'	2328	1	0.0952199933		4.7605161700		4.7605354200		'dc 2328'
	% line 7053-7348
2711	3006	'branch'	2329	1	0.0952199933		4.7605161700		4.7605354200		'dc 2329'
	% line 7053-7348-2
2711	3006	'branch'	2330	1	0.0952199933		4.7605161700		4.7605354200		'dc 2330'
	% line 7053-7348-3
2712	2744	'branch'	2331	1	0.4562625100		-7.3119812000		17.8556848500		'dc 2331'
	% line 7054-7086
2901	2712	'branch'	2332	1	0.2459850000		-11.9168043100		12.2670052900		'dc 2332'
	% line 7243-7054
2712	3045	'branch'	2333	1	0.2495116600		0.2988708900		9.7462772400		'dc 2333'
	% line 7054-7387
2713	2782	'branch'	2334	1	0.1573775033		-0.3712034500		7.8182410700		'dc 2334'
	% line 7055-7124
2713	2782	'branch'	2335	1	0.1573775033		-0.3712034500		7.8182410700		'dc 2335'
	% line 7055-7124-2
2846	2713	'branch'	2336	1	0.0617166633		3.0581874800		3.0877448100		'dc 2336'
	% line 7188-7055
2846	2713	'branch'	2337	1	0.0617166633		3.0581874800		3.0877448100		'dc 2337'
	% line 7188-7055-2
2846	2713	'branch'	2338	1	0.0617166633		3.0581874800		3.0877448100		'dc 2338'
	% line 7188-7055-3
2846	2713	'branch'	2339	1	0.0617166633		3.0581874800		3.0877448100		'dc 2339'
	% line 7188-7055-4
2908	2713	'branch'	2340	1	0.0643616700		-0.3813410700		3.2075422100		'dc 2340'
	% line 7250-7055
2908	2713	'branch'	2341	1	0.0643616700		-0.3813410700		3.2075422100		'dc 2341'
	% line 7250-7055-2
2714	2814	'branch'	2343	1	0.5060766733		15.8269939400		21.6164469600		'dc 2343'
	% line 7056-7156
2714	2818	'branch'	2344	1	0.3297433433		1.6980623000		28.1290113900		'dc 2344'
	% line 7056-7160
2714	3078	'branch'	2345	1	0.2292333400		-9.5326929100		9.8362450500		'dc 2345'
	% line 7056-7420
2873	2715	'branch'	2346	1	0.0983058300		-4.5505404500		4.9142577100		'dc 2346'
	% line 7215-7057
2873	2715	'branch'	2347	1	0.0983058300		-4.5505404500		4.9142577100		'dc 2347'
	% line 7215-7057-2
2716	2753	'branch'	2355	1	0.5333333333		48.2143936200		49.5550832100		'dc 2355'
	% line 7058-7095
3064	2716	'branch'	2356	1	0.0500000000		1.7884436800		4.6768681900		'dc 2356'
	% line 7406-7058
2717	3065	'branch'	2358	1	0.1093266667		-1.7884436800		4.6768681900		'dc 2358'
	% line 7059-7407
2787	2718	'branch'	2359	1	0.5250324967		-1.9618197700		15.8118313100		'dc 2359'
	% line 7129-7060
2725	2903	'branch'	2360	1	0.3654508600		-9.4415636100		14.3153002800		'dc 2360'
	% line 7067-7245
2725	2949	'branch'	2361	1	0.3297433433		5.3052940400		12.9056572200		'dc 2361'
	% line 7067-7291
2725	3002	'branch'	2362	1	0.4417150100		-3.9606788200		6.9163774400		'dc 2362'
	% line 7067-7344
2963	2726	'branch'	2364	1	0.3702999967		-20.6349334700		22.2661080100		'dc 2364'
	% line 7305-7068
2727	3071	'branch'	2365	1	0.5783733567		8.6256351500		17.4416744900		'dc 2365'
	% line 7069-7413
2728	2758	'branch'	2366	1	0.2737574933		-8.0295219400		13.6121006000		'dc 2366'
	% line 7070-7100
2728	2915	'branch'	2367	1	0.2728758300		-8.5784721400		10.7076742400		'dc 2367'
	% line 7070-7257
2728	2975	'branch'	2368	1	0.2327600000		-0.0911853800		11.5605760800		'dc 2368'
	% line 7070-7317
2728	3056	'branch'	2369	1	0.1049183267		0.1367369000		3.1677420000		'dc 2369'
	% line 7070-7398
2781	2729	'branch'	2370	1	0.5245916733		8.0706434200		8.2404798400		'dc 2370'
	% line 7123-7071
3066	2729	'branch'	2371	1	1.5349818000		6.6749057800		24.0062487200		'dc 2371'
	% line 7408-7071
2730	2742	'branch'	2372	1	0.1516466600		-5.4560174900		7.5456375800		'dc 2372'
	% line 7072-7084
2730	2742	'branch'	2373	1	0.1516466600		-5.4560174900		7.5456375800		'dc 2373'
	% line 7072-7084-2
2829	2731	'branch'	2375	1	0.3879333167		14.0206060400		16.6406517200		'dc 2375'
	% line 7171-7073
2863	2731	'branch'	2376	1	0.7088599900		13.3952007300		42.4986730000		'dc 2376'
	% line 7205-7073
3063	2732	'branch'	2377	1	0.2199758167		5.5889535000		6.6401319800		'dc 2377'
	% line 7405-7074
2733	3045	'branch'	2378	1	0.5144525033		-0.4229295300		25.5623081900		'dc 2378'
	% line 7075-7387
2733	3045	'branch'	2379	1	0.5144525033		-0.4229295300		25.5623081900		'dc 2379'
	% line 7075-7387-2
2733	3056	'branch'	2380	1	0.2609733233		-1.6120904700		12.9605817400		'dc 2380'
	% line 7075-7398
2733	3056	'branch'	2381	1	0.2609733233		-1.6120904700		12.9605817400		'dc 2381'
	% line 7075-7398-2
2862	2734	'branch'	2387	1	0.1166666700		1.1610341100		11.0021694300		'dc 2387'
	% line 7204-7076
2734	3080	'branch'	2388	1	0.5083333233		-27.6376476300		47.4624912500		'dc 2388'
	% line 7076-7422
2735	2940	'branch'	2390	1	0.2204166733		-9.2243747700		9.4763535900		'dc 2390'
	% line 7077-7282
2864	2736	'branch'	2391	1	0.3650100000		1.1610341100		11.0021694300		'dc 2391'
	% line 7206-7078
2736	2937	'branch'	2392	1	0.1203475033		-1.7209160300		5.9731192900		'dc 2392'
	% line 7078-7279
2736	2937	'branch'	2393	1	0.1203475033		-1.7209160300		5.9731192900		'dc 2393'
	% line 7078-7279-2
2741	2763	'branch'	2396	1	0.4108566833		-4.0243711500		24.6499089000		'dc 2396'
	% line 7083-7105
2741	2829	'branch'	2397	1	0.3403233300		16.2171039600		20.4498857500		'dc 2397'
	% line 7083-7171
2741	2842	'branch'	2398	1	1.0685800167		-45.6610260000		45.7849660000		'dc 2398'
	% line 7083-7184
2741	2922	'branch'	2399	1	0.2292333400		4.0222992900		13.7595364100		'dc 2399'
	% line 7083-7264
3081	2741	'branch'	2400	1	0.3050566633		9.6896848700		13.0446277100		'dc 2400'
	% line 7423-7083
2743	2902	'branch'	2401	1	0.4659608300		-7.7557549500		23.1638986000		'dc 2401'
	% line 7085-7244
2743	2902	'branch'	2402	1	0.4659608300		-7.7557549500		23.1638986000		'dc 2402'
	% line 7085-7244-2
3070	2743	'branch'	2403	1	0.1344541600		3.1889159700		6.6857372900		'dc 2403'
	% line 7412-7085
3070	2743	'branch'	2404	1	0.1344541600		3.1889159700		6.6857372900		'dc 2404'
	% line 7412-7085-2
2744	2880	'branch'	2405	1	0.2420174933		-5.9999871300		7.3207783700		'dc 2405'
	% line 7086-7222
2744	3077	'branch'	2406	1	0.4421557933		20.8619957000		22.0649280500		'dc 2406'
	% line 7086-7419
2744	3077	'branch'	2407	1	0.4421557933		20.8619957000		22.0649280500		'dc 2407'
	% line 7086-7419-2
2745	2785	'branch'	2408	1	0.1326908367		-2.9376130100		6.5997132500		'dc 2408'
	% line 7087-7127
2745	2785	'branch'	2409	1	0.1326908367		-2.9376130100		6.5997132500		'dc 2409'
	% line 7087-7127-2
2745	2785	'branch'	2410	1	0.1326908367		-2.9376130100		6.5997132500		'dc 2410'
	% line 7087-7127-3
2745	2785	'branch'	2411	1	0.1326908367		-2.9376130100		6.5997132500		'dc 2411'
	% line 7087-7127-4
2745	2785	'branch'	2412	1	0.1326908367		-2.9376130100		6.5997132500		'dc 2412'
	% line 7087-7127-5
2745	2785	'branch'	2413	1	0.1326908367		-2.9376130100		6.5997132500		'dc 2413'
	% line 7087-7127-6
2745	2785	'branch'	2414	1	0.1326908367		-2.9376130100		6.5997132500		'dc 2414'
	% line 7087-7127-7
2745	2785	'branch'	2415	1	0.1326908367		-2.9376130100		6.5997132500		'dc 2415'
	% line 7087-7127-8
2745	2785	'branch'	2416	1	0.1326908367		-2.9376130100		6.5997132500		'dc 2416'
	% line 7087-7127-9
2745	2879	'branch'	2417	1	0.1816233367		2.0210876500		9.0277609900		'dc 2417'
	% line 7087-7221
2745	2879	'branch'	2418	1	0.1816233367		2.0210876500		9.0277609900		'dc 2418'
	% line 7087-7221-2
2745	2879	'branch'	2419	1	0.1816233367		2.0210876500		9.0277609900		'dc 2419'
	% line 7087-7221-3
2745	2994	'branch'	2420	1	0.0736191700		3.6536662600		3.6804445300		'dc 2420'
	% line 7087-7336
2745	2994	'branch'	2421	1	0.0736191700		3.6536662600		3.6804445300		'dc 2421'
	% line 7087-7336-2
2745	2994	'branch'	2422	1	0.0736191700		3.6536662600		3.6804445300		'dc 2422'
	% line 7087-7336-3
2745	2994	'branch'	2423	1	0.0736191700		3.6536662600		3.6804445300		'dc 2423'
	% line 7087-7336-4
2745	2994	'branch'	2424	1	0.0736191700		3.6536662600		3.6804445300		'dc 2424'
	% line 7087-7336-5
2746	2774	'branch'	2425	1	0.8349383433		-25.2328128800		25.2762076300		'dc 2425'
	% line 7088-7116
2746	2805	'branch'	2426	1	0.7943817000		24.0410919200		24.0506464200		'dc 2426'
	% line 7088-7147
2895	2746	'branch'	2427	1	0.5506008367		15.5692033800		16.6668269500		'dc 2427'
	% line 7237-7088
2747	3046	'branch'	2428	1	0.2993258233		8.8925552400		9.0637326500		'dc 2428'
	% line 7089-7388
2747	3085	'branch'	2429	1	0.2512750067		-3.0701437000		7.5732112100		'dc 2429'
	% line 7089-7427
2748	3079	'branch'	2430	1	0.1326908367		2.1129026400		6.5916800600		'dc 2430'
	% line 7090-7421
2748	3079	'branch'	2431	1	0.1326908367		2.1129026400		6.5916800600		'dc 2431'
	% line 7090-7421-2
2749	2884	'branch'	2432	1	0.3218083300		-2.7732126700		12.5896785500		'dc 2432'
	% line 7091-7226
2749	2917	'branch'	2433	1	0.2587691633		12.0613079100		12.9140598200		'dc 2433'
	% line 7091-7259
2749	2917	'branch'	2434	1	0.2587691633		12.0613079100		12.9140598200		'dc 2434'
	% line 7091-7259-2
2749	3076	'branch'	2435	1	0.9945199867		-13.1846494700		15.6111514800		'dc 2435'
	% line 7091-7418
2750	2874	'branch'	2436	1	0.2622958367		0.4850738900		4.1004940400		'dc 2436'
	% line 7092-7216
2750	2908	'branch'	2437	1	0.1926441700		5.4449186300		5.8305314700		'dc 2437'
	% line 7092-7250
2750	2916	'branch'	2438	1	0.0987466733		-2.9322772000		2.9898142100		'dc 2438'
	% line 7092-7258
2750	2988	'branch'	2439	1	0.1825050000		-4.3353910400		5.5179115600		'dc 2439'
	% line 7092-7330
2750	3042	'branch'	2440	1	0.1569366733		1.0823545500		6.1442894500		'dc 2440'
	% line 7092-7384
2879	2751	'branch'	2441	1	0.1044774900		2.3766164800		5.1913539200		'dc 2441'
	% line 7221-7093
2879	2751	'branch'	2442	1	0.1044774900		2.3766164800		5.1913539200		'dc 2442'
	% line 7221-7093-2
2751	2883	'branch'	2443	1	0.4364250067		-1.9832863800		13.1503134100		'dc 2443'
	% line 7093-7225
2899	2751	'branch'	2444	1	0.3663325167		-4.6912894200		5.7439823700		'dc 2444'
	% line 7241-7093
2751	2916	'branch'	2445	1	0.7004842067		11.0129756900		11.0138420600		'dc 2445'
	% line 7093-7258
2752	2934	'branch'	2446	1	0.1503241667		4.5149879500		4.5508245900		'dc 2446'
	% line 7094-7276
2752	3046	'branch'	2447	1	0.4536174600		-6.3204703300		7.1202253700		'dc 2447'
	% line 7094-7388
2962	2753	'branch'	2451	1	0.5916666667		1.9674903200		54.6558990400		'dc 2451'
	% line 7304-7095
2919	2754	'branch'	2453	1	0.4761000133		-20.3908672300		20.4036720300		'dc 2453'
	% line 7261-7096
2755	2811	'branch'	2454	1	1.5023599833		-13.8578367200		23.5298356800		'dc 2454'
	% line 7097-7153
2758	2761	'branch'	2455	1	0.0877258333		-3.3641433700		4.3613142300		'dc 2455'
	% line 7100-7103
2758	2761	'branch'	2456	1	0.0877258333		-3.3641433700		4.3613142300		'dc 2456'
	% line 7100-7103-2
2758	2802	'branch'	2457	1	0.0767050000		2.1042020300		3.8143536500		'dc 2457'
	% line 7100-7144
2758	2802	'branch'	2458	1	0.0767050000		2.1042020300		3.8143536500		'dc 2458'
	% line 7100-7144-2
2758	2802	'branch'	2459	1	0.0767050000		2.1042020300		3.8143536500		'dc 2459'
	% line 7100-7144-3
2758	2802	'branch'	2460	1	0.0767050000		2.1042020300		3.8143536500		'dc 2460'
	% line 7100-7144-4
2758	2880	'branch'	2461	1	0.0859625000		-4.2706284500		4.2862660600		'dc 2461'
	% line 7100-7222
2758	2880	'branch'	2462	1	0.0859625000		-4.2706284500		4.2862660600		'dc 2462'
	% line 7100-7222-2
2759	2841	'branch'	2463	1	0.3689774867		11.1381092100		11.1680699400		'dc 2463'
	% line 7101-7183
2759	3044	'branch'	2464	1	0.4284900067		12.9595775600		12.9797448300		'dc 2464'
	% line 7101-7386
2760	2835	'branch'	2465	1	0.1631083333		5.4870295500		8.1212370100		'dc 2465'
	% line 7102-7177
2760	2835	'branch'	2466	1	0.1631083333		5.4870295500		8.1212370100		'dc 2466'
	% line 7102-7177-2
2948	2760	'branch'	2467	1	0.2428991600		-6.6273474700		7.3438931000		'dc 2467'
	% line 7290-7102
2761	2913	'branch'	2468	1	0.2636183333		-7.9701967200		7.9753817300		'dc 2468'
	% line 7103-7255
2761	3039	'branch'	2469	1	0.8419916633		5.3014369000		13.1757204300		'dc 2469'
	% line 7103-7381
2788	2762	'branch'	2480	1	0.0416666667		-6.6786708800		6.6905159600		'dc 2480'
	% line 7130-7104
2763	2845	'branch'	2483	1	0.4284900067		-25.7854385400		25.7865260500		'dc 2483'
	% line 7105-7187
2763	2863	'branch'	2484	1	0.3561933333		20.8027496300		21.4941336700		'dc 2484'
	% line 7105-7205
2763	2990	'branch'	2485	1	0.1304866600		-7.8778486300		7.8778656400		'dc 2485'
	% line 7105-7332
2774	2998	'branch'	2486	1	0.6211341500		-5.0904684100		18.7091389800		'dc 2486'
	% line 7116-7340
2774	3022	'branch'	2487	1	1.2770941133		-15.8507003800		20.0328062900		'dc 2487'
	% line 7116-7364
2900	2775	'branch'	2488	1	0.0943383300		-4.7123155600		4.7133713200		'dc 2488'
	% line 7242-7117
2900	2775	'branch'	2489	1	0.0943383300		-4.7123155600		4.7133713200		'dc 2489'
	% line 7242-7117-2
2775	2950	'branch'	2490	1	0.0916933333		-1.2806981800		4.5662544000		'dc 2490'
	% line 7117-7292
2775	2950	'branch'	2491	1	0.0916933333		-1.2806981800		4.5662544000		'dc 2491'
	% line 7117-7292-2
2775	3053	'branch'	2492	1	0.1780966667		5.2188687300		8.8634489300		'dc 2492'
	% line 7117-7395
2775	3053	'branch'	2493	1	0.1780966667		5.2188687300		8.8634489300		'dc 2493'
	% line 7117-7395-2
2835	2776	'branch'	2494	1	0.1199066667		5.6155986800		5.9757345400		'dc 2494'
	% line 7177-7118
2835	2776	'branch'	2495	1	0.1199066667		5.6155986800		5.9757345400		'dc 2495'
	% line 7177-7118-2
2776	3062	'branch'	2496	1	0.2424583233		2.3232615000		12.0516477500		'dc 2496'
	% line 7118-7404
2802	2777	'branch'	2497	1	0.0775866700		2.1885323500		3.8698188200		'dc 2497'
	% line 7144-7119
2802	2777	'branch'	2498	1	0.0775866700		2.1885323500		3.8698188200		'dc 2498'
	% line 7144-7119-2
2777	2917	'branch'	2499	1	0.5254733367		0.4051168000		8.2207375900		'dc 2499'
	% line 7119-7259
2777	2976	'branch'	2500	1	0.1948483300		-3.7914719600		5.8856376400		'dc 2500'
	% line 7119-7318
2778	2906	'branch'	2503	1	0.2843375000		11.1216001500		11.1798030600		'dc 2503'
	% line 7120-7248
2778	3054	'branch'	2504	1	0.1274008267		-4.1635456100		6.3512757800		'dc 2504'
	% line 7120-7396
2778	3054	'branch'	2505	1	0.1274008267		-4.1635456100		6.3512757800		'dc 2505'
	% line 7120-7396-2
3085	2778	'branch'	2506	1	0.0700925000		-2.2119383800		3.4782461100		'dc 2506'
	% line 7427-7120
3085	2778	'branch'	2507	1	0.0700925000		-2.2119383800		3.4782461100		'dc 2507'
	% line 7427-7120-2
2781	2811	'branch'	2508	1	2.7596168167		37.6102218600		43.3110073200		'dc 2508'
	% line 7123-7153
2782	2838	'branch'	2509	1	0.3041749967		-4.7706141500		4.7814701900		'dc 2509'
	% line 7124-7180
2783	2989	'branch'	2512	1	0.4749999833		41.2234191900		44.7178009200		'dc 2512'
	% line 7125-7331
3004	2783	'branch'	2513	1	0.0500000000		-0.4765718300		9.3448709900		'dc 2513'
	% line 7346-7125
2784	2963	'branch'	2518	1	1.2184632900		-41.9470329300		52.1274696500		'dc 2518'
	% line 7126-7305
2784	2990	'branch'	2519	1	1.0438932900		41.2234191900		44.7178009200		'dc 2519'
	% line 7126-7332
2784	3081	'branch'	2520	1	1.0791600000		43.5219345100		46.2805597700		'dc 2520'
	% line 7126-7423
3049	2786	'branch'	2521	1	0.2499525033		1.5755488900		12.4117988800		'dc 2521'
	% line 7391-7128
2935	2787	'branch'	2522	1	0.5378166433		-3.1009383200		21.0304091600		'dc 2522'
	% line 7277-7129
2961	2787	'branch'	2523	1	1.0562366867		-16.3691024800		16.5949473100		'dc 2523'
	% line 7303-7129
2921	2788	'branch'	2535	1	0.1250000067		-1.3578125200		11.6381100300		'dc 2535'
	% line 7263-7130
2789	2818	'branch'	2538	1	0.8534533167		-45.4986496000		51.3588693400		'dc 2538'
	% line 7131-7160
2789	2936	'branch'	2539	1	0.4055666700		13.5506925600		17.3623286800		'dc 2539'
	% line 7131-7278
2789	3059	'branch'	2540	1	0.4373066667		-15.4341735800		18.7111120300		'dc 2540'
	% line 7131-7401
2790	2941	'branch'	2541	1	0.1348950000		6.0509066600		6.7379993200		'dc 2541'
	% line 7132-7283
3077	2790	'branch'	2542	1	0.0802316700		-1.8583768600		3.9982854100		'dc 2542'
	% line 7419-7132
3077	2790	'branch'	2543	1	0.0802316700		-1.8583768600		3.9982854100		'dc 2543'
	% line 7419-7132-2
3077	2790	'branch'	2544	1	0.0802316700		-1.8583768600		3.9982854100		'dc 2544'
	% line 7419-7132-3
2801	2831	'branch'	2545	1	0.3332699800		-3.0131218400		13.0393581800		'dc 2545'
	% line 7143-7173
2892	2801	'branch'	2546	1	0.3054975167		10.3448753400		11.9817830000		'dc 2546'
	% line 7234-7143
2801	2896	'branch'	2547	1	1.4860491933		43.9764480600		44.9876744900		'dc 2547'
	% line 7143-7238
2958	2801	'branch'	2548	1	0.4038033333		14.3536500900		15.8495428200		'dc 2548'
	% line 7300-7143
2802	2930	'branch'	2549	1	0.2111591700		-6.9543457000		10.5116275200		'dc 2549'
	% line 7144-7272
2802	2930	'branch'	2550	1	0.2111591700		-6.9543457000		10.5116275200		'dc 2550'
	% line 7144-7272-2
2991	2802	'branch'	2551	1	0.1106491667		-4.0754394500		5.5141677000		'dc 2551'
	% line 7333-7144
2991	2802	'branch'	2552	1	0.1106491667		-4.0754394500		5.5141677000		'dc 2552'
	% line 7333-7144-2
2991	2802	'branch'	2553	1	0.1106491667		-4.0754394500		5.5141677000		'dc 2553'
	% line 7333-7144-3
2991	2802	'branch'	2554	1	0.1106491667		-4.0754394500		5.5141677000		'dc 2554'
	% line 7333-7144-4
2991	2802	'branch'	2555	1	0.1106491667		-4.0754394500		5.5141677000		'dc 2555'
	% line 7333-7144-5
2991	2802	'branch'	2556	1	0.1106491667		-4.0754394500		5.5141677000		'dc 2556'
	% line 7333-7144-6
2803	2892	'branch'	2558	1	0.4584666833		-5.2975831000		17.9258831100		'dc 2558'
	% line 7145-7234
2803	2901	'branch'	2559	1	0.5942433267		17.8615760800		17.9896191100		'dc 2559'
	% line 7145-7243
3039	2803	'branch'	2560	1	0.2843375000		1.1469973300		11.1245871400		'dc 2560'
	% line 7381-7145
2803	3062	'branch'	2561	1	0.5021091500		-19.7321586600		19.7322164500		'dc 2561'
	% line 7145-7404
2994	2805	'branch'	2562	1	0.0753825000		2.1049938200		3.7405792300		'dc 2562'
	% line 7336-7147
2994	2805	'branch'	2563	1	0.0753825000		2.1049938200		3.7405792300		'dc 2563'
	% line 7336-7147-2
2994	2805	'branch'	2564	1	0.0753825000		2.1049938200		3.7405792300		'dc 2564'
	% line 7336-7147-3
2994	2805	'branch'	2565	1	0.0753825000		2.1049938200		3.7405792300		'dc 2565'
	% line 7336-7147-4
3044	2805	'branch'	2566	1	0.0991874967		-2.9530148500		4.9413599400		'dc 2566'
	% line 7386-7147
3044	2805	'branch'	2567	1	0.0991874967		-2.9530148500		4.9413599400		'dc 2567'
	% line 7386-7147-2
2836	2806	'branch'	2568	1	0.0991874967		0.2264595500		4.9198197300		'dc 2568'
	% line 7178-7148
2836	2806	'branch'	2569	1	0.0991874967		0.2264595500		4.9198197300		'dc 2569'
	% line 7178-7148-2
2806	2903	'branch'	2570	1	0.3531074900		-4.4859194800		13.8158135400		'dc 2570'
	% line 7148-7245
2806	2956	'branch'	2571	1	0.3429683500		-7.9115772200		10.3598383300		'dc 2571'
	% line 7148-7298
2806	3023	'branch'	2572	1	0.1895583433		8.9405984900		9.4578035300		'dc 2572'
	% line 7148-7365
2806	3023	'branch'	2573	1	0.1895583433		8.9405984900		9.4578035300		'dc 2573'
	% line 7148-7365-2
2807	3066	'branch'	2574	1	0.5951250267		22.8875923200		23.3751805200		'dc 2574'
	% line 7149-7408
2808	3048	'branch'	2576	1	0.1816233367		-15.1297807700		15.6409362900		'dc 2576'
	% line 7150-7390
2808	3048	'branch'	2577	1	0.1816233367		-15.1297807700		15.6409362900		'dc 2577'
	% line 7150-7390-2
2808	3078	'branch'	2578	1	0.9169333667		-27.2439308200		39.2216593800		'dc 2578'
	% line 7150-7420
3094	2808	'branch'	2579	1	1.8197600600		-51.4033393900		109.2398937900		'dc 2579'
	% line 8004-7150
2809	2912	'branch'	2580	1	0.2102775033		-1.2747002800		10.4347183300		'dc 2580'
	% line 7151-7254
2988	2810	'branch'	2581	1	0.0850808333		2.6665399100		4.2416220500		'dc 2581'
	% line 7330-7152
2988	2810	'branch'	2582	1	0.0850808333		2.6665399100		4.2416220500		'dc 2582'
	% line 7330-7152-2
2810	3057	'branch'	2583	1	0.0648025000		2.3068993100		3.2282812900		'dc 2583'
	% line 7152-7399
2810	3057	'branch'	2584	1	0.0648025000		2.3068993100		3.2282812900		'dc 2584'
	% line 7152-7399-2
2812	2815	'branch'	2585	1	0.2883049933		3.1150116900		14.3135898500		'dc 2585'
	% line 7154-7157
2812	2815	'branch'	2586	1	0.2883049933		3.1150116900		14.3135898500		'dc 2586'
	% line 7154-7157-2
2958	2812	'branch'	2587	1	0.2124816700		-7.4603772200		8.3414615100		'dc 2587'
	% line 7300-7154
2812	3069	'branch'	2588	1	0.1935258333		-5.0157580400		7.5763071000		'dc 2588'
	% line 7154-7411
2813	2916	'branch'	2589	1	0.1569366733		-1.1268081700		6.1315769900		'dc 2589'
	% line 7155-7258
2813	2974	'branch'	2590	1	0.3156366600		4.6380262400		9.5251982200		'dc 2590'
	% line 7155-7316
2834	2814	'branch'	2594	1	0.1657533367		13.9788112600		14.1766958500		'dc 2594'
	% line 7176-7156
2814	3025	'branch'	2595	1	0.4461233433		26.6693592100		38.1484338400		'dc 2595'
	% line 7156-7367
2814	3025	'branch'	2596	1	0.4461233433		26.6693592100		38.1484338400		'dc 2596'
	% line 7156-7367-2
2815	2953	'branch'	2597	1	0.1437116667		-1.5665580000		7.1435834800		'dc 2597'
	% line 7157-7295
2815	2953	'branch'	2598	1	0.1437116667		-1.5665580000		7.1435834800		'dc 2598'
	% line 7157-7295-2
2831	2816	'branch'	2599	1	0.2023425067		6.0832366900		6.1235487600		'dc 2599'
	% line 7173-7158
2816	2949	'branch'	2600	1	0.4293716400		-12.3723688100		12.9934020600		'dc 2600'
	% line 7158-7291
2816	3052	'branch'	2601	1	0.1163800000		5.6975927400		5.8057693100		'dc 2601'
	% line 7158-7394
2816	3052	'branch'	2602	1	0.1163800000		5.6975927400		5.8057693100		'dc 2602'
	% line 7158-7394-2
2817	2833	'branch'	2613	1	0.0666666667		0.1622083600		10.9951453400		'dc 2613'
	% line 7159-7175
2857	2817	'branch'	2614	1	0.1583333400		13.4006662400		14.7721775100		'dc 2614'
	% line 7199-7159
2817	2885	'branch'	2615	1	0.1083333333		-12.4920759200		17.7861332500		'dc 2615'
	% line 7159-7227
2845	2818	'branch'	2619	1	0.4619933367		-13.0708704000		27.7327613900		'dc 2619'
	% line 7187-7160
2819	2950	'branch'	2620	1	0.0315195833		0.0000000000		3.1515141500		'dc 2620_series'
	% transformer 7161-7292
2950	1073	'branch'	2620	1	0.0315195833		0.0000000000		3.1515141500		'dc 2620_common'
	% 7161-7292
2819	2950	'branch'	2621	1	0.0630391633		2.6394758200		3.1515141500		'dc 2621'
	% line 7161-7292-2
2819	2950	'branch'	2622	1	0.0630391633		2.6394758200		3.1515141500		'dc 2622'
	% line 7161-7292-3
2819	2950	'branch'	2623	1	0.0630391633		2.6394758200		3.1515141500		'dc 2623'
	% line 7161-7292-4
2829	2910	'branch'	2625	1	1.3260267000		-51.4955596900		56.8113082800		'dc 2625'
	% line 7171-7252
2890	2830	'branch'	2626	1	0.1326908367		5.8209281000		6.6089221700		'dc 2626'
	% line 7232-7172
2890	2830	'branch'	2627	1	0.1326908367		5.8209281000		6.6089221700		'dc 2627'
	% line 7232-7172-2
2831	3045	'branch'	2628	1	0.1829458333		4.1985230400		7.1562473200		'dc 2628'
	% line 7173-7387
2832	2889	'branch'	2629	1	0.0921341667		1.0891933400		4.5710538800		'dc 2629'
	% line 7174-7231
2832	2889	'branch'	2630	1	0.0921341667		1.0891933400		4.5710538800		'dc 2630'
	% line 7174-7231-2
2832	2915	'branch'	2631	1	0.3694183267		-14.4506549800		14.5117240100		'dc 2631'
	% line 7174-7257
2959	2832	'branch'	2632	1	0.0784683367		0.5317630200		3.9062055800		'dc 2632'
	% line 7301-7174
2833	3047	'branch'	2635	1	0.4666666800		0.7237446300		43.7639443400		'dc 2635'
	% line 7175-7389
2834	2858	'branch'	2639	1	0.3350333267		-13.5561704600		14.3735173500		'dc 2639'
	% line 7176-7200
2834	3067	'branch'	2640	1	0.9045900300		-20.5952644300		38.6644858000		'dc 2640'
	% line 7176-7409
2977	2835	'branch'	2641	1	0.1088858300		-3.9122717400		5.4180748300		'dc 2641'
	% line 7319-7177
2977	2835	'branch'	2642	1	0.1088858300		-3.9122717400		5.4180748300		'dc 2642'
	% line 7319-7177-2
2953	2836	'branch'	2643	1	0.2384908367		0.5149269700		7.1796717900		'dc 2643'
	% line 7295-7178
2836	3062	'branch'	2644	1	0.3425274967		-4.9947514500		5.3758507200		'dc 2644'
	% line 7178-7404
2837	2902	'branch'	2645	1	0.4165874833		10.9768829300		12.6016980000		'dc 2645'
	% line 7179-7244
2837	2915	'branch'	2646	1	0.6299508333		18.8873062100		19.0776704100		'dc 2646'
	% line 7179-7257
2837	2994	'branch'	2647	1	0.4381883233		-9.0449409500		13.2223014000		'dc 2647'
	% line 7179-7336
2874	2838	'branch'	2648	1	0.1926441700		-0.5656607200		3.0136857000		'dc 2648'
	% line 7216-7180
2838	2956	'branch'	2649	1	0.1318091667		-5.5559763900		6.5783860300		'dc 2649'
	% line 7180-7298
2838	2956	'branch'	2650	1	0.1318091667		-5.5559763900		6.5783860300		'dc 2650'
	% line 7180-7298-2
3046	2838	'branch'	2651	1	0.1445933400		7.2237863500		7.2254011200		'dc 2651'
	% line 7388-7180
3046	2838	'branch'	2652	1	0.1445933400		7.2237863500		7.2254011200		'dc 2652'
	% line 7388-7180-2
2838	3057	'branch'	2653	1	0.0996283267		0.7189830500		4.9409341300		'dc 2653'
	% line 7180-7399
2838	3057	'branch'	2654	1	0.0996283267		0.7189830500		4.9409341300		'dc 2654'
	% line 7180-7399-2
2900	2839	'branch'	2655	1	0.0855216633		-1.1034640100		4.2589072600		'dc 2655'
	% line 7242-7181
3043	2839	'branch'	2656	1	0.4606708533		7.1951031700		7.2357845500		'dc 2656'
	% line 7385-7181
2840	2895	'branch'	2657	1	0.5849858367		5.5106163000		22.8721593500		'dc 2657'
	% line 7182-7237
2841	3075	'branch'	2658	1	0.3883741400		5.3392300600		6.0943663400		'dc 2658'
	% line 7183-7417
3005	2842	'branch'	2662	1	0.0828766700		7.0754385000		7.1514547000		'dc 2662'
	% line 7347-7184
3005	2842	'branch'	2663	1	0.0828766700		7.0754385000		7.1514547000		'dc 2663'
	% line 7347-7184-2
3005	2842	'branch'	2664	1	0.0828766700		7.0754385000		7.1514547000		'dc 2664'
	% line 7347-7184-3
3041	2843	'branch'	2665	1	0.2675858433		-8.5566177400		13.3132580900		'dc 2665'
	% line 7383-7185
3041	2843	'branch'	2666	1	0.2675858433		-8.5566177400		13.3132580900		'dc 2666'
	% line 7383-7185-2
2844	2999	'branch'	2678	1	0.2583333400		-42.0081977800		42.0642397900		'dc 2678'
	% line 7186-7341
3004	2844	'branch'	2679	1	0.2166666700		22.8360137900		34.9129584200		'dc 2679'
	% line 7346-7186
2845	3059	'branch'	2684	1	0.3385599967		17.0137405400		20.3762766400		'dc 2684'
	% line 7187-7401
2846	2913	'branch'	2685	1	0.0449649967		0.3925947800		2.2429504800		'dc 2685'
	% line 7188-7255
2846	2913	'branch'	2686	1	0.0449649967		0.3925947800		2.2429504800		'dc 2686'
	% line 7188-7255-2
2846	2913	'branch'	2687	1	0.0449649967		0.3925947800		2.2429504800		'dc 2687'
	% line 7188-7255-3
2846	2913	'branch'	2688	1	0.0449649967		0.3925947800		2.2429504800		'dc 2688'
	% line 7188-7255-4
2846	2913	'branch'	2689	1	0.0449649967		0.3925947800		2.2429504800		'dc 2689'
	% line 7188-7255-5
2846	2913	'branch'	2690	1	0.0449649967		0.3925947800		2.2429504800		'dc 2690'
	% line 7188-7255-6
2846	2913	'branch'	2691	1	0.0449649967		0.3925947800		2.2429504800		'dc 2691'
	% line 7188-7255-7
2846	2913	'branch'	2692	1	0.0449649967		0.3925947800		2.2429504800		'dc 2692'
	% line 7188-7255-8
2856	2859	'branch'	2693	1	0.1445933400		1.1632827500		7.1841147500		'dc 2693'
	% line 7198-7201
2856	2859	'branch'	2694	1	0.1445933400		1.1632827500		7.1841147500		'dc 2694'
	% line 7198-7201-2
2856	2883	'branch'	2695	1	0.4932925200		9.7235670100		24.5268862400		'dc 2695'
	% line 7198-7225
2857	2989	'branch'	2697	1	0.3333333333		44.3652343800		53.7938438700		'dc 2697'
	% line 7199-7331
3078	2858	'branch'	2701	1	0.4073299700		-2.1425883800		24.3807480600		'dc 2701'
	% line 7420-7200
2861	2905	'branch'	2702	1	0.2980033167		1.5371341700		11.6581560000		'dc 2702'
	% line 7203-7247
2861	2971	'branch'	2703	1	0.7934999767		20.2108478500		23.3305309600		'dc 2703'
	% line 7203-7313
3051	2861	'branch'	2704	1	1.6033109767		25.0675201400		25.1962206600		'dc 2704'
	% line 7393-7203
3084	2861	'branch'	2705	1	1.5852366733		-12.1918010700		24.8190304400		'dc 2705'
	% line 7426-7203
2921	2862	'branch'	2713	1	0.1500000033		12.7712163900		14.0071622700		'dc 2713'
	% line 7263-7204
2862	3086	'branch'	2714	1	0.9583333433		-47.9393310500		89.6174499300		'dc 2714'
	% line 7204-7428
2940	2863	'branch'	2716	1	0.1393033400		8.0677452100		11.9164197000		'dc 2716'
	% line 7282-7205
2864	2952	'branch'	2717	1	0.2997666633		38.1494178800		42.4292543700		'dc 2717'
	% line 7206-7294
2871	2931	'branch'	2718	1	0.7119457833		3.4058687700		11.1354731200		'dc 2718'
	% line 7213-7273
2951	2871	'branch'	2719	1	0.3879333167		9.5911369300		11.7292589400		'dc 2719'
	% line 7293-7213
2871	3021	'branch'	2720	1	0.3024116633		10.4635505700		11.8608575000		'dc 2720'
	% line 7213-7363
2872	2915	'branch'	2721	1	0.4262858000		5.3653373700		12.8488541400		'dc 2721'
	% line 7214-7257
2872	2955	'branch'	2722	1	0.3328291800		-9.4649543800		10.0727168400		'dc 2722'
	% line 7214-7297
3003	2872	'branch'	2723	1	0.1216699967		-5.6640768100		6.0771664500		'dc 2723'
	% line 7345-7214
3003	2872	'branch'	2724	1	0.1216699967		-5.6640768100		6.0771664500		'dc 2724'
	% line 7345-7214-2
3069	2873	'branch'	2725	1	0.1115308367		-3.1404850500		5.5497302800		'dc 2725'
	% line 7411-7215
2873	3089	'branch'	2726	1	0.2049874900		0.5082979200		6.1842166000		'dc 2726'
	% line 7215-7431
2874	3040	'branch'	2727	1	0.3196041533		5.2417755100		9.6520611700		'dc 2727'
	% line 7216-7382
2874	3044	'branch'	2728	1	0.3500216633		-10.1238098100		13.7245578600		'dc 2728'
	% line 7216-7386
2907	2875	'branch'	2729	1	0.0846400000		1.4079383600		3.3083624400		'dc 2729'
	% line 7249-7217
2875	2934	'branch'	2730	1	0.5766099867		-6.3058753000		9.0381225200		'dc 2730'
	% line 7217-7276
3079	2876	'branch'	2731	1	0.3513441533		-3.7700142900		10.5936566700		'dc 2731'
	% line 7421-7218
2876	3099	'branch'	2732	1	1.0037775333		-15.7357330300		15.7765787200		'dc 2732'
	% line 7218-8009
2888	2877	'branch'	2733	1	0.4205550067		-11.5636415500		12.7270236800		'dc 2733'
	% line 7230-7219
2877	2895	'branch'	2734	1	0.7701358767		12.6187982600		23.2322148600		'dc 2734'
	% line 7219-7237
3071	2877	'branch'	2735	1	0.2556833300		10.3294124600		12.7447422800		'dc 2735'
	% line 7413-7219
3071	2877	'branch'	2736	1	0.2556833300		10.3294124600		12.7447422800		'dc 2736'
	% line 7413-7219-2
2879	2878	'branch'	2737	1	0.0643616700		-0.1135343500		3.1965383300		'dc 2737'
	% line 7221-7220
2879	2878	'branch'	2738	1	0.0643616700		-0.1135343500		3.1965383300		'dc 2738'
	% line 7221-7220-2
2878	3054	'branch'	2739	1	0.2869825167		-9.2210750600		14.2842561400		'dc 2739'
	% line 7220-7396
2879	2954	'branch'	2740	1	0.2874233300		-1.7625896900		8.6508551500		'dc 2740'
	% line 7221-7296
2880	2996	'branch'	2741	1	0.2711124867		1.3660342700		4.2392651600		'dc 2741'
	% line 7222-7338
2880	3020	'branch'	2742	1	0.4910883400		-14.5764131500		14.8667664000		'dc 2742'
	% line 7222-7362
2950	2881	'branch'	2743	1	0.0881666700		-2.6968627000		4.3868204600		'dc 2743'
	% line 7292-7223
2950	2881	'branch'	2744	1	0.0881666700		-2.6968627000		4.3868204600		'dc 2744'
	% line 7292-7223-2
2881	3062	'branch'	2745	1	0.2997666633		8.1644153600		9.0786456800		'dc 2745'
	% line 7223-7404
2881	3083	'branch'	2746	1	0.2495116600		-6.9539604200		9.7686287300		'dc 2746'
	% line 7223-7425
2882	2906	'branch'	2747	1	0.3107875100		-11.7599849700		12.2063972000		'dc 2747'
	% line 7224-7248
3042	2882	'branch'	2748	1	0.1891175033		0.3063145000		2.9574762600		'dc 2748'
	% line 7384-7224
2882	3075	'branch'	2749	1	0.2111591700		-7.5127754200		8.2821251400		'dc 2749'
	% line 7224-7417
2904	2883	'branch'	2750	1	0.2918316700		6.8069338800		8.8212596100		'dc 2750'
	% line 7246-7225
2883	3053	'branch'	2751	1	0.3566341500		13.9916219700		14.0050586300		'dc 2751'
	% line 7225-7395
2884	2898	'branch'	2752	1	0.3090241633		-9.3527107200		9.3574800900		'dc 2752'
	% line 7226-7240
2884	2908	'branch'	2753	1	0.2803699933		1.8276162100		10.9623292800		'dc 2753'
	% line 7226-7250
2884	2930	'branch'	2754	1	0.2221800100		5.2751169200		6.7091405500		'dc 2754'
	% line 7226-7272
2884	2996	'branch'	2755	1	0.5047541700		7.2154450400		7.9222064900		'dc 2755'
	% line 7226-7338
2885	3080	'branch'	2757	1	0.4000000000		45.7811546300		63.9245426100		'dc 2757'
	% line 7227-7422
3067	2886	'branch'	2761	1	0.2821333233		7.9503488500		12.0597427200		'dc 2761'
	% line 7409-7228
3055	2888	'branch'	2762	1	0.4553808500		-10.1351013200		13.7626346500		'dc 2762'
	% line 7397-7230
2923	2889	'branch'	2763	1	0.1441524967		-7.1255540800		7.1934925200		'dc 2763'
	% line 7265-7231
2923	2889	'branch'	2764	1	0.1441524967		-7.1255540800		7.1934925200		'dc 2764'
	% line 7265-7231-2
2923	2889	'branch'	2765	1	0.1441524967		-7.1255540800		7.1934925200		'dc 2765'
	% line 7265-7231-3
2923	2889	'branch'	2766	1	0.1441524967		-7.1255540800		7.1934925200		'dc 2766'
	% line 7265-7231-4
2889	3061	'branch'	2767	1	0.0824358367		-2.0283768200		4.0901427000		'dc 2767'
	% line 7231-7403
2889	3061	'branch'	2768	1	0.0824358367		-2.0283768200		4.0901427000		'dc 2768'
	% line 7231-7403-2
2931	2890	'branch'	2769	1	0.0872850000		1.6646260000		4.3278225200		'dc 2769'
	% line 7273-7232
2891	2909	'branch'	2770	1	0.6453800033		9.5008659400		10.1404919200		'dc 2770'
	% line 7233-7251
2909	2893	'branch'	2771	1	0.4990233233		8.3085489300		15.0580801900		'dc 2771'
	% line 7251-7235
2893	2973	'branch'	2772	1	0.2428991600		-8.0966968500		12.0998835200		'dc 2772'
	% line 7235-7315
2893	2973	'branch'	2773	1	0.2428991600		-8.0966968500		12.0998835200		'dc 2773'
	% line 7235-7315-2
2894	2903	'branch'	2774	1	0.2830149933		-8.2578840300		8.5629523200		'dc 2774'
	% line 7236-7245
2894	2950	'branch'	2775	1	0.4906475467		-14.4621324500		14.8538801000		'dc 2775'
	% line 7236-7292
2894	3069	'branch'	2776	1	0.6599274700		-11.0840129900		19.9069647100		'dc 2776'
	% line 7236-7411
2895	2905	'branch'	2777	1	1.5318958400		27.9092979400		46.2347525400		'dc 2777'
	% line 7237-7247
2896	3050	'branch'	2778	1	0.2997666633		-12.7283172600		25.9465720200		'dc 2778'
	% line 7238-7392
2952	2897	'branch'	2779	1	2.6145824400		-8.0236759200		40.8864548200		'dc 2779'
	% line 7294-7239
2897	3050	'branch'	2780	1	1.6125683567		-25.3416500100		25.3440516400		'dc 2780'
	% line 7239-7392
2899	3020	'branch'	2781	1	0.1238741667		4.1398344000		4.8632629300		'dc 2781'
	% line 7241-7362
2900	2953	'branch'	2782	1	0.6246608467		3.9563283900		9.7816976200		'dc 2782'
	% line 7242-7295
2900	2977	'branch'	2783	1	0.2173308200		-4.5527811100		10.8121677400		'dc 2783'
	% line 7242-7319
2900	2977	'branch'	2784	1	0.2173308200		-4.5527811100		10.8121677400		'dc 2784'
	% line 7242-7319-2
2918	2901	'branch'	2785	1	0.2243841800		-0.6081935800		11.1386382200		'dc 2785'
	% line 7260-7243
2918	2901	'branch'	2786	1	0.2243841800		-0.6081935800		11.1386382200		'dc 2786'
	% line 7260-7243-2
2902	2930	'branch'	2787	1	0.5188608133		3.6035447100		15.6348181600		'dc 2787'
	% line 7244-7272
2904	2909	'branch'	2788	1	0.5955658400		-17.6125412000		23.3579234900		'dc 2788'
	% line 7246-7251
2904	3068	'branch'	2789	1	0.4051258133		-8.7866468400		20.1450030800		'dc 2789'
	% line 7246-7410
2904	3068	'branch'	2790	1	0.4051258133		-8.7866468400		20.1450030800		'dc 2790'
	% line 7246-7410-2
3083	2904	'branch'	2791	1	0.3191633500		-4.6343989400		5.0172510300		'dc 2791'
	% line 7425-7246
2997	2905	'branch'	2792	1	0.6352408300		13.5358839000		19.1886060900		'dc 2792'
	% line 7339-7247
3020	2906	'branch'	2793	1	0.1789783367		-5.2569718400		5.4201316400		'dc 2793'
	% line 7362-7248
2906	3044	'branch'	2794	1	0.1088858300		0.7322132000		5.4090771400		'dc 2794'
	% line 7248-7386
2906	3044	'branch'	2795	1	0.1088858300		0.7322132000		5.4090771400		'dc 2795'
	% line 7248-7386-2
2907	2913	'branch'	2796	1	0.1789783367		-6.0359263400		8.9174300600		'dc 2796'
	% line 7249-7255
2907	2913	'branch'	2797	1	0.1789783367		-6.0359263400		8.9174300600		'dc 2797'
	% line 7249-7255-2
2907	3002	'branch'	2798	1	0.1688391700		-5.1510934800		8.3979334800		'dc 2798'
	% line 7249-7344
2907	3002	'branch'	2799	1	0.1688391700		-5.1510934800		8.3979334800		'dc 2799'
	% line 7249-7344-2
2907	3040	'branch'	2800	1	0.7414817100		-2.7095537200		11.6005199700		'dc 2800'
	% line 7249-7382
2908	2934	'branch'	2801	1	0.1780966667		-1.9088860800		8.8507964800		'dc 2801'
	% line 7250-7276
2908	2934	'branch'	2802	1	0.1780966667		-1.9088860800		8.8507964800		'dc 2802'
	% line 7250-7276-2
2970	2910	'branch'	2804	1	0.2345233367		2.5068237800		14.0205145100		'dc 2804'
	% line 7312-7252
2985	2910	'branch'	2805	1	1.0456566567		43.7170677200		44.8157280500		'dc 2805'
	% line 7327-7252
3005	2910	'branch'	2806	1	0.6400900033		17.5815753900		38.3886179700		'dc 2806'
	% line 7347-7252
2971	2911	'branch'	2807	1	0.4655200000		2.5068237800		14.0205145100		'dc 2807'
	% line 7313-7253
2911	3070	'branch'	2808	1	0.2931541600		13.2032852200		14.6182626600		'dc 2808'
	% line 7253-7412
2911	3070	'branch'	2809	1	0.2931541600		13.2032852200		14.6182626600		'dc 2809'
	% line 7253-7412-2
2913	2916	'branch'	2810	1	0.1066816633		-5.3308720600		5.3317869800		'dc 2810'
	% line 7255-7258
2913	2916	'branch'	2811	1	0.1066816633		-5.3308720600		5.3317869800		'dc 2811'
	% line 7255-7258-2
2913	3057	'branch'	2812	1	0.0458466667		-1.7600990500		2.2874510500		'dc 2812'
	% line 7255-7399
2913	3057	'branch'	2813	1	0.0458466667		-1.7600990500		2.2874510500		'dc 2813'
	% line 7255-7399-2
2913	3057	'branch'	2814	1	0.0458466667		-1.7600990500		2.2874510500		'dc 2814'
	% line 7255-7399-3
2913	3057	'branch'	2815	1	0.0458466667		-1.7600990500		2.2874510500		'dc 2815'
	% line 7255-7399-4
2914	2955	'branch'	2816	1	0.4082116433		2.6931533800		6.3873689600		'dc 2816'
	% line 7256-7297
2915	2975	'branch'	2817	1	0.1992566567		8.4916687000		9.9323942500		'dc 2817'
	% line 7257-7317
2915	2975	'branch'	2818	1	0.1992566567		8.4916687000		9.9323942500		'dc 2818'
	% line 7257-7317-2
2917	3061	'branch'	2819	1	0.2111591700		8.2604389200		10.5142903100		'dc 2819'
	% line 7259-7403
2917	3061	'branch'	2820	1	0.2111591700		8.2604389200		10.5142903100		'dc 2820'
	% line 7259-7403-2
3026	2918	'branch'	2821	1	0.1159391700		5.4938430800		5.7881743600		'dc 2821'
	% line 7368-7260
3026	2918	'branch'	2822	1	0.1159391700		5.4938430800		5.7881743600		'dc 2822'
	% line 7368-7260-2
3026	2918	'branch'	2823	1	0.1159391700		5.4938430800		5.7881743600		'dc 2823'
	% line 7368-7260-3
2919	3087	'branch'	2825	1	0.7934999767		42.1158065800		47.7390523800		'dc 2825'
	% line 7261-7429
2920	2960	'branch'	2826	1	0.6290691833		10.1767082200		18.9859678600		'dc 2826'
	% line 7262-7302
2922	2990	'branch'	2836	1	0.4549400133		-15.9217281300		19.4532464000		'dc 2836'
	% line 7264-7332
2973	2929	'branch'	2837	1	0.4650791767		-14.0738744700		14.0837292400		'dc 2837'
	% line 7315-7271
2929	2998	'branch'	2838	1	0.4606708533		-12.6246824300		13.9395249700		'dc 2838'
	% line 7271-7340
2974	2930	'branch'	2839	1	0.1560550000		6.0673346500		6.1328253000		'dc 2839'
	% line 7316-7272
2931	3063	'branch'	2840	1	0.5312041800		15.9241867100		20.8207285100		'dc 2840'
	% line 7273-7405
2934	3053	'branch'	2842	1	0.1516466600		-5.4516897200		5.9488500700		'dc 2842'
	% line 7276-7395
2935	2995	'branch'	2843	1	1.2484400100		-19.4726734200		19.6177008400		'dc 2843'
	% line 7277-7337
3025	2936	'branch'	2847	1	0.4249633367		18.1749801600		18.1999635900		'dc 2847'
	% line 7367-7278
3050	2937	'branch'	2848	1	0.2446624967		-5.2545294800		7.3990415600		'dc 2848'
	% line 7392-7279
2940	2990	'branch'	2856	1	0.4866799867		-20.6054534900		20.8753318000		'dc 2856'
	% line 7282-7332
2940	3025	'branch'	2857	1	0.2980033167		-10.6801672000		12.7354604800		'dc 2857'
	% line 7282-7367
3069	2948	'branch'	2858	1	0.1256375033		-4.6931433700		4.9274605600		'dc 2858'
	% line 7411-7290
2949	2953	'branch'	2859	1	0.3694183267		-10.9976072300		11.1772551600		'dc 2859'
	% line 7291-7295
3082	2951	'branch'	2860	1	0.2865416800		5.4475860600		8.6425772000		'dc 2860'
	% line 7424-7293
2952	3063	'branch'	2861	1	1.0095083433		-30.3989868200		39.5801089400		'dc 2861'
	% line 7294-7405
2954	3085	'branch'	2862	1	0.1983749933		-1.1941403200		3.1053372000		'dc 2862'
	% line 7296-7427
2974	2955	'branch'	2863	1	0.1736883467		-4.4575781800		5.2571356800		'dc 2863'
	% line 7316-7297
2955	3042	'branch'	2864	1	0.1864725033		2.7085197000		5.6232245700		'dc 2864'
	% line 7297-7384
2956	3020	'branch'	2865	1	0.5814591733		0.5280245500		9.0852850000		'dc 2865'
	% line 7298-7362
2956	3053	'branch'	2866	1	0.1490016567		3.7151179300		4.5085119400		'dc 2866'
	% line 7298-7395
3022	2957	'branch'	2867	1	0.5413433600		-16.0846862800		21.2129483900		'dc 2867'
	% line 7364-7299
3071	2957	'branch'	2868	1	0.6431758367		-18.7074470500		19.4599885800		'dc 2868'
	% line 7413-7299
2959	2976	'branch'	2869	1	0.5210649867		-12.8708877600		15.7427344700		'dc 2869'
	% line 7301-7318
2960	3084	'branch'	2870	1	1.1131041800		17.2235107400		17.4907204100		'dc 2870'
	% line 7302-7426
2961	3051	'branch'	2871	1	3.2163199933		40.2226524400		50.4526021500		'dc 2871'
	% line 7303-7393
2999	2962	'branch'	2878	1	0.5916666667		-23.1455383300		55.2733429400		'dc 2878'
	% line 7341-7304
2963	2985	'branch'	2880	1	0.3879333167		16.3844680800		16.5972447000		'dc 2880'
	% line 7305-7327
2964	3071	'branch'	2881	1	0.2764025000		-11.9987316100		13.7887635600		'dc 2881'
	% line 7306-7413
2964	3071	'branch'	2882	1	0.2764025000		-11.9987316100		13.7887635600		'dc 2882'
	% line 7306-7413-2
2970	2979	'branch'	2884	1	0.2521566567		13.0396509200		15.1882408300		'dc 2884'
	% line 7312-7321
2970	3087	'branch'	2885	1	0.1551733400		6.6598105400		9.3472137200		'dc 2885'
	% line 7312-7429
2971	3088	'branch'	2886	1	0.2384908367		6.6598105400		9.3472137200		'dc 2886'
	% line 7313-7430
2998	2972	'branch'	2887	1	0.8446366800		-14.0279407500		25.4876728300		'dc 2887'
	% line 7340-7314
2974	3041	'branch'	2888	1	0.5364941800		-8.0587348900		26.6581499400		'dc 2888'
	% line 7316-7383
2974	3041	'branch'	2889	1	0.5364941800		-8.0587348900		26.6581499400		'dc 2889'
	% line 7316-7383-2
2975	3082	'branch'	2890	1	0.2014608267		0.4784776600		9.9956340600		'dc 2890'
	% line 7317-7424
2975	3082	'branch'	2891	1	0.2014608267		0.4784776600		9.9956340600		'dc 2891'
	% line 7317-7424-2
2975	3082	'branch'	2892	1	0.2014608267		0.4784776600		9.9956340600		'dc 2892'
	% line 7317-7424-3
2975	3082	'branch'	2893	1	0.2014608267		0.4784776600		9.9956340600		'dc 2893'
	% line 7317-7424-4
2976	3040	'branch'	2894	1	0.4020400000		-8.5158987000		12.1364985600		'dc 2894'
	% line 7318-7382
2978	3080	'branch'	2900	1	0.5500000200		15.0541057600		51.5486471100		'dc 2900'
	% line 7320-7422
2980	3038	'branch'	2902	1	0.2548016500		6.2116193800		7.6975917300		'dc 2902'
	% line 7322-7380
2986	2997	'branch'	2905	1	0.5285591533		9.0033149700		15.9409643700		'dc 2905'
	% line 7328-7339
3020	2988	'branch'	2906	1	0.3169591533		0.7781649200		4.9590513200		'dc 2906'
	% line 7362-7330
3058	2989	'branch'	2910	1	0.0666666667		0.8849546900		10.9951125600		'dc 2910'
	% line 7400-7331
3059	2990	'branch'	2914	1	0.1833866700		0.8849546900		10.9951125600		'dc 2914'
	% line 7401-7332
2994	3076	'branch'	2915	1	0.1591408333		7.9240565300		7.9339536500		'dc 2915'
	% line 7336-7418
2994	3076	'branch'	2916	1	0.1591408333		7.9240565300		7.9339536500		'dc 2916'
	% line 7336-7418-2
3003	2996	'branch'	2917	1	0.1013916667		-2.6650242800		5.0416526300		'dc 2917'
	% line 7345-7338
3003	2996	'branch'	2918	1	0.1013916667		-2.6650242800		5.0416526300		'dc 2918'
	% line 7345-7338-2
3000	3067	'branch'	2922	1	0.0987466733		8.4572801600		8.4757930400		'dc 2922'
	% line 7342-7409
3000	3067	'branch'	2923	1	0.0987466733		8.4572801600		8.4757930400		'dc 2923'
	% line 7342-7409-2
3002	3062	'branch'	2924	1	0.3980724967		-6.2219877200		12.0041001100		'dc 2924'
	% line 7344-7404
3003	3040	'branch'	2925	1	0.1935258333		-7.7702770200		9.6365023400		'dc 2925'
	% line 7345-7382
3003	3040	'branch'	2926	1	0.1935258333		-7.7702770200		9.6365023400		'dc 2926'
	% line 7345-7382-2
3038	3021	'branch'	2944	1	1.4212466900		34.4088668800		42.9524383100		'dc 2944'
	% line 7380-7363
3023	3039	'branch'	2945	1	0.1512058300		4.4354429200		4.5760059800		'dc 2945'
	% line 7365-7381
3024	3058	'branch'	2959	1	0.1166666700		-10.7969589200		10.8181193900		'dc 2959'
	% line 7366-7400
3043	3062	'branch'	2963	1	0.2971216633		7.7729353900		11.6311109600		'dc 2963'
	% line 7385-7404
3120	3047	'branch'	2965	1	0.4499999800		38.0487022400		41.8315315200		'dc 2965'
	% line 8030-7389
3054	3068	'branch'	2967	1	0.1291641633		-5.8855371500		6.4409248600		'dc 2967'
	% line 7396-7410
3054	3068	'branch'	2968	1	0.1291641633		-5.8855371500		6.4409248600		'dc 2968'
	% line 7396-7410-2
3054	3068	'branch'	2969	1	0.1291641633		-5.8855371500		6.4409248600		'dc 2969'
	% line 7396-7410-3
3061	3056	'branch'	2970	1	0.0961016700		-4.7895274200		4.7961440600		'dc 2970'
	% line 7403-7398
3061	3056	'branch'	2971	1	0.0961016700		-4.7895274200		4.7961440600		'dc 2971'
	% line 7403-7398-2
3057	3075	'branch'	2972	1	0.2221800100		-6.7611117400		11.0467825000		'dc 2972'
	% line 7399-7417
3057	3075	'branch'	2973	1	0.2221800100		-6.7611117400		11.0467825000		'dc 2973'
	% line 7399-7417-2
3059	3067	'branch'	2976	1	0.8516899767		-50.5438575700		51.2506520800		'dc 2976'
	% line 7401-7409
3061	3077	'branch'	2977	1	0.2221800100		9.6506938900		11.0847398900		'dc 2977'
	% line 7403-7419
3061	3077	'branch'	2978	1	0.2221800100		9.6506938900		11.0847398900		'dc 2978'
	% line 7403-7419-2
3072	3064	'branch'	2980	1	0.2833333300		38.7118072500		38.7911821300		'dc 2980'
	% line 7414-7406
3067	3078	'branch'	2985	1	0.8851933233		9.1611089700		53.0285856200		'dc 2985'
	% line 7409-7420
3075	3076	'branch'	2988	1	0.1225516700		-0.6562824800		6.0880622000		'dc 2988'
	% line 7417-7418
3075	3076	'branch'	2989	1	0.1225516700		-0.6562824800		6.0880622000		'dc 2989'
	% line 7417-7418-2
3090	3093	'branch'	2998	1	1.3075116933		-2.7683334400		20.4532007600		'dc 2998'
	% line 7432-8003
3090	3127	'branch'	2999	1	0.5995333300		18.1383438100		18.1499320900		'dc 2999'
	% line 7432-8037
3090	3231	'branch'	3000	1	1.5301325167		-59.4187316900		60.1061460500		'dc 3000'
	% line 7432-8141
3093	3091	'branch'	3001	1	0.6453800033		-19.5362567900		19.5413152900		'dc 3001'
	% line 8003-8001
3100	3091	'branch'	3002	1	0.4743366733		8.5874404900		14.3274586300		'dc 3002'
	% line 8010-8001
3118	3092	'branch'	3003	1	0.8547758733		-13.3029775600		13.4390322300		'dc 3003'
	% line 8028-8002
3092	3190	'branch'	3004	1	0.2592100033		-9.4435176800		10.1676613300		'dc 3004'
	% line 8002-8100
3187	3094	'branch'	3007	1	1.2872333233		7.0683383900		54.9375439600		'dc 3007'
	% line 8097-8004
3095	3113	'branch'	3008	1	0.1670758267		7.8555536300		8.3321039300		'dc 3008'
	% line 8005-8023
3095	3113	'branch'	3009	1	0.1670758267		7.8555536300		8.3321039300		'dc 3009'
	% line 8005-8023-2
3227	3095	'branch'	3010	1	0.9618982667		28.5874195100		29.1198129800		'dc 3010'
	% line 8137-8005
3096	3097	'branch'	3011	1	0.3385599967		6.2170462600		13.2566057200		'dc 3011'
	% line 8006-8007
3096	3224	'branch'	3012	1	0.2940358433		8.7084322000		8.9041079200		'dc 3012'
	% line 8006-8134
3097	3107	'branch'	3013	1	0.2772841667		-6.7312908200		10.8553640400		'dc 3013'
	% line 8007-8017
3098	3143	'branch'	3014	1	0.6907858167		-26.9649429300		27.1359381300		'dc 3014'
	% line 8008-8053
3171	3098	'branch'	3015	1	1.1082550500		-7.3518381100		17.3454996400		'dc 3015'
	% line 8081-8008
3099	3194	'branch'	3016	1	0.5232691633		-19.6898975400		20.5445803200		'dc 3016'
	% line 8009-8104
3176	3100	'branch'	3017	1	0.6436166600		24.5217456800		25.2842535400		'dc 3017'
	% line 8086-8010
3100	3193	'branch'	3018	1	0.3240125067		7.2846589100		12.6828469300		'dc 3018'
	% line 8010-8103
3135	3101	'branch'	3019	1	0.2671450033		12.5189065900		13.3306351900		'dc 3019'
	% line 8045-8011
3135	3101	'branch'	3020	1	0.2671450033		12.5189065900		13.3306351900		'dc 3020'
	% line 8045-8011-2
3162	3101	'branch'	3021	1	0.3182816633		-15.8168706900		15.8927957800		'dc 3021'
	% line 8072-8011
3102	3122	'branch'	3022	1	0.3795575033		8.9833622000		11.4758251700		'dc 3022'
	% line 8012-8032
3194	3102	'branch'	3023	1	0.5999741367		4.1619329500		18.0784079200		'dc 3023'
	% line 8104-8012
3116	3103	'branch'	3024	1	0.7904141067		1.0289977800		30.9065315600		'dc 3024'
	% line 8026-8013
3103	3129	'branch'	3025	1	0.9539633467		-20.5626335100		37.3598456800		'dc 3025'
	% line 8013-8039
3103	3226	'branch'	3026	1	0.5968883100		-13.4216013000		18.0377882800		'dc 3026'
	% line 8013-8136
3104	3127	'branch'	3027	1	0.8371425633		-20.5825653100		25.3096244700		'dc 3027'
	% line 8014-8037
3208	3104	'branch'	3028	1	0.6528741300		-23.2877636000		25.6294063100		'dc 3028'
	% line 8118-8014
3201	3105	'branch'	3029	1	0.9429425100		12.5170021100		14.7981853800		'dc 3029'
	% line 8111-8015
3105	3240	'branch'	3030	1	0.4183508467		12.8465204200		16.4125609700		'dc 3030'
	% line 8015-8150
3106	3212	'branch'	3031	1	1.4935432267		-21.6340045900		23.4558313100		'dc 3031'
	% line 8016-8122
3106	3242	'branch'	3032	1	0.1653124967		-4.7640028000		5.0050640100		'dc 3032'
	% line 8016-8152
3107	3130	'branch'	3033	1	0.6427350267		-21.2306575800		25.2115015100		'dc 3033'
	% line 8017-8040
3217	3108	'branch'	3036	1	1.4794366933		-24.4270324700		88.7928041100		'dc 3036'
	% line 8127-8018
3108	3223	'branch'	3037	1	0.1639900000		-1.7715598300		9.7948784600		'dc 3037'
	% line 8018-8133
3109	3142	'branch'	3038	1	0.2834558400		-8.3427104900		8.5705489700		'dc 3038'
	% line 8019-8052
3109	3190	'branch'	3039	1	0.2997666633		11.7017793700		11.9187375800		'dc 3039'
	% line 8019-8100
3109	3225	'branch'	3040	1	0.0934566700		-1.2275041300		4.6555953000		'dc 3040'
	% line 8019-8135
3109	3225	'branch'	3041	1	0.0934566700		-1.2275041300		4.6555953000		'dc 3041'
	% line 8019-8135-2
3110	3119	'branch'	3042	1	0.8080475233		-2.3999388200		24.3600462600		'dc 3042'
	% line 8020-8029
3110	3130	'branch'	3043	1	0.9931975400		1.7209744500		29.9263529100		'dc 3043'
	% line 8020-8040
3110	3243	'branch'	3044	1	0.5999741367		-21.3280906700		23.5557359200		'dc 3044'
	% line 8020-8153
3110	3244	'branch'	3045	1	2.1389233000		33.2965583800		33.6142742800		'dc 3045'
	% line 8020-8154
3112	3111	'branch'	3046	1	2.6749765200		-14.5456142400		41.8612278500		'dc 3046'
	% line 8022-8021
3111	3131	'branch'	3047	1	0.4888841700		-10.2285661700		14.7619282800		'dc 3047'
	% line 8021-8041
3111	3209	'branch'	3048	1	0.6934308133		-17.3552207900		20.9688576700		'dc 3048'
	% line 8021-8119
3112	3240	'branch'	3049	1	2.3183426033		-0.7556227400		36.2563604100		'dc 3049'
	% line 8022-8150
3113	3201	'branch'	3051	1	0.2415766467		9.7261352500		12.0478959800		'dc 3051'
	% line 8023-8111
3113	3201	'branch'	3052	1	0.2415766467		9.7261352500		12.0478959800		'dc 3052'
	% line 8023-8111-2
3115	3145	'branch'	3053	1	1.8563491700		27.6400260900		29.1637218000		'dc 3053'
	% line 8025-8055
3115	3211	'branch'	3054	1	1.4878125900		21.5321044900		23.3693879400		'dc 3054'
	% line 8025-8121
3115	3241	'branch'	3055	1	1.2643100433		0.2807873800		49.4317749400		'dc 3055'
	% line 8025-8151
3116	3244	'branch'	3056	1	0.9050308633		12.0132694200		14.2041589600		'dc 3056'
	% line 8026-8154
3190	3117	'branch'	3057	1	0.3226900033		-4.0214963000		9.7348589000		'dc 3057'
	% line 8100-8027
3117	3224	'branch'	3058	1	0.1917625100		-9.4620637900		9.5795674400		'dc 3058'
	% line 8027-8134
3236	3118	'branch'	3059	1	1.2510849833		-19.6217594100		19.6591582100		'dc 3059'
	% line 8146-8028
3163	3119	'branch'	3060	1	0.8825483567		5.7654862400		26.6009124900		'dc 3060'
	% line 8073-8029
3248	3120	'branch'	3066	1	0.5750000200		52.0437202500		53.9817925400		'dc 3066'
	% line 8158-8030
3233	3122	'branch'	3068	1	0.7494167167		17.1201763200		22.6443344700		'dc 3068'
	% line 8143-8032
3128	3156	'branch'	3069	1	0.5409024967		12.6601018900		16.3472209700		'dc 3069'
	% line 8038-8066
3128	3214	'branch'	3070	1	0.5038725033		-18.1974659000		19.7792550300		'dc 3070'
	% line 8038-8124
3129	3171	'branch'	3071	1	0.5915983200		18.8599472000		23.2147740300		'dc 3071'
	% line 8039-8081
3130	3162	'branch'	3072	1	0.9442650467		-16.0317459100		28.5052950300		'dc 3072'
	% line 8040-8072
3199	3130	'branch'	3073	1	0.6612499800		24.7548942600		25.7585123700		'dc 3073'
	% line 8109-8040
3131	3153	'branch'	3074	1	0.9376525267		-10.6320066500		14.7027390600		'dc 3074'
	% line 8041-8063
3201	3132	'branch'	3075	1	1.0809233767		-11.1759443300		16.9362673400		'dc 3075'
	% line 8111-8042
3208	3132	'branch'	3076	1	1.2056791600		47.3729858400		47.3734869000		'dc 3076'
	% line 8118-8042
3133	3157	'branch'	3084	1	0.3333333333		-13.2213068000		53.6363215700		'dc 3084'
	% line 8043-8067
3237	3134	'branch'	3086	1	0.4320166867		-1.1171054800		25.9517036800		'dc 3086'
	% line 8147-8044
3135	3181	'branch'	3087	1	1.0015733533		-30.3333835600		30.3349501700		'dc 3087'
	% line 8045-8091
3135	3234	'branch'	3088	1	0.6321550200		-20.5264511100		24.7965139300		'dc 3088'
	% line 8045-8144
3171	3142	'branch'	3089	1	0.8336158567		4.9447050100		13.0465775000		'dc 3089'
	% line 8081-8052
3143	3155	'branch'	3090	1	1.0095083433		-29.3418273900		30.5721436400		'dc 3090'
	% line 8053-8065
3143	3243	'branch'	3091	1	0.8014349867		-7.6463389400		31.3471977500		'dc 3091'
	% line 8053-8153
3144	3182	'branch'	3092	1	0.4240816433		13.8162536600		16.6339108700		'dc 3092'
	% line 8054-8092
3222	3144	'branch'	3093	1	0.5338491367		20.9611835500		20.9690257300		'dc 3093'
	% line 8132-8054
3145	3188	'branch'	3094	1	0.4849166467		27.6529884300		28.2661318000		'dc 3094'
	% line 8055-8098
3211	3145	'branch'	3095	1	1.2374191567		6.0859518100		19.3671632500		'dc 3095'
	% line 8121-8055
3146	3179	'branch'	3096	1	0.3129916667		-10.0344753300		12.2796173000		'dc 3096'
	% line 8056-8089
3146	3228	'branch'	3097	1	0.3425274967		1.8496464500		13.3921647800		'dc 3097'
	% line 8056-8138
3147	3202	'branch'	3101	1	1.0833333267		100.7252121000		101.5894635600		'dc 3101'
	% line 8057-8112
3148	3158	'branch'	3103	1	0.8005533600		-18.7957191500		48.0379680800		'dc 3103'
	% line 8058-8068
3148	3237	'branch'	3104	1	0.5660299867		-4.4308948500		33.9907237800		'dc 3104'
	% line 8058-8147
3154	3149	'branch'	3105	1	0.1860316733		3.7140922500		5.6202488300		'dc 3105'
	% line 8064-8059
3152	3188	'branch'	3106	1	0.1961708200		-4.3838534400		5.9202624500		'dc 3106'
	% line 8062-8098
3209	3152	'branch'	3107	1	0.6683033133		-14.2248354000		20.1888694800		'dc 3107'
	% line 8119-8062
3191	3153	'branch'	3108	1	0.7776299833		30.4911212900		30.5622337100		'dc 3108'
	% line 8101-8063
3153	3215	'branch'	3109	1	1.5557008267		20.2683544200		24.4105417500		'dc 3109'
	% line 8063-8125
3234	3154	'branch'	3110	1	0.7419224700		22.3835506400		22.4657793200		'dc 3110'
	% line 8144-8064
3155	3239	'branch'	3111	1	0.0996283267		1.6550769800		4.9495157400		'dc 3111'
	% line 8065-8149
3155	3239	'branch'	3112	1	0.0996283267		1.6550769800		4.9495157400		'dc 3112'
	% line 8065-8149-2
3156	3183	'branch'	3113	1	1.8924975500		57.2704429600		57.3102846800		'dc 3113'
	% line 8066-8093
3232	3156	'branch'	3114	1	0.4690466733		-10.6103677700		14.1708399400		'dc 3114'
	% line 8142-8066
3158	3173	'branch'	3119	1	0.5801366700		-22.2870960200		34.8465793600		'dc 3119'
	% line 8068-8083
3193	3159	'branch'	3120	1	0.4619933367		-9.4863767600		13.9608736700		'dc 3120'
	% line 8103-8069
3163	3198	'branch'	3121	1	0.7718991633		-23.0063915300		30.2760164300		'dc 3121'
	% line 8073-8108
3226	3163	'branch'	3122	1	0.6612499800		-16.9249134100		17.6254354100		'dc 3122'
	% line 8136-8073
3165	3187	'branch'	3130	1	0.7846832833		-26.5645561200		33.6104329600		'dc 3130'
	% line 8075-8097
3209	3166	'branch'	3131	1	0.2605324933		7.9669375400		12.9768881600		'dc 3131'
	% line 8119-8076
3209	3166	'branch'	3132	1	0.2605324933		7.9669375400		12.9768881600		'dc 3132'
	% line 8119-8076-2
3245	3172	'branch'	3136	1	0.1333333333		19.8777179700		22.1614858100		'dc 3136'
	% line 8155-8082
3175	3174	'branch'	3138	1	0.0397455333		0.0000000000		0.0000000000		'dc 3138_series'
	% transformer 8085-8084
3174	1200	'branch'	3138	1	0.0397455333		0.0000000000		0.0000000000		'dc 3138_common'
	% 8085-8084
3179	3225	'branch'	3140	1	0.2296741600		-9.6153469100		11.4450773400		'dc 3140'
	% line 8089-8135
3179	3225	'branch'	3141	1	0.2296741600		-9.6153469100		11.4450773400		'dc 3141'
	% line 8089-8135-2
3180	3182	'branch'	3142	1	0.6916675200		-26.6137027700		27.1721114600		'dc 3142'
	% line 8090-8092
3241	3180	'branch'	3143	1	0.5902758200		-9.6594018900		23.1021645400		'dc 3143'
	% line 8151-8090
3181	3199	'branch'	3144	1	3.4772931133		49.8664283800		54.6148348800		'dc 3144'
	% line 8091-8109
3196	3183	'branch'	3145	1	0.7934999767		28.2847080200		30.1025846300		'dc 3145'
	% line 8106-8093
3183	3218	'branch'	3146	1	0.7912958467		-17.1492347700		23.9128546100		'dc 3146'
	% line 8093-8128
3184	3229	'branch'	3148	1	0.1216699967		-5.1219873400		7.3626649300		'dc 3148'
	% line 8094-8139
3184	3249	'branch'	3149	1	0.4214366900		-18.0424976300		25.3262108800		'dc 3149'
	% line 8094-8159
3185	3230	'branch'	3150	1	0.4699283333		-5.1219873400		7.3626649300		'dc 3150'
	% line 8095-8140
3186	3200	'branch'	3151	1	1.9749332567		-5.4738001800		30.9034629300		'dc 3151'
	% line 8096-8110
3186	3243	'branch'	3152	1	0.5642666433		-3.2290141600		22.0697393600		'dc 3152'
	% line 8096-8153
3187	3203	'branch'	3155	1	0.3420866600		-8.4386739700		14.6246095300		'dc 3155'
	% line 8097-8113
3228	3190	'branch'	3156	1	0.6973983567		-8.5937662100		10.9441046400		'dc 3156'
	% line 8138-8100
3191	3227	'branch'	3157	1	0.6489066733		-6.1335425400		25.3867051400		'dc 3157'
	% line 8101-8137
3192	3247	'branch'	3158	1	0.3270983533		-0.5774213700		9.8640312200		'dc 3158'
	% line 8102-8157
3195	3217	'branch'	3160	1	0.4866799867		11.1687355000		29.1889530000		'dc 3160'
	% line 8105-8127
3232	3196	'branch'	3161	1	0.8406691633		18.3665905000		25.4097393400		'dc 3161'
	% line 8142-8106
3218	3197	'branch'	3162	1	0.5391391967		-14.5129919100		16.3177394500		'dc 3162'
	% line 8128-8107
3235	3197	'branch'	3163	1	0.8151008533		24.6511611900		24.6773680200		'dc 3163'
	% line 8145-8107
3243	3198	'branch'	3164	1	0.5730833633		-9.9306831400		22.8055370500		'dc 3164'
	% line 8153-8108
3199	3213	'branch'	3165	1	0.2764025000		-10.2102756500		10.8507970700		'dc 3165'
	% line 8109-8123
3214	3200	'branch'	3166	1	0.4042442000		-10.2469997400		15.8334137000		'dc 3166'
	% line 8124-8110
3201	3215	'branch'	3167	1	0.6497883200		10.8600378000		25.4258246300		'dc 3167'
	% line 8111-8125
3203	3223	'branch'	3173	1	0.5290000000		-31.2659683200		45.2683317400		'dc 3173'
	% line 8113-8133
3203	3223	'branch'	3174	1	0.5290000000		-31.2659683200		45.2683317400		'dc 3174'
	% line 8113-8133-2
3211	3204	'branch'	3175	1	0.5060766733		25.2593288400		25.2661305500		'dc 3175'
	% line 8121-8114
3208	3241	'branch'	3176	1	0.8481632867		-21.5071983300		33.2351455500		'dc 3176'
	% line 8118-8151
3210	3212	'branch'	3177	1	1.4908983233		-22.6266384100		23.4261506300		'dc 3177'
	% line 8120-8122
3210	3230	'branch'	3178	1	0.5360533667		-1.3316062700		20.9562647100		'dc 3178'
	% line 8120-8140
3210	3231	'branch'	3179	1	0.7317833367		-20.5544700600		22.1386319700		'dc 3179'
	% line 8120-8141
3233	3210	'branch'	3180	1	0.7313424833		-20.6471576700		22.1224638200		'dc 3180'
	% line 8143-8120
3239	3213	'branch'	3181	1	0.2089549800		8.2141161000		8.2206315900		'dc 3181'
	% line 8149-8123
3222	3234	'branch'	3188	1	1.0994383533		-9.5035677000		33.1414851000		'dc 3188'
	% line 8132-8144
3223	3237	'branch'	3191	1	1.2378599500		-73.5842971800		74.5984115300		'dc 3191'
	% line 8133-8147
3244	3225	'branch'	3192	1	0.3945458033		-0.6944779800		11.8994543600		'dc 3192'
	% line 8154-8135
3226	3235	'branch'	3193	1	0.4659608300		10.0234384500		14.0751191600		'dc 3193'
	% line 8136-8145
3228	3236	'branch'	3194	1	0.9270724900		33.7516250600		36.4127595100		'dc 3194'
	% line 8138-8146
3242	3250	'branch'	3199	1	0.2371683367		-8.4783287000		11.8201548000		'dc 3199'
	% line 8152-8160
3242	3250	'branch'	3200	1	0.2371683367		-8.4783287000		11.8201548000		'dc 3200'
	% line 8152-8160-2
3246	3249	'branch'	3203	1	1.0950299767		22.3917923000		46.7567289900		'dc 3203'
	% line 8156-8159
1255	4	'branch'	11	1	0.1326908367		0.0000000000		0.0000000000		'dc 11_hi'
	% transformer 1005-1006
1258	6	'branch'	17	1	0.1002895900		0.0000000000		0.0000000000		'dc 17_hi'
	% transformer 1008-1009
1260	7	'branch'	20	1	0.1589204200		0.0000000000		0.0000000000		'dc 20_hi'
	% transformer 1010-1011
1270	16	'branch'	42	1	0.0720762467		0.0000000000		0.0000000000		'dc 42_hi'
	% transformer 1020-1021
1272	17	'branch'	47	1	0.1179229167		0.0000000000		0.0000000000		'dc 47_hi'
	% transformer 1022-1023
1275	19	'branch'	51	1	0.0925750000		0.0000000000		0.0000000000		'dc 51_hi'
	% transformer 1025-1026
1284	26	'branch'	63	1	0.0965424933		0.0000000000		0.0000000000		'dc 63_hi'
	% transformer 1034-1035
1288	29	'branch'	67	1	0.0443037500		0.0000000000		0.0000000000		'dc 67_hi'
	% transformer 1038-1039
1291	31	'branch'	71	1	0.0923545800		0.0000000000		0.0000000000		'dc 71_hi'
	% transformer 1041-1042
1291	31	'branch'	72	1	0.0661250000		0.0000000000		0.0000000000		'dc 72_hi'
	% transformer 1041-1043
1297	35	'branch'	80	1	0.0738395800		0.0000000000		0.0000000000		'dc 80_hi'
	% transformer 1047-1048
1297	35	'branch'	81	1	0.0608349967		0.0000000000		0.0000000000		'dc 81_hi'
	% transformer 1047-1049
1297	35	'branch'	82	1	0.0689904200		0.0000000000		0.0000000000		'dc 82_hi'
	% transformer 1047-1050
1297	35	'branch'	83	1	0.1234333300		0.0000000000		0.0000000000		'dc 83_hi'
	% transformer 1047-1051
1297	35	'branch'	84	1	0.0811133333		0.0000000000		0.0000000000		'dc 84_hi'
	% transformer 1047-1052
1306	38	'branch'	91	1	0.0694312500		0.0000000000		0.0000000000		'dc 91_hi'
	% transformer 1056-1057
1308	39	'branch'	94	1	0.5852062533		0.0000000000		0.0000000000		'dc 94_hi'
	% transformer 1058-1059
1308	39	'branch'	95	1	0.1970525067		0.0000000000		0.0000000000		'dc 95_hi'
	% transformer 1058-1060
1311	40	'branch'	100	1	0.3592791633		0.0000000000		0.0000000000		'dc 100_hi'
	% transformer 1061-1062
1311	40	'branch'	101	1	0.1249762533		0.0000000000		0.0000000000		'dc 101_hi'
	% transformer 1061-1063
1315	42	'branch'	103	1	0.1119716633		0.0000000000		0.0000000000		'dc 103_hi'
	% transformer 1065-1066
1319	45	'branch'	105	1	0.0654637533		0.0000000000		0.0000000000		'dc 105_hi'
	% transformer 1069-1070
1321	46	'branch'	107	1	0.1166004167		0.0000000000		0.0000000000		'dc 107_hi'
	% transformer 1071-1072
1321	46	'branch'	108	1	0.1099879100		0.0000000000		0.0000000000		'dc 108_hi'
	% transformer 1071-1073
1321	46	'branch'	109	1	0.1267395833		0.0000000000		0.0000000000		'dc 109_hi'
	% transformer 1071-1074
1321	46	'branch'	110	1	0.0822154167		0.0000000000		0.0000000000		'dc 110_hi'
	% transformer 1071-1075
1321	46	'branch'	111	1	0.0310787500		0.0000000000		0.0000000000		'dc 111_hi'
	% transformer 1071-1076
1321	46	'branch'	112	1	0.1412870833		0.0000000000		0.0000000000		'dc 112_hi'
	% transformer 1071-1077
1321	46	'branch'	113	1	0.1174820833		0.0000000000		0.0000000000		'dc 113_hi'
	% transformer 1071-1078
1321	46	'branch'	115	1	0.2658224833		0.0000000000		0.0000000000		'dc 115_hi'
	% transformer 1071-1080
1343	1344	'branch'	128	1	0.1250000067		0.0000000000		0.0000000000		'dc 128_series'
	% transformer 2002-2003
1344	58	'branch'	128	1	0.0281943700		0.0000000000		0.0000000000		'dc 128_common'
	% 2002-2003
1343	58	'branch'	129	1	0.0916666667		0.0000000000		0.0000000000		'dc 129_hi'
	% transformer 2002-2004
1343	58	'branch'	130	1	0.1375000033		0.0000000000		0.0000000000		'dc 130_hi'
	% transformer 2002-2005
1343	58	'branch'	131	1	0.1500000033		0.0000000000		0.0000000000		'dc 131_hi'
	% transformer 2002-2006
1352	1353	'branch'	146	1	0.1833333333		0.0000000000		0.0000000000		'dc 146_series'
	% transformer 2011-2012
1353	63	'branch'	146	1	0.0413517400		0.0000000000		0.0000000000		'dc 146_common'
	% 2011-2012
1352	63	'branch'	147	1	0.1791666567		0.0000000000		0.0000000000		'dc 147_hi'
	% transformer 2011-2013
1358	1359	'branch'	158	1	0.2000000000		0.0000000000		0.0000000000		'dc 158_series'
	% transformer 2017-2018
1359	67	'branch'	158	1	0.0451109900		0.0000000000		0.0000000000		'dc 158_common'
	% 2017-2018
1358	67	'branch'	159	1	0.0833333333		0.0000000000		0.0000000000		'dc 159_hi'
	% transformer 2017-2019
1362	1363	'branch'	165	1	0.1416666667		0.0000000000		0.0000000000		'dc 165_series'
	% transformer 2021-2022
1363	69	'branch'	165	1	0.0319536167		0.0000000000		0.0000000000		'dc 165_common'
	% 2021-2022
1362	69	'branch'	166	1	0.2249999900		0.0000000000		0.0000000000		'dc 166_hi'
	% transformer 2021-2023
1362	69	'branch'	167	1	0.1500000033		0.0000000000		0.0000000000		'dc 167_hi'
	% transformer 2021-2024
1382	86	'branch'	201	1	0.0933156000		0.0000000000		0.0000000000		'dc 201_hi'
	% transformer 2041-2042
1395	1396	'branch'	215	1	0.0666666667		0.0000000000		0.0000000000		'dc 215_series'
	% transformer 2054-2055
1396	98	'branch'	215	1	0.0150369967		0.0000000000		0.0000000000		'dc 215_common'
	% 2054-2055
1395	1396	'branch'	216	1	0.0666666667		0.0000000000		0.0000000000		'dc 216_series'
	% transformer 2054-2055-2
1396	98	'branch'	216	1	0.0150369967		0.0000000000		0.0000000000		'dc 216_common'
	% 2054-2055-2
1395	98	'branch'	217	1	0.2875000100		0.0000000000		0.0000000000		'dc 217_hi'
	% transformer 2054-2056
1395	98	'branch'	218	1	0.1041666733		0.0000000000		0.0000000000		'dc 218_hi'
	% transformer 2054-2057
1399	99	'branch'	221	1	0.2319929500		0.0000000000		0.0000000000		'dc 221_hi'
	% transformer 2058-2059
1402	101	'branch'	225	1	0.0691226667		0.0000000000		0.0000000000		'dc 225_hi'
	% transformer 2061-2062
1411	109	'branch'	233	1	0.0557301533		0.0000000000		0.0000000000		'dc 233_hi'
	% transformer 2070-2071
1414	1415	'branch'	237	1	0.0972037467		0.0000000000		0.0000000000		'dc 237_series'
	% transformer 2073-2074
1415	111	'branch'	237	1	0.6075234167		0.0000000000		0.0000000000		'dc 237_common'
	% 2073-2074
1414	111	'branch'	238	1	0.1499097867		0.0000000000		0.0000000000		'dc 238_hi'
	% transformer 2073-2076
1418	112	'branch'	243	1	0.0864033333		0.0000000000		0.0000000000		'dc 243_hi'
	% transformer 2077-2078
1423	116	'branch'	249	1	0.1732386700		0.0000000000		0.0000000000		'dc 249_hi'
	% transformer 2082-2083
1423	116	'branch'	250	1	0.1788548967		0.0000000000		0.0000000000		'dc 250_hi'
	% transformer 2082-2084
1423	116	'branch'	251	1	0.0673946000		0.0000000000		0.0000000000		'dc 251_hi'
	% transformer 2082-2085
1429	119	'branch'	252	1	0.1118923133		0.0000000000		0.0000000000		'dc 252_hi'
	% transformer 2088-2089
1434	123	'branch'	254	1	0.0734428333		0.0000000000		0.0000000000		'dc 254_hi'
	% transformer 2093-2094
1434	123	'branch'	255	1	0.0643704833		0.0000000000		0.0000000000		'dc 255_hi'
	% transformer 2093-2095
1437	1438	'branch'	256	1	0.0500000000		0.0000000000		0.0000000000		'dc 256_series'
	% transformer 2096-2097
1438	124	'branch'	256	1	0.0362825767		0.0000000000		0.0000000000		'dc 256_common'
	% 2096-2097
1437	124	'branch'	257	1	0.1250000067		0.0000000000		0.0000000000		'dc 257_hi'
	% transformer 2096-2099
1437	124	'branch'	258	1	0.3124999967		0.0000000000		0.0000000000		'dc 258_hi'
	% transformer 2096-2100
1438	1439	'branch'	259	1	0.1613450000		0.0000000000		0.0000000000		'dc 259_series'
	% transformer 2097-2098
1439	124	'branch'	259	1	0.8784338967		0.0000000000		0.0000000000		'dc 259_common'
	% 2097-2098
1442	1443	'branch'	261	1	0.0541666667		0.0000000000		0.0000000000		'dc 261_series'
	% transformer 2101-2102
1443	125	'branch'	261	1	0.0122175600		0.0000000000		0.0000000000		'dc 261_common'
	% 2101-2102
1442	125	'branch'	262	1	0.0791666700		0.0000000000		0.0000000000		'dc 262_hi'
	% transformer 2101-2103
1442	125	'branch'	263	1	0.0916666667		0.0000000000		0.0000000000		'dc 263_hi'
	% transformer 2101-2104
1442	125	'branch'	264	1	0.2291666600		0.0000000000		0.0000000000		'dc 264_hi'
	% transformer 2101-2105
1454	1455	'branch'	274	1	0.0541666667		0.0000000000		0.0000000000		'dc 274_series'
	% transformer 2113-2114
1455	133	'branch'	274	1	0.0122175600		0.0000000000		0.0000000000		'dc 274_common'
	% 2113-2114
1454	133	'branch'	275	1	0.3208333167		0.0000000000		0.0000000000		'dc 275_hi'
	% transformer 2113-2115
1454	133	'branch'	276	1	0.1124999933		0.0000000000		0.0000000000		'dc 276_hi'
	% transformer 2113-2116
1454	133	'branch'	277	1	0.1791666567		0.0000000000		0.0000000000		'dc 277_hi'
	% transformer 2113-2117
1454	133	'branch'	278	1	0.2666666667		0.0000000000		0.0000000000		'dc 278_hi'
	% transformer 2113-2118
1454	133	'branch'	279	1	0.1416666667		0.0000000000		0.0000000000		'dc 279_hi'
	% transformer 2113-2119
1454	133	'branch'	280	1	0.2916666633		0.0000000000		0.0000000000		'dc 280_hi'
	% transformer 2113-2120
1468	1469	'branch'	287	1	0.2750000100		0.0000000000		0.0000000000		'dc 287_series'
	% transformer 2127-2128
1469	140	'branch'	287	1	0.0620276100		0.0000000000		0.0000000000		'dc 287_common'
	% 2127-2128
1471	1472	'branch'	290	1	0.0768989667		0.0000000000		0.0000000000		'dc 290_series'
	% transformer 2130-2131
1472	142	'branch'	290	1	0.4806185767		0.0000000000		0.0000000000		'dc 290_common'
	% 2130-2131
1475	1476	'branch'	293	1	0.0908116700		0.0000000000		0.0000000000		'dc 293_series'
	% transformer 3001-3002
1476	144	'branch'	293	1	0.0908116700		0.0000000000		0.0000000000		'dc 293_common'
	% 3001-3002
1475	1476	'branch'	294	1	0.0908116700		0.0000000000		0.0000000000		'dc 294_series'
	% transformer 3001-3002-2
1476	144	'branch'	294	1	0.0908116700		0.0000000000		0.0000000000		'dc 294_common'
	% 3001-3002-2
1477	145	'branch'	298	1	0.0714150000		0.0000000000		0.0000000000		'dc 298_hi'
	% transformer 3003-3004
1490	157	'branch'	324	1	0.0416587467		0.0000000000		0.0000000000		'dc 324_hi'
	% transformer 3016-3017
1492	1493	'branch'	329	1	0.0458466667		0.0000000000		0.0000000000		'dc 329_series'
	% transformer 3018-3019
1493	158	'branch'	329	1	0.0458466667		0.0000000000		0.0000000000		'dc 329_common'
	% 3018-3019
1492	1493	'branch'	330	1	0.0467283367		0.0000000000		0.0000000000		'dc 330_series'
	% transformer 3018-3019-2
1493	158	'branch'	330	1	0.0467283367		0.0000000000		0.0000000000		'dc 330_common'
	% 3018-3019-2
1492	158	'branch'	331	1	0.1172616667		0.0000000000		0.0000000000		'dc 331_hi'
	% transformer 3018-3020
1500	1501	'branch'	347	1	0.2274700067		0.0000000000		0.0000000000		'dc 347_series'
	% transformer 3026-3027
1501	164	'branch'	347	1	0.2274700067		0.0000000000		0.0000000000		'dc 347_common'
	% 3026-3027
1500	164	'branch'	348	1	0.0423200000		0.0000000000		0.0000000000		'dc 348_hi'
	% transformer 3026-3028
1507	169	'branch'	360	1	0.1307070833		0.0000000000		0.0000000000		'dc 360_hi'
	% transformer 3033-3034
1511	1512	'branch'	364	1	0.3623650133		0.0000000000		0.0000000000		'dc 364_series'
	% transformer 3037-3038
1512	172	'branch'	364	1	0.3623650133		0.0000000000		0.0000000000		'dc 364_common'
	% 3037-3038
1511	172	'branch'	365	1	0.0449649967		0.0000000000		0.0000000000		'dc 365_hi'
	% transformer 3037-3039
1515	1516	'branch'	372	1	0.2838966767		0.0000000000		0.0000000000		'dc 372_series'
	% transformer 3041-3042
1516	174	'branch'	372	1	0.2838966767		0.0000000000		0.0000000000		'dc 372_common'
	% 3041-3042
1515	174	'branch'	373	1	0.1807416600		0.0000000000		0.0000000000		'dc 373_hi'
	% transformer 3041-3043
1515	174	'branch'	374	1	0.1357766600		0.0000000000		0.0000000000		'dc 374_hi'
	% transformer 3041-3044
1515	174	'branch'	375	1	0.0846400000		0.0000000000		0.0000000000		'dc 375_hi'
	% transformer 3041-3045
1520	1521	'branch'	380	1	0.2980033167		0.0000000000		0.0000000000		'dc 380_series'
	% transformer 3046-3047
1521	175	'branch'	380	1	0.2980033167		0.0000000000		0.0000000000		'dc 380_common'
	% 3046-3047
1524	1525	'branch'	391	1	0.1296050000		0.0000000000		0.0000000000		'dc 391_series'
	% transformer 3050-3051
1525	177	'branch'	391	1	0.1296050000		0.0000000000		0.0000000000		'dc 391_common'
	% 3050-3051
1524	1525	'branch'	392	1	0.1296050000		0.0000000000		0.0000000000		'dc 392_series'
	% transformer 3050-3051-2
1525	177	'branch'	392	1	0.1296050000		0.0000000000		0.0000000000		'dc 392_common'
	% 3050-3051-2
1527	1528	'branch'	396	1	0.3720633500		0.0000000000		0.0000000000		'dc 396_series'
	% transformer 3053-3054
1528	179	'branch'	396	1	0.3720633500		0.0000000000		0.0000000000		'dc 396_common'
	% 3053-3054
1527	179	'branch'	397	1	0.0573083367		0.0000000000		0.0000000000		'dc 397_hi'
	% transformer 3053-3055
1527	179	'branch'	398	1	0.0872850000		0.0000000000		0.0000000000		'dc 398_hi'
	% transformer 3053-3056
1527	179	'branch'	399	1	0.1340133400		0.0000000000		0.0000000000		'dc 399_hi'
	% transformer 3053-3057
1532	1533	'branch'	404	1	0.1569366733		0.0000000000		0.0000000000		'dc 404_series'
	% transformer 3058-3059
1533	180	'branch'	404	1	0.1569366733		0.0000000000		0.0000000000		'dc 404_common'
	% 3058-3059
1532	180	'branch'	405	1	0.1807416600		0.0000000000		0.0000000000		'dc 405_hi'
	% transformer 3058-3060
1532	180	'branch'	406	1	0.1163800000		0.0000000000		0.0000000000		'dc 406_hi'
	% transformer 3058-3061
1532	180	'branch'	407	1	0.1013916667		0.0000000000		0.0000000000		'dc 407_hi'
	% transformer 3058-3062
1532	180	'branch'	408	1	0.1401849967		0.0000000000		0.0000000000		'dc 408_hi'
	% transformer 3058-3063
1538	181	'branch'	410	1	0.1886766567		0.0000000000		0.0000000000		'dc 410_hi'
	% transformer 3064-3065
1541	183	'branch'	413	1	0.0257887500		0.0000000000		0.0000000000		'dc 413_hi'
	% transformer 3067-3068
1544	185	'branch'	419	1	0.0742804167		0.0000000000		0.0000000000		'dc 419_hi'
	% transformer 3070-3071
1547	187	'branch'	422	1	0.0326216667		0.0000000000		0.0000000000		'dc 422_hi'
	% transformer 3073-3074
1552	1553	'branch'	430	1	0.1375400000		0.0000000000		0.0000000000		'dc 430_series'
	% transformer 3078-3079
1553	191	'branch'	430	1	0.7488288800		0.0000000000		0.0000000000		'dc 430_common'
	% 3078-3079
1552	191	'branch'	431	1	0.1780966667		0.0000000000		0.0000000000		'dc 431_hi'
	% transformer 3078-3081
1553	1554	'branch'	433	1	0.2341530267		0.0000000000		0.0000000000		'dc 433_series'
	% transformer 3079-3080
1554	191	'branch'	433	1	1.4634563667		0.0000000000		0.0000000000		'dc 433_common'
	% 3079-3080
1556	1557	'branch'	435	1	0.1516466600		0.0000000000		0.0000000000		'dc 435_series'
	% transformer 3082-3083
1557	192	'branch'	435	1	0.1516466600		0.0000000000		0.0000000000		'dc 435_common'
	% 3082-3083
1556	192	'branch'	436	1	0.1507650000		0.0000000000		0.0000000000		'dc 436_hi'
	% transformer 3082-3084
1559	193	'branch'	438	1	0.1549529167		0.0000000000		0.0000000000		'dc 438_hi'
	% transformer 3085-3086
1559	193	'branch'	439	1	0.1831662567		0.0000000000		0.0000000000		'dc 439_hi'
	% transformer 3085-3087
1562	1563	'branch'	441	1	0.0440833367		0.0000000000		0.0000000000		'dc 441_series'
	% transformer 3088-3089
1563	194	'branch'	441	1	0.2400092667		0.0000000000		0.0000000000		'dc 441_common'
	% 3088-3089
1562	194	'branch'	442	1	0.1340133400		0.0000000000		0.0000000000		'dc 442_hi'
	% transformer 3088-3092
1564	1565	'branch'	447	1	0.0548661167		0.0000000000		0.0000000000		'dc 447_series'
	% transformer 3090-3091
1565	194	'branch'	447	1	0.3429132233		0.0000000000		0.0000000000		'dc 447_common'
	% 3090-3091
1568	196	'branch'	450	1	0.0775866700		0.0000000000		0.0000000000		'dc 450_hi'
	% transformer 3094-3095
1570	1571	'branch'	452	1	0.2107183467		0.0000000000		0.0000000000		'dc 452_series'
	% transformer 3096-3097
1571	197	'branch'	452	1	0.2107183467		0.0000000000		0.0000000000		'dc 452_common'
	% 3096-3097
1570	1571	'branch'	453	1	0.2107183467		0.0000000000		0.0000000000		'dc 453_series'
	% transformer 3096-3097-2
1571	197	'branch'	453	1	0.2107183467		0.0000000000		0.0000000000		'dc 453_common'
	% 3096-3097-2
1570	197	'branch'	454	1	0.2997666633		0.0000000000		0.0000000000		'dc 454_hi'
	% transformer 3096-3098
1578	203	'branch'	462	1	0.2127020900		0.0000000000		0.0000000000		'dc 462_hi'
	% transformer 3104-3105
1578	203	'branch'	463	1	0.1549529167		0.0000000000		0.0000000000		'dc 463_hi'
	% transformer 3104-3106
1583	206	'branch'	467	1	0.1113104100		0.0000000000		0.0000000000		'dc 467_hi'
	% transformer 3109-3110
1585	207	'branch'	468	1	0.2576670833		0.0000000000		0.0000000000		'dc 468_hi'
	% transformer 3111-3112
1585	207	'branch'	469	1	0.1891175033		0.0000000000		0.0000000000		'dc 469_hi'
	% transformer 3111-3113
1590	210	'branch'	471	1	0.0568675033		0.0000000000		0.0000000000		'dc 471_hi'
	% transformer 3116-3117
1590	210	'branch'	472	1	0.0778070867		0.0000000000		0.0000000000		'dc 472_hi'
	% transformer 3116-3118
1593	211	'branch'	474	1	0.0546633333		0.0000000000		0.0000000000		'dc 474_hi'
	% transformer 3119-3120
1595	212	'branch'	477	1	0.1245354167		0.0000000000		0.0000000000		'dc 477_hi'
	% transformer 3121-3122
1607	1608	'branch'	485	1	0.3447316667		0.0000000000		0.0000000000		'dc 485_series'
	% transformer 3133-3134
1608	223	'branch'	485	1	1.8768724000		0.0000000000		0.0000000000		'dc 485_common'
	% 3133-3134
1609	1610	'branch'	487	1	0.2501376433		0.0000000000		0.0000000000		'dc 487_series'
	% transformer 3135-3136
1610	223	'branch'	487	1	1.5633602367		0.0000000000		0.0000000000		'dc 487_common'
	% 3135-3136
1624	1625	'branch'	495	1	0.1490016567		0.0000000000		0.0000000000		'dc 495_series'
	% transformer 4004-4005
1625	237	'branch'	495	1	0.1490016567		0.0000000000		0.0000000000		'dc 495_common'
	% 4004-4005
1629	241	'branch'	508	1	0.0533408333		0.0000000000		0.0000000000		'dc 508_hi'
	% transformer 4009-4010
1629	241	'branch'	509	1	0.0694312500		0.0000000000		0.0000000000		'dc 509_hi'
	% transformer 4009-4010-2
1634	1635	'branch'	522	1	0.0511366700		0.0000000000		0.0000000000		'dc 522_series'
	% transformer 4014-4015
1635	245	'branch'	522	1	0.0511366700		0.0000000000		0.0000000000		'dc 522_common'
	% 4014-4015
1634	1635	'branch'	523	1	0.0511366700		0.0000000000		0.0000000000		'dc 523_series'
	% transformer 4014-4015-2
1635	245	'branch'	523	1	0.0511366700		0.0000000000		0.0000000000		'dc 523_common'
	% 4014-4015-2
1644	1645	'branch'	546	1	0.1146166700		0.0000000000		0.0000000000		'dc 546_series'
	% transformer 4024-4025
1645	254	'branch'	546	1	0.1146166700		0.0000000000		0.0000000000		'dc 546_common'
	% 4024-4025
1644	254	'branch'	547	1	0.1304866600		0.0000000000		0.0000000000		'dc 547_hi'
	% transformer 4024-4026
1644	254	'branch'	548	1	0.1304866600		0.0000000000		0.0000000000		'dc 548_hi'
	% transformer 4024-4026-2
1648	1649	'branch'	554	1	0.0678883300		0.0000000000		0.0000000000		'dc 554_series'
	% transformer 4028-4029
1649	256	'branch'	554	1	0.0678883300		0.0000000000		0.0000000000		'dc 554_common'
	% 4028-4029
1648	1649	'branch'	555	1	0.0678883300		0.0000000000		0.0000000000		'dc 555_series'
	% transformer 4028-4029-2
1649	256	'branch'	555	1	0.0678883300		0.0000000000		0.0000000000		'dc 555_common'
	% 4028-4029-2
1648	256	'branch'	556	1	0.0467283367		0.0000000000		0.0000000000		'dc 556_hi'
	% transformer 4028-4030
1648	256	'branch'	557	1	0.0467283367		0.0000000000		0.0000000000		'dc 557_hi'
	% transformer 4028-4030-2
1648	256	'branch'	558	1	0.0467283367		0.0000000000		0.0000000000		'dc 558_hi'
	% transformer 4028-4030-3
1659	1660	'branch'	582	1	0.0687700000		0.0000000000		0.0000000000		'dc 582_series'
	% transformer 4039-4040
1660	265	'branch'	582	1	0.0687700000		0.0000000000		0.0000000000		'dc 582_common'
	% 4039-4040
1659	1660	'branch'	583	1	0.0687700000		0.0000000000		0.0000000000		'dc 583_series'
	% transformer 4039-4040-2
1660	265	'branch'	583	1	0.0687700000		0.0000000000		0.0000000000		'dc 583_common'
	% 4039-4040-2
1661	1662	'branch'	595	1	0.0493733367		0.0000000000		0.0000000000		'dc 595_series'
	% transformer 4041-4042
1662	266	'branch'	595	1	0.0493733367		0.0000000000		0.0000000000		'dc 595_common'
	% 4041-4042
1661	1662	'branch'	596	1	0.0493733367		0.0000000000		0.0000000000		'dc 596_series'
	% transformer 4041-4042-2
1662	266	'branch'	596	1	0.0493733367		0.0000000000		0.0000000000		'dc 596_common'
	% 4041-4042-2
1661	1662	'branch'	597	1	0.0493733367		0.0000000000		0.0000000000		'dc 597_series'
	% transformer 4041-4042-3
1662	266	'branch'	597	1	0.0493733367		0.0000000000		0.0000000000		'dc 597_common'
	% 4041-4042-3
1664	268	'branch'	605	1	0.0778070867		0.0000000000		0.0000000000		'dc 605_hi'
	% transformer 4044-4045
1664	268	'branch'	606	1	0.1474587500		0.0000000000		0.0000000000		'dc 606_hi'
	% transformer 4044-4046
1664	268	'branch'	607	1	0.1227720867		0.0000000000		0.0000000000		'dc 607_hi'
	% transformer 4044-4047
1669	270	'branch'	613	1	0.0857420867		0.0000000000		0.0000000000		'dc 613_hi'
	% transformer 4049-4050
1669	270	'branch'	614	1	0.0857420867		0.0000000000		0.0000000000		'dc 614_hi'
	% transformer 4049-4050-2
1671	271	'branch'	618	1	0.0894891700		0.0000000000		0.0000000000		'dc 618_hi'
	% transformer 4051-4052
1676	1677	'branch'	629	1	0.0793499967		0.0000000000		0.0000000000		'dc 629_series'
	% transformer 4056-4057
1677	275	'branch'	629	1	0.0793499967		0.0000000000		0.0000000000		'dc 629_common'
	% 4056-4057
1676	275	'branch'	630	1	0.1199066667		0.0000000000		0.0000000000		'dc 630_hi'
	% transformer 4056-4058
1676	275	'branch'	631	1	0.1736883467		0.0000000000		0.0000000000		'dc 631_hi'
	% transformer 4056-4059
1676	275	'branch'	632	1	0.1877949967		0.0000000000		0.0000000000		'dc 632_hi'
	% transformer 4056-4060
1676	275	'branch'	633	1	0.1304866600		0.0000000000		0.0000000000		'dc 633_hi'
	% transformer 4056-4061
1676	275	'branch'	634	1	0.2530383367		0.0000000000		0.0000000000		'dc 634_hi'
	% transformer 4056-4062
1676	275	'branch'	635	1	0.0678883300		0.0000000000		0.0000000000		'dc 635_hi'
	% transformer 4056-4063
1684	276	'branch'	642	1	0.2016812467		0.0000000000		0.0000000000		'dc 642_hi'
	% transformer 4064-4065
1690	1691	'branch'	658	1	0.1066816633		0.0000000000		0.0000000000		'dc 658_series'
	% transformer 4070-4071
1691	281	'branch'	658	1	0.1066816633		0.0000000000		0.0000000000		'dc 658_common'
	% 4070-4071
1690	1691	'branch'	659	1	0.1066816633		0.0000000000		0.0000000000		'dc 659_series'
	% transformer 4070-4071-2
1691	281	'branch'	659	1	0.1066816633		0.0000000000		0.0000000000		'dc 659_common'
	% 4070-4071-2
1693	1694	'branch'	667	1	0.0405566667		0.0000000000		0.0000000000		'dc 667_series'
	% transformer 4073-4074
1694	283	'branch'	667	1	0.0405566667		0.0000000000		0.0000000000		'dc 667_common'
	% 4073-4074
1693	1694	'branch'	668	1	0.0405566667		0.0000000000		0.0000000000		'dc 668_series'
	% transformer 4073-4074-2
1694	283	'branch'	668	1	0.0405566667		0.0000000000		0.0000000000		'dc 668_common'
	% 4073-4074-2
1693	283	'branch'	669	1	0.1322500000		0.0000000000		0.0000000000		'dc 669_hi'
	% transformer 4073-4075
1693	283	'branch'	670	1	0.1322500000		0.0000000000		0.0000000000		'dc 670_hi'
	% transformer 4073-4076
1693	283	'branch'	671	1	0.1190250033		0.0000000000		0.0000000000		'dc 671_hi'
	% transformer 4073-4077
1700	1701	'branch'	680	1	0.0987466733		0.0000000000		0.0000000000		'dc 680_series'
	% transformer 4080-4081
1701	286	'branch'	680	1	0.0987466733		0.0000000000		0.0000000000		'dc 680_common'
	% 4080-4081
1700	1701	'branch'	681	1	0.0987466733		0.0000000000		0.0000000000		'dc 681_series'
	% transformer 4080-4081-2
1701	286	'branch'	681	1	0.0987466733		0.0000000000		0.0000000000		'dc 681_common'
	% 4080-4081-2
1700	286	'branch'	682	1	0.1066816633		0.0000000000		0.0000000000		'dc 682_hi'
	% transformer 4080-4082
1700	286	'branch'	683	1	0.0978650000		0.0000000000		0.0000000000		'dc 683_hi'
	% transformer 4080-4083
1700	286	'branch'	684	1	0.0343850000		0.0000000000		0.0000000000		'dc 684_hi'
	% transformer 4080-4084
1700	286	'branch'	685	1	0.0476099967		0.0000000000		0.0000000000		'dc 685_hi'
	% transformer 4080-4085
1709	290	'branch'	693	1	0.3198245833		0.0000000000		0.0000000000		'dc 693_hi'
	% transformer 4089-4090
1709	290	'branch'	694	1	0.0941179167		0.0000000000		0.0000000000		'dc 694_hi'
	% transformer 4089-4091
1709	290	'branch'	695	1	0.0749416667		0.0000000000		0.0000000000		'dc 695_hi'
	% transformer 4089-4092
1709	290	'branch'	696	1	0.3096854133		0.0000000000		0.0000000000		'dc 696_hi'
	% transformer 4089-4093
1709	290	'branch'	697	1	0.0524591633		0.0000000000		0.0000000000		'dc 697_hi'
	% transformer 4089-4094
1709	290	'branch'	698	1	0.1697208267		0.0000000000		0.0000000000		'dc 698_hi'
	% transformer 4089-4095
1709	290	'branch'	699	1	0.2750799967		0.0000000000		0.0000000000		'dc 699_hi'
	% transformer 4089-4096
1709	290	'branch'	700	1	0.2038854233		0.0000000000		0.0000000000		'dc 700_hi'
	% transformer 4089-4097
1709	290	'branch'	701	1	0.2294537533		0.0000000000		0.0000000000		'dc 701_hi'
	% transformer 4089-4098
1724	296	'branch'	717	1	0.0848604133		0.0000000000		0.0000000000		'dc 717_hi'
	% transformer 4104-4105
1724	296	'branch'	718	1	0.0848604133		0.0000000000		0.0000000000		'dc 718_hi'
	% transformer 4104-4105-2
1733	1734	'branch'	728	1	0.0634800033		0.0000000000		0.0000000000		'dc 728_series'
	% transformer 4113-4114
1734	304	'branch'	728	1	0.0634800033		0.0000000000		0.0000000000		'dc 728_common'
	% 4113-4114
1733	304	'branch'	729	1	0.0890483333		0.0000000000		0.0000000000		'dc 729_hi'
	% transformer 4113-4115
1733	304	'branch'	730	1	0.1428299967		0.0000000000		0.0000000000		'dc 730_hi'
	% transformer 4113-4116
1751	1752	'branch'	751	1	0.0246866667		0.0000000000		0.0000000000		'dc 751_series'
	% transformer 4131-4132
1752	319	'branch'	751	1	0.0246866667		0.0000000000		0.0000000000		'dc 751_common'
	% 4131-4132
1751	1752	'branch'	752	1	0.0246866667		0.0000000000		0.0000000000		'dc 752_series'
	% transformer 4131-4132-2
1752	319	'branch'	752	1	0.0246866667		0.0000000000		0.0000000000		'dc 752_common'
	% 4131-4132-2
1751	319	'branch'	753	1	0.1754516667		0.0000000000		0.0000000000		'dc 753_hi'
	% transformer 4131-4133
1751	319	'branch'	754	1	0.1745700000		0.0000000000		0.0000000000		'dc 754_hi'
	% transformer 4131-4134
1751	319	'branch'	755	1	0.2768433267		0.0000000000		0.0000000000		'dc 755_hi'
	% transformer 4131-4135
1751	319	'branch'	756	1	0.2777249967		0.0000000000		0.0000000000		'dc 756_hi'
	% transformer 4131-4136
1751	319	'branch'	757	1	0.1922033433		0.0000000000		0.0000000000		'dc 757_hi'
	% transformer 4131-4137
1751	319	'branch'	758	1	0.0511366700		0.0000000000		0.0000000000		'dc 758_hi'
	% transformer 4131-4138
1760	1761	'branch'	764	1	0.0634800033		0.0000000000		0.0000000000		'dc 764_series'
	% transformer 4140-4141
1761	321	'branch'	764	1	0.0634800033		0.0000000000		0.0000000000		'dc 764_common'
	% 4140-4141
1760	321	'branch'	765	1	0.0476099967		0.0000000000		0.0000000000		'dc 765_hi'
	% transformer 4140-4142
1766	1767	'branch'	770	1	0.0176333333		0.0000000000		0.0000000000		'dc 770_series'
	% transformer 4146-4147
1767	325	'branch'	770	1	0.0176333333		0.0000000000		0.0000000000		'dc 770_common'
	% 4146-4147
1771	1772	'branch'	776	1	0.1260783300		0.0000000000		0.0000000000		'dc 776_series'
	% transformer 4151-4152
1772	329	'branch'	776	1	0.1260783300		0.0000000000		0.0000000000		'dc 776_common'
	% 4151-4152
1771	1772	'branch'	777	1	0.1260783300		0.0000000000		0.0000000000		'dc 777_series'
	% transformer 4151-4152-2
1772	329	'branch'	777	1	0.1260783300		0.0000000000		0.0000000000		'dc 777_common'
	% 4151-4152-2
1771	329	'branch'	778	1	0.0529000000		0.0000000000		0.0000000000		'dc 778_hi'
	% transformer 4151-4153
1778	1779	'branch'	781	1	0.0529000000		0.0000000000		0.0000000000		'dc 781_series'
	% transformer 4158-4159
1779	334	'branch'	781	1	0.0529000000		0.0000000000		0.0000000000		'dc 781_common'
	% 4158-4159
1778	1779	'branch'	782	1	0.0529000000		0.0000000000		0.0000000000		'dc 782_series'
	% transformer 4158-4159-2
1779	334	'branch'	782	1	0.0529000000		0.0000000000		0.0000000000		'dc 782_common'
	% 4158-4159-2
1778	334	'branch'	783	1	0.0414383333		0.0000000000		0.0000000000		'dc 783_hi'
	% transformer 4158-4160
1778	334	'branch'	784	1	0.0714150000		0.0000000000		0.0000000000		'dc 784_hi'
	% transformer 4158-4161
1778	334	'branch'	785	1	0.1772149967		0.0000000000		0.0000000000		'dc 785_hi'
	% transformer 4158-4162
1778	334	'branch'	786	1	0.3262166633		0.0000000000		0.0000000000		'dc 786_hi'
	% transformer 4158-4163
1785	336	'branch'	791	1	0.0478304167		0.0000000000		0.0000000000		'dc 791_hi'
	% transformer 4165-4166
1785	336	'branch'	792	1	0.0478304167		0.0000000000		0.0000000000		'dc 792_hi'
	% transformer 4165-4166-2
1796	346	'branch'	801	1	0.1168208367		0.0000000000		0.0000000000		'dc 801_hi'
	% transformer 4176-4177
1796	346	'branch'	802	1	0.1168208367		0.0000000000		0.0000000000		'dc 802_hi'
	% transformer 4176-4177-2
1801	1802	'branch'	804	1	0.2830149933		0.0000000000		0.0000000000		'dc 804_series'
	% transformer 4181-4182
1802	350	'branch'	804	1	0.2830149933		0.0000000000		0.0000000000		'dc 804_common'
	% 4181-4182
1803	1804	'branch'	806	1	0.0996283267		0.0000000000		0.0000000000		'dc 806_series'
	% transformer 4183-4184
1804	351	'branch'	806	1	0.0996283267		0.0000000000		0.0000000000		'dc 806_common'
	% 4183-4184
1812	1813	'branch'	812	1	0.0317400000		0.0000000000		0.0000000000		'dc 812_series'
	% transformer 4192-4193
1813	359	'branch'	812	1	0.0317400000		0.0000000000		0.0000000000		'dc 812_common'
	% 4192-4193
1812	1813	'branch'	813	1	0.0317400000		0.0000000000		0.0000000000		'dc 813_series'
	% transformer 4192-4193-2
1813	359	'branch'	813	1	0.0317400000		0.0000000000		0.0000000000		'dc 813_common'
	% 4192-4193-2
1812	1813	'branch'	814	1	0.0317400000		0.0000000000		0.0000000000		'dc 814_series'
	% transformer 4192-4193-3
1813	359	'branch'	814	1	0.0317400000		0.0000000000		0.0000000000		'dc 814_common'
	% 4192-4193-3
1815	1816	'branch'	815	1	0.0333333333		0.0000000000		0.0000000000		'dc 815_series'
	% transformer 4195-4196
1816	913	'branch'	815	1	0.0241883867		0.0000000000		0.0000000000		'dc 815_common'
	% 4195-4196
1816	1817	'branch'	817	1	0.0634800033		0.0000000000		0.0000000000		'dc 817_series'
	% transformer 4196-4197
1817	913	'branch'	817	1	0.0634800033		0.0000000000		0.0000000000		'dc 817_common'
	% 4196-4197
1830	1831	'branch'	850	1	0.0625000033		0.0000000000		0.0000000000		'dc 850_series'
	% transformer 5015-5016
1831	374	'branch'	850	1	0.0140971833		0.0000000000		0.0000000000		'dc 850_common'
	% 5015-5016
1830	1831	'branch'	851	1	0.0625000033		0.0000000000		0.0000000000		'dc 851_series'
	% transformer 5015-5016-2
1831	374	'branch'	851	1	0.0140971833		0.0000000000		0.0000000000		'dc 851_common'
	% 5015-5016-2
1833	1834	'branch'	863	1	0.2416666767		0.0000000000		0.0000000000		'dc 863_series'
	% transformer 5018-5019
1834	376	'branch'	863	1	0.0545091133		0.0000000000		0.0000000000		'dc 863_common'
	% 5018-5019
1833	376	'branch'	864	1	0.1333333333		0.0000000000		0.0000000000		'dc 864_hi'
	% transformer 5018-5020
1836	1837	'branch'	870	1	0.0416666667		0.0000000000		0.0000000000		'dc 870_series'
	% transformer 5021-5022
1837	377	'branch'	870	1	0.0093981233		0.0000000000		0.0000000000		'dc 870_common'
	% 5021-5022
1836	1837	'branch'	871	1	0.0416666667		0.0000000000		0.0000000000		'dc 871_series'
	% transformer 5021-5022-2
1837	377	'branch'	871	1	0.0093981233		0.0000000000		0.0000000000		'dc 871_common'
	% 5021-5022-2
1836	377	'branch'	872	1	0.1166666700		0.0000000000		0.0000000000		'dc 872_hi'
	% transformer 5021-5023
1848	1849	'branch'	911	1	0.0375000000		0.0000000000		0.0000000000		'dc 911_series'
	% transformer 5033-5034
1849	387	'branch'	911	1	0.0084583100		0.0000000000		0.0000000000		'dc 911_common'
	% 5033-5034
1848	387	'branch'	912	1	0.3499999900		0.0000000000		0.0000000000		'dc 912_hi'
	% transformer 5033-5035
1848	387	'branch'	913	1	0.3208333167		0.0000000000		0.0000000000		'dc 913_hi'
	% transformer 5033-5036
1848	387	'branch'	914	1	0.0625000033		0.0000000000		0.0000000000		'dc 914_hi'
	% transformer 5033-5037
1848	387	'branch'	915	1	0.0541666667		0.0000000000		0.0000000000		'dc 915_hi'
	% transformer 5033-5038
1848	387	'branch'	916	1	0.0333333333		0.0000000000		0.0000000000		'dc 916_hi'
	% transformer 5033-5039
1848	387	'branch'	917	1	0.1291666700		0.0000000000		0.0000000000		'dc 917_hi'
	% transformer 5033-5040
1848	387	'branch'	918	1	0.0874999967		0.0000000000		0.0000000000		'dc 918_hi'
	% transformer 5033-5041
1848	387	'branch'	919	1	0.0541666667		0.0000000000		0.0000000000		'dc 919_hi'
	% transformer 5033-5042
1860	1861	'branch'	933	1	0.1291666700		0.0000000000		0.0000000000		'dc 933_series'
	% transformer 5045-5046
1861	390	'branch'	933	1	0.0291341800		0.0000000000		0.0000000000		'dc 933_common'
	% 5045-5046
1862	1863	'branch'	938	1	0.0541666667		0.0000000000		0.0000000000		'dc 938_series'
	% transformer 5047-5048
1863	391	'branch'	938	1	0.0122175600		0.0000000000		0.0000000000		'dc 938_common'
	% 5047-5048
1864	1865	'branch'	946	1	0.1250000067		0.0000000000		0.0000000000		'dc 946_series'
	% transformer 5049-5050
1865	392	'branch'	946	1	0.0281943700		0.0000000000		0.0000000000		'dc 946_common'
	% 5049-5050
1864	392	'branch'	947	1	0.1000000000		0.0000000000		0.0000000000		'dc 947_hi'
	% transformer 5049-5051
1864	392	'branch'	948	1	0.2791666567		0.0000000000		0.0000000000		'dc 948_hi'
	% transformer 5049-5052
1870	1871	'branch'	962	1	0.0958333400		0.0000000000		0.0000000000		'dc 962_series'
	% transformer 5055-5056
1871	395	'branch'	962	1	0.0216156833		0.0000000000		0.0000000000		'dc 962_common'
	% 5055-5056
1870	395	'branch'	963	1	0.0958333400		0.0000000000		0.0000000000		'dc 963_hi'
	% transformer 5055-5057
1870	395	'branch'	964	1	0.1291666700		0.0000000000		0.0000000000		'dc 964_hi'
	% transformer 5055-5058
1874	1875	'branch'	968	1	0.1633023000		0.0000000000		0.0000000000		'dc 968_series'
	% transformer 5059-5060
1875	396	'branch'	968	1	1.0206393767		0.0000000000		0.0000000000		'dc 968_common'
	% 5059-5060
1878	1879	'branch'	974	1	0.0541666667		0.0000000000		0.0000000000		'dc 974_series'
	% transformer 5063-5064
1879	397	'branch'	974	1	0.0122175600		0.0000000000		0.0000000000		'dc 974_common'
	% 5063-5064
1878	1879	'branch'	975	1	0.0541666667		0.0000000000		0.0000000000		'dc 975_series'
	% transformer 5063-5064-2
1879	397	'branch'	975	1	0.0122175600		0.0000000000		0.0000000000		'dc 975_common'
	% 5063-5064-2
1878	397	'branch'	976	1	0.1041666733		0.0000000000		0.0000000000		'dc 976_hi'
	% transformer 5063-5065
1878	397	'branch'	977	1	0.5916666667		0.0000000000		0.0000000000		'dc 977_hi'
	% transformer 5063-5066
1878	397	'branch'	978	1	0.0458333333		0.0000000000		0.0000000000		'dc 978_hi'
	% transformer 5063-5067
1878	397	'branch'	979	1	0.0708333333		0.0000000000		0.0000000000		'dc 979_hi'
	% transformer 5063-5068
1878	397	'branch'	980	1	0.0874999967		0.0000000000		0.0000000000		'dc 980_hi'
	% transformer 5063-5069
1891	1892	'branch'	1008	1	0.0648025000		0.0000000000		0.0000000000		'dc 1008_series'
	% transformer 5076-5077
1892	404	'branch'	1008	1	0.4050156100		0.0000000000		0.0000000000		'dc 1008_common'
	% 5076-5077
1898	1899	'branch'	1023	1	0.1000000000		0.0000000000		0.0000000000		'dc 1023_series'
	% transformer 5083-5084
1899	410	'branch'	1023	1	0.0225554933		0.0000000000		0.0000000000		'dc 1023_common'
	% 5083-5084
1903	414	'branch'	1038	1	0.1650303733		0.0000000000		0.0000000000		'dc 1038_hi'
	% transformer 5088-5089
1917	1918	'branch'	1075	1	0.1083333333		0.0000000000		0.0000000000		'dc 1075_series'
	% transformer 5102-5103
1918	427	'branch'	1075	1	0.0244351200		0.0000000000		0.0000000000		'dc 1075_common'
	% 5102-5103
1917	1918	'branch'	1076	1	0.1083333333		0.0000000000		0.0000000000		'dc 1076_series'
	% transformer 5102-5103-2
1918	427	'branch'	1076	1	0.0244351200		0.0000000000		0.0000000000		'dc 1076_common'
	% 5102-5103-2
1920	429	'branch'	1089	1	0.3062998167		0.0000000000		0.0000000000		'dc 1089_hi'
	% transformer 5105-5106
1920	429	'branch'	1090	1	0.4173281100		0.0000000000		0.0000000000		'dc 1090_hi'
	% transformer 5105-5107
1935	1936	'branch'	1130	1	0.2666666667		0.0000000000		0.0000000000		'dc 1130_series'
	% transformer 5120-5121
1936	442	'branch'	1130	1	0.0601479800		0.0000000000		0.0000000000		'dc 1130_common'
	% 5120-5121
1938	1939	'branch'	1134	1	0.1149164300		0.0000000000		0.0000000000		'dc 1134_series'
	% transformer 5123-5124
1939	444	'branch'	1134	1	0.7182277067		0.0000000000		0.0000000000		'dc 1134_common'
	% 5123-5124
1946	1947	'branch'	1151	1	0.1541666667		0.0000000000		0.0000000000		'dc 1151_series'
	% transformer 5131-5132
1947	451	'branch'	1151	1	0.0347730533		0.0000000000		0.0000000000		'dc 1151_common'
	% 5131-5132
1952	1953	'branch'	1161	1	0.0583333367		0.0000000000		0.0000000000		'dc 1161_series'
	% transformer 5137-5138
1953	456	'branch'	1161	1	0.0131573733		0.0000000000		0.0000000000		'dc 1161_common'
	% 5137-5138
1979	1980	'branch'	1222	1	0.0333333333		0.0000000000		0.0000000000		'dc 1222_series'
	% transformer 5164-5165
1980	482	'branch'	1222	1	0.0075184967		0.0000000000		0.0000000000		'dc 1222_common'
	% 5164-5165
1979	482	'branch'	1223	1	0.1749999967		0.0000000000		0.0000000000		'dc 1223_hi'
	% transformer 5164-5166
1979	482	'branch'	1224	1	0.5000000300		0.0000000000		0.0000000000		'dc 1224_hi'
	% transformer 5164-5167
1984	484	'branch'	1233	1	0.0799230833		0.0000000000		0.0000000000		'dc 1233_hi'
	% transformer 5169-5170
1994	1995	'branch'	1249	1	0.0791666700		0.0000000000		0.0000000000		'dc 1249_series'
	% transformer 5179-5180
1995	493	'branch'	1249	1	0.0178564333		0.0000000000		0.0000000000		'dc 1249_common'
	% 5179-5180
2007	2008	'branch'	1275	1	0.0916666667		0.0000000000		0.0000000000		'dc 1275_series'
	% transformer 5192-5193
2008	505	'branch'	1275	1	0.0206758700		0.0000000000		0.0000000000		'dc 1275_common'
	% 5192-5193
2011	2012	'branch'	1281	1	0.1416666667		0.0000000000		0.0000000000		'dc 1281_series'
	% transformer 5196-5197
2012	508	'branch'	1281	1	0.0319536167		0.0000000000		0.0000000000		'dc 1281_common'
	% 5196-5197
2011	508	'branch'	1282	1	0.0750000033		0.0000000000		0.0000000000		'dc 1282_hi'
	% transformer 5196-5198
2019	2020	'branch'	1292	1	0.0291666667		0.0000000000		0.0000000000		'dc 1292_series'
	% transformer 5204-5205
2020	514	'branch'	1292	1	0.0065786867		0.0000000000		0.0000000000		'dc 1292_common'
	% 5204-5205
2019	514	'branch'	1293	1	0.1375000033		0.0000000000		0.0000000000		'dc 1293_hi'
	% transformer 5204-5206
2019	514	'branch'	1294	1	0.0666666667		0.0000000000		0.0000000000		'dc 1294_hi'
	% transformer 5204-5207
2019	514	'branch'	1295	1	0.0791666700		0.0000000000		0.0000000000		'dc 1295_hi'
	% transformer 5204-5208
2051	2052	'branch'	1341	1	0.2166666700		0.0000000000		0.0000000000		'dc 1341_series'
	% transformer 5236-5237
2052	542	'branch'	1341	1	0.0488702400		0.0000000000		0.0000000000		'dc 1341_common'
	% 5236-5237
2051	542	'branch'	1342	1	0.0666666667		0.0000000000		0.0000000000		'dc 1342_hi'
	% transformer 5236-5238
2054	2055	'branch'	1344	1	0.2166666700		0.0000000000		0.0000000000		'dc 1344_series'
	% transformer 5239-5240
2055	543	'branch'	1344	1	0.0488702400		0.0000000000		0.0000000000		'dc 1344_common'
	% 5239-5240
2054	543	'branch'	1345	1	0.1583333400		0.0000000000		0.0000000000		'dc 1345_hi'
	% transformer 5239-5243
2055	2056	'branch'	1348	1	0.0375854500		0.0000000000		0.0000000000		'dc 1348_series'
	% transformer 5240-5241
2056	543	'branch'	1348	1	0.2349090567		0.0000000000		0.0000000000		'dc 1348_common'
	% 5240-5241
2075	2076	'branch'	1379	1	0.1874999933		0.0000000000		0.0000000000		'dc 1379_series'
	% transformer 5260-5261
2076	560	'branch'	1379	1	0.0422915533		0.0000000000		0.0000000000		'dc 1379_common'
	% 5260-5261
2075	560	'branch'	1380	1	0.0416666667		0.0000000000		0.0000000000		'dc 1380_hi'
	% transformer 5260-5262
2075	560	'branch'	1381	1	0.0250000000		0.0000000000		0.0000000000		'dc 1381_hi'
	% transformer 5260-5263
2094	2095	'branch'	1408	1	0.0416666667		0.0000000000		0.0000000000		'dc 1408_series'
	% transformer 5279-5280
2095	576	'branch'	1408	1	0.0093981233		0.0000000000		0.0000000000		'dc 1408_common'
	% 5279-5280
2094	576	'branch'	1409	1	0.0874999967		0.0000000000		0.0000000000		'dc 1409_hi'
	% transformer 5279-5281
2094	576	'branch'	1410	1	0.0874999967		0.0000000000		0.0000000000		'dc 1410_hi'
	% transformer 5279-5282
2094	576	'branch'	1411	1	0.1124999933		0.0000000000		0.0000000000		'dc 1411_hi'
	% transformer 5279-5283
2110	2111	'branch'	1426	1	0.0583333367		0.0000000000		0.0000000000		'dc 1426_series'
	% transformer 5295-5296
2111	588	'branch'	1426	1	0.0131573733		0.0000000000		0.0000000000		'dc 1426_common'
	% 5295-5296
2110	588	'branch'	1427	1	0.3541666567		0.0000000000		0.0000000000		'dc 1427_hi'
	% transformer 5295-5297
2110	588	'branch'	1428	1	0.0625000033		0.0000000000		0.0000000000		'dc 1428_hi'
	% transformer 5295-5298
2110	588	'branch'	1429	1	0.1250000067		0.0000000000		0.0000000000		'dc 1429_hi'
	% transformer 5295-5299
2110	588	'branch'	1430	1	0.1041666733		0.0000000000		0.0000000000		'dc 1430_hi'
	% transformer 5295-5300
2110	588	'branch'	1431	1	0.2416666767		0.0000000000		0.0000000000		'dc 1431_hi'
	% transformer 5295-5301
2110	588	'branch'	1432	1	0.1250000067		0.0000000000		0.0000000000		'dc 1432_hi'
	% transformer 5295-5302
2110	588	'branch'	1433	1	0.0708333333		0.0000000000		0.0000000000		'dc 1433_hi'
	% transformer 5295-5303
2119	2120	'branch'	1437	1	0.0583333367		0.0000000000		0.0000000000		'dc 1437_series'
	% transformer 5304-5305
2120	589	'branch'	1437	1	0.0131573733		0.0000000000		0.0000000000		'dc 1437_common'
	% 5304-5305
2132	2133	'branch'	1446	1	0.0541666667		0.0000000000		0.0000000000		'dc 1446_series'
	% transformer 5317-5318
2133	601	'branch'	1446	1	0.0122175600		0.0000000000		0.0000000000		'dc 1446_common'
	% 5317-5318
2132	601	'branch'	1447	1	0.1000000000		0.0000000000		0.0000000000		'dc 1447_hi'
	% transformer 5317-5319
2132	601	'branch'	1448	1	0.1916666767		0.0000000000		0.0000000000		'dc 1448_hi'
	% transformer 5317-5320
2132	601	'branch'	1449	1	0.1083333333		0.0000000000		0.0000000000		'dc 1449_hi'
	% transformer 5317-5321
2137	2138	'branch'	1455	1	0.0500000000		0.0000000000		0.0000000000		'dc 1455_series'
	% transformer 5322-5323
2138	602	'branch'	1455	1	0.0112777467		0.0000000000		0.0000000000		'dc 1455_common'
	% 5322-5323
2137	2138	'branch'	1456	1	0.0500000000		0.0000000000		0.0000000000		'dc 1456_series'
	% transformer 5322-5323-2
2138	602	'branch'	1456	1	0.0112777467		0.0000000000		0.0000000000		'dc 1456_common'
	% 5322-5323-2
2137	602	'branch'	1457	1	0.1541666667		0.0000000000		0.0000000000		'dc 1457_hi'
	% transformer 5322-5324
2137	602	'branch'	1458	1	0.0916666667		0.0000000000		0.0000000000		'dc 1458_hi'
	% transformer 5322-5325
2137	602	'branch'	1459	1	0.0583333367		0.0000000000		0.0000000000		'dc 1459_hi'
	% transformer 5322-5326
2156	617	'branch'	1483	1	0.4432491000		0.0000000000		0.0000000000		'dc 1483_hi'
	% transformer 5341-5342
2156	617	'branch'	1484	1	0.0393135167		0.0000000000		0.0000000000		'dc 1484_hi'
	% transformer 5341-5343
2165	2166	'branch'	1500	1	0.0333333333		0.0000000000		0.0000000000		'dc 1500_series'
	% transformer 5350-5351
2166	624	'branch'	1500	1	0.0075184967		0.0000000000		0.0000000000		'dc 1500_common'
	% 5350-5351
2165	2166	'branch'	1501	1	0.0333333333		0.0000000000		0.0000000000		'dc 1501_series'
	% transformer 5350-5351-2
2166	624	'branch'	1501	1	0.0075184967		0.0000000000		0.0000000000		'dc 1501_common'
	% 5350-5351-2
2173	2174	'branch'	1513	1	0.1083333333		0.0000000000		0.0000000000		'dc 1513_series'
	% transformer 5358-5359
2174	631	'branch'	1513	1	0.0244351200		0.0000000000		0.0000000000		'dc 1513_common'
	% 5358-5359
2173	631	'branch'	1514	1	0.0625000033		0.0000000000		0.0000000000		'dc 1514_hi'
	% transformer 5358-5360
2176	2177	'branch'	1516	1	0.0750000033		0.0000000000		0.0000000000		'dc 1516_series'
	% transformer 5361-5362
2177	632	'branch'	1516	1	0.0169166200		0.0000000000		0.0000000000		'dc 1516_common'
	% 5361-5362
2176	632	'branch'	1517	1	0.2374999900		0.0000000000		0.0000000000		'dc 1517_hi'
	% transformer 5361-5363
2176	632	'branch'	1518	1	0.0583333367		0.0000000000		0.0000000000		'dc 1518_hi'
	% transformer 5361-5364
2176	632	'branch'	1519	1	0.1083333333		0.0000000000		0.0000000000		'dc 1519_hi'
	% transformer 5361-5365
2176	632	'branch'	1520	1	0.1583333400		0.0000000000		0.0000000000		'dc 1520_hi'
	% transformer 5361-5366
2176	632	'branch'	1521	1	0.1291666700		0.0000000000		0.0000000000		'dc 1521_hi'
	% transformer 5361-5367
2176	632	'branch'	1522	1	0.0916666667		0.0000000000		0.0000000000		'dc 1522_hi'
	% transformer 5361-5368
2176	632	'branch'	1523	1	0.1708333433		0.0000000000		0.0000000000		'dc 1523_hi'
	% transformer 5361-5369
2195	2196	'branch'	1531	1	0.0625000033		0.0000000000		0.0000000000		'dc 1531_series'
	% transformer 5380-5381
2196	643	'branch'	1531	1	0.0140971833		0.0000000000		0.0000000000		'dc 1531_common'
	% 5380-5381
2195	643	'branch'	1532	1	0.0874999967		0.0000000000		0.0000000000		'dc 1532_hi'
	% transformer 5380-5382
2195	643	'branch'	1533	1	0.0958333400		0.0000000000		0.0000000000		'dc 1533_hi'
	% transformer 5380-5383
2199	2200	'branch'	1537	1	0.0166666667		0.0000000000		0.0000000000		'dc 1537_series'
	% transformer 5384-5385
2200	644	'branch'	1537	1	0.0037592500		0.0000000000		0.0000000000		'dc 1537_common'
	% 5384-5385
2199	2200	'branch'	1538	1	0.0166666667		0.0000000000		0.0000000000		'dc 1538_series'
	% transformer 5384-5385-2
2200	644	'branch'	1538	1	0.0037592500		0.0000000000		0.0000000000		'dc 1538_common'
	% 5384-5385-2
2203	2204	'branch'	1541	1	0.0458333333		0.0000000000		0.0000000000		'dc 1541_series'
	% transformer 5388-5389
2204	647	'branch'	1541	1	0.0103379333		0.0000000000		0.0000000000		'dc 1541_common'
	% 5388-5389
2205	2206	'branch'	1544	1	0.1771268367		0.0000000000		0.0000000000		'dc 1544_series'
	% transformer 5390-5391
2206	648	'branch'	1544	1	1.1070427333		0.0000000000		0.0000000000		'dc 1544_common'
	% 5390-5391
2209	2210	'branch'	1548	1	0.0375000000		0.0000000000		0.0000000000		'dc 1548_series'
	% transformer 5394-5395
2210	650	'branch'	1548	1	0.0272119367		0.0000000000		0.0000000000		'dc 1548_common'
	% 5394-5395
2209	650	'branch'	1549	1	0.0375000000		0.0000000000		0.0000000000		'dc 1549_hi'
	% transformer 5394-5399
2210	2211	'branch'	1550	1	0.0502550000		0.0000000000		0.0000000000		'dc 1550_series'
	% transformer 5395-5396
2211	650	'branch'	1550	1	0.2736105400		0.0000000000		0.0000000000		'dc 1550_common'
	% 5395-5396
2211	2212	'branch'	1551	1	0.1006598800		0.0000000000		0.0000000000		'dc 1551_series'
	% transformer 5396-5397
2212	650	'branch'	1551	1	0.6291242900		0.0000000000		0.0000000000		'dc 1551_common'
	% 5396-5397
2216	2217	'branch'	1553	1	0.0791666700		0.0000000000		0.0000000000		'dc 1553_series'
	% transformer 5401-5402
2217	652	'branch'	1553	1	0.0178564333		0.0000000000		0.0000000000		'dc 1553_common'
	% 5401-5402
2216	652	'branch'	1554	1	0.1166666700		0.0000000000		0.0000000000		'dc 1554_hi'
	% transformer 5401-5403
2216	652	'branch'	1555	1	0.1124999933		0.0000000000		0.0000000000		'dc 1555_hi'
	% transformer 5401-5404
2216	652	'branch'	1556	1	0.1250000067		0.0000000000		0.0000000000		'dc 1556_hi'
	% transformer 5401-5405
2216	652	'branch'	1557	1	0.1000000000		0.0000000000		0.0000000000		'dc 1557_hi'
	% transformer 5401-5406
2225	2226	'branch'	1561	1	0.0625000033		0.0000000000		0.0000000000		'dc 1561_series'
	% transformer 5410-5411
2226	656	'branch'	1561	1	0.0140971833		0.0000000000		0.0000000000		'dc 1561_common'
	% 5410-5411
2228	2229	'branch'	1565	1	0.5083333233		0.0000000000		0.0000000000		'dc 1565_series'
	% transformer 5413-5414
2229	658	'branch'	1565	1	0.1146571033		0.0000000000		0.0000000000		'dc 1565_common'
	% 5413-5414
2228	658	'branch'	1566	1	0.1791666567		0.0000000000		0.0000000000		'dc 1566_hi'
	% transformer 5413-5415
2228	658	'branch'	1567	1	0.1416666667		0.0000000000		0.0000000000		'dc 1567_hi'
	% transformer 5413-5416
2228	658	'branch'	1568	1	0.1000000000		0.0000000000		0.0000000000		'dc 1568_hi'
	% transformer 5413-5417
2228	658	'branch'	1569	1	0.2416666767		0.0000000000		0.0000000000		'dc 1569_hi'
	% transformer 5413-5418
2228	658	'branch'	1570	1	0.1208333367		0.0000000000		0.0000000000		'dc 1570_hi'
	% transformer 5413-5419
2237	661	'branch'	1572	1	0.1010918967		0.0000000000		0.0000000000		'dc 1572_hi'
	% transformer 5422-5423
2237	661	'branch'	1573	1	0.3568457567		0.0000000000		0.0000000000		'dc 1573_hi'
	% transformer 5422-5424
2259	2260	'branch'	1577	1	0.0833333333		0.0000000000		0.0000000000		'dc 1577_series'
	% transformer 5444-5445
2260	681	'branch'	1577	1	0.0187962467		0.0000000000		0.0000000000		'dc 1577_common'
	% 5444-5445
2263	2264	'branch'	1579	1	0.0291666667		0.0000000000		0.0000000000		'dc 1579_series'
	% transformer 5448-5449
2264	684	'branch'	1579	1	0.0065786867		0.0000000000		0.0000000000		'dc 1579_common'
	% 5448-5449
2266	2267	'branch'	1581	1	0.0958333400		0.0000000000		0.0000000000		'dc 1581_series'
	% transformer 5451-5452
2267	686	'branch'	1581	1	0.0216156833		0.0000000000		0.0000000000		'dc 1581_common'
	% 5451-5452
2273	2274	'branch'	1582	1	0.1460216300		0.0000000000		0.0000000000		'dc 1582_series'
	% transformer 5458-5459
2274	692	'branch'	1582	1	0.9126352200		0.0000000000		0.0000000000		'dc 1582_common'
	% 5458-5459
2279	2280	'branch'	1587	1	0.0333333333		0.0000000000		0.0000000000		'dc 1587_series'
	% transformer 5464-5465
2280	696	'branch'	1587	1	0.0075184967		0.0000000000		0.0000000000		'dc 1587_common'
	% 5464-5465
2294	2295	'branch'	1589	1	0.1291666700		0.0000000000		0.0000000000		'dc 1589_series'
	% transformer 5479-5480
2295	710	'branch'	1589	1	0.0291341800		0.0000000000		0.0000000000		'dc 1589_common'
	% 5479-5480
2303	2304	'branch'	1597	1	0.1083333333		0.0000000000		0.0000000000		'dc 1597_series'
	% transformer 6003-6004
2304	718	'branch'	1597	1	0.0786122533		0.0000000000		0.0000000000		'dc 1597_common'
	% 6003-6004
2303	718	'branch'	1598	1	0.1000000000		0.0000000000		0.0000000000		'dc 1598_hi'
	% transformer 6003-6006
2303	718	'branch'	1599	1	0.0500000000		0.0000000000		0.0000000000		'dc 1599_hi'
	% transformer 6003-6007
2303	718	'branch'	1600	1	0.0791666700		0.0000000000		0.0000000000		'dc 1600_hi'
	% transformer 6003-6008
2303	718	'branch'	1601	1	0.1375000033		0.0000000000		0.0000000000		'dc 1601_hi'
	% transformer 6003-6009
2303	718	'branch'	1602	1	0.1416666667		0.0000000000		0.0000000000		'dc 1602_hi'
	% transformer 6003-6010
2304	2305	'branch'	1605	1	0.1181433233		0.0000000000		0.0000000000		'dc 1605_series'
	% transformer 6004-6005
2305	718	'branch'	1605	1	0.1181433233		0.0000000000		0.0000000000		'dc 1605_common'
	% 6004-6005
2304	2305	'branch'	1606	1	0.1181433233		0.0000000000		0.0000000000		'dc 1606_series'
	% transformer 6004-6005-2
2305	718	'branch'	1606	1	0.1181433233		0.0000000000		0.0000000000		'dc 1606_common'
	% 6004-6005-2
2321	2322	'branch'	1653	1	0.1375000033		0.0000000000		0.0000000000		'dc 1653_series'
	% transformer 6021-6022
2322	729	'branch'	1653	1	0.0997770900		0.0000000000		0.0000000000		'dc 1653_common'
	% 6021-6022
2322	2323	'branch'	1656	1	0.0379116667		0.0000000000		0.0000000000		'dc 1656_series'
	% transformer 6022-6023
2323	729	'branch'	1656	1	0.0379116667		0.0000000000		0.0000000000		'dc 1656_common'
	% 6022-6023
2330	2331	'branch'	1681	1	0.2812516767		0.0000000000		0.0000000000		'dc 1681_series'
	% transformer 6030-6031
2331	736	'branch'	1681	1	0.2812516767		0.0000000000		0.0000000000		'dc 1681_common'
	% 6030-6031
2333	2334	'branch'	1688	1	0.0583333367		0.0000000000		0.0000000000		'dc 1688_series'
	% transformer 6033-6034
2334	738	'branch'	1688	1	0.0423296767		0.0000000000		0.0000000000		'dc 1688_common'
	% 6033-6034
2334	2335	'branch'	1691	1	0.0352666667		0.0000000000		0.0000000000		'dc 1691_series'
	% transformer 6034-6035
2335	738	'branch'	1691	1	0.0352666667		0.0000000000		0.0000000000		'dc 1691_common'
	% 6034-6035
2334	2335	'branch'	1692	1	0.0352666667		0.0000000000		0.0000000000		'dc 1692_series'
	% transformer 6034-6035-2
2335	738	'branch'	1692	1	0.0352666667		0.0000000000		0.0000000000		'dc 1692_common'
	% 6034-6035-2
2336	2337	'branch'	1702	1	0.0290950000		0.0000000000		0.0000000000		'dc 1702_series'
	% transformer 6036-6037
2337	739	'branch'	1702	1	0.0290950000		0.0000000000		0.0000000000		'dc 1702_common'
	% 6036-6037
2336	2337	'branch'	1703	1	0.0290950000		0.0000000000		0.0000000000		'dc 1703_series'
	% transformer 6036-6037-2
2337	739	'branch'	1703	1	0.0290950000		0.0000000000		0.0000000000		'dc 1703_common'
	% 6036-6037-2
2336	2337	'branch'	1704	1	0.0290950000		0.0000000000		0.0000000000		'dc 1704_series'
	% transformer 6036-6037-3
2337	739	'branch'	1704	1	0.0290950000		0.0000000000		0.0000000000		'dc 1704_common'
	% 6036-6037-3
2338	2339	'branch'	1715	1	0.1124999933		0.0000000000		0.0000000000		'dc 1715_series'
	% transformer 6038-6039
2339	740	'branch'	1715	1	0.0816358000		0.0000000000		0.0000000000		'dc 1715_common'
	% 6038-6039
2338	740	'branch'	1716	1	0.1666666667		0.0000000000		0.0000000000		'dc 1716_hi'
	% transformer 6038-6041
2338	740	'branch'	1717	1	0.1749999967		0.0000000000		0.0000000000		'dc 1717_hi'
	% transformer 6038-6042
2339	2340	'branch'	1721	1	0.0564266633		0.0000000000		0.0000000000		'dc 1721_series'
	% transformer 6039-6040
2340	740	'branch'	1721	1	0.0564266633		0.0000000000		0.0000000000		'dc 1721_common'
	% 6039-6040
2339	2340	'branch'	1722	1	0.0564266633		0.0000000000		0.0000000000		'dc 1722_series'
	% transformer 6039-6040-2
2340	740	'branch'	1722	1	0.0564266633		0.0000000000		0.0000000000		'dc 1722_common'
	% 6039-6040-2
2345	2346	'branch'	1734	1	0.0333333333		0.0000000000		0.0000000000		'dc 1734_series'
	% transformer 6045-6046
2346	743	'branch'	1734	1	0.0241883867		0.0000000000		0.0000000000		'dc 1734_common'
	% 6045-6046
2345	743	'branch'	1735	1	0.5833333267		0.0000000000		0.0000000000		'dc 1735_hi'
	% transformer 6045-6048
2345	743	'branch'	1736	1	0.1916666767		0.0000000000		0.0000000000		'dc 1736_hi'
	% transformer 6045-6049
2345	743	'branch'	1737	1	0.2333333400		0.0000000000		0.0000000000		'dc 1737_hi'
	% transformer 6045-6050
2345	743	'branch'	1738	1	0.1458333333		0.0000000000		0.0000000000		'dc 1738_hi'
	% transformer 6045-6051
2345	743	'branch'	1739	1	0.3083333367		0.0000000000		0.0000000000		'dc 1739_hi'
	% transformer 6045-6052
2345	743	'branch'	1740	1	0.1166666700		0.0000000000		0.0000000000		'dc 1740_hi'
	% transformer 6045-6053
2345	743	'branch'	1741	1	0.2541666600		0.0000000000		0.0000000000		'dc 1741_hi'
	% transformer 6045-6054
2346	2347	'branch'	1745	1	0.0493733367		0.0000000000		0.0000000000		'dc 1745_series'
	% transformer 6046-6047
2347	743	'branch'	1745	1	0.0493733367		0.0000000000		0.0000000000		'dc 1745_common'
	% 6046-6047
2346	2347	'branch'	1746	1	0.0493733367		0.0000000000		0.0000000000		'dc 1746_series'
	% transformer 6046-6047-2
2347	743	'branch'	1746	1	0.0493733367		0.0000000000		0.0000000000		'dc 1746_common'
	% 6046-6047-2
2356	2357	'branch'	1755	1	0.0958333400		0.0000000000		0.0000000000		'dc 1755_series'
	% transformer 6056-6057
2357	745	'branch'	1755	1	0.0695416100		0.0000000000		0.0000000000		'dc 1755_common'
	% 6056-6057
2357	2358	'branch'	1759	1	0.0537816667		0.0000000000		0.0000000000		'dc 1759_series'
	% transformer 6057-6058
2358	745	'branch'	1759	1	0.0537816667		0.0000000000		0.0000000000		'dc 1759_common'
	% 6057-6058
2357	2358	'branch'	1760	1	0.0537816667		0.0000000000		0.0000000000		'dc 1760_series'
	% transformer 6057-6058-2
2358	745	'branch'	1760	1	0.0537816667		0.0000000000		0.0000000000		'dc 1760_common'
	% 6057-6058-2
2362	2363	'branch'	1772	1	0.0500000000		0.0000000000		0.0000000000		'dc 1772_series'
	% transformer 6062-6063
2363	749	'branch'	1772	1	0.0362825767		0.0000000000		0.0000000000		'dc 1772_common'
	% 6062-6063
2363	2364	'branch'	1775	1	0.0916933333		0.0000000000		0.0000000000		'dc 1775_series'
	% transformer 6063-6064
2364	749	'branch'	1775	1	0.0916933333		0.0000000000		0.0000000000		'dc 1775_common'
	% 6063-6064
2366	2367	'branch'	1780	1	0.0708333333		0.0000000000		0.0000000000		'dc 1780_series'
	% transformer 6066-6067
2367	751	'branch'	1780	1	0.0514003200		0.0000000000		0.0000000000		'dc 1780_common'
	% 6066-6067
2366	751	'branch'	1781	1	0.0958333400		0.0000000000		0.0000000000		'dc 1781_hi'
	% transformer 6066-6069
2366	751	'branch'	1782	1	0.1833333333		0.0000000000		0.0000000000		'dc 1782_hi'
	% transformer 6066-6070
2366	751	'branch'	1783	1	0.0541666667		0.0000000000		0.0000000000		'dc 1783_hi'
	% transformer 6066-6071
2366	751	'branch'	1784	1	0.1083333333		0.0000000000		0.0000000000		'dc 1784_hi'
	% transformer 6066-6072
2366	751	'branch'	1785	1	0.1083333333		0.0000000000		0.0000000000		'dc 1785_hi'
	% transformer 6066-6073
2366	751	'branch'	1786	1	0.1500000033		0.0000000000		0.0000000000		'dc 1786_hi'
	% transformer 6066-6074
2367	2368	'branch'	1787	1	0.0925750000		0.0000000000		0.0000000000		'dc 1787_series'
	% transformer 6067-6068
2368	751	'branch'	1787	1	0.0925750000		0.0000000000		0.0000000000		'dc 1787_common'
	% 6067-6068
2367	2368	'branch'	1788	1	0.0925750000		0.0000000000		0.0000000000		'dc 1788_series'
	% transformer 6067-6068-2
2368	751	'branch'	1788	1	0.0925750000		0.0000000000		0.0000000000		'dc 1788_common'
	% 6067-6068-2
2375	2376	'branch'	1790	1	0.0916666667		0.0000000000		0.0000000000		'dc 1790_series'
	% transformer 6075-6076
2376	752	'branch'	1790	1	0.0665180600		0.0000000000		0.0000000000		'dc 1790_common'
	% 6075-6076
2375	752	'branch'	1791	1	0.0666666667		0.0000000000		0.0000000000		'dc 1791_hi'
	% transformer 6075-6078
2375	752	'branch'	1792	1	0.0375000000		0.0000000000		0.0000000000		'dc 1792_hi'
	% transformer 6075-6079
2375	752	'branch'	1793	1	0.0333333333		0.0000000000		0.0000000000		'dc 1793_hi'
	% transformer 6075-6080
2376	2377	'branch'	1796	1	0.0617166633		0.0000000000		0.0000000000		'dc 1796_series'
	% transformer 6076-6077
2377	752	'branch'	1796	1	0.0617166633		0.0000000000		0.0000000000		'dc 1796_common'
	% 6076-6077
2381	753	'branch'	1801	1	0.1326908367		0.0000000000		0.0000000000		'dc 1801_hi'
	% transformer 6081-6082
2381	753	'branch'	1802	1	0.1390829167		0.0000000000		0.0000000000		'dc 1802_hi'
	% transformer 6081-6083
2384	754	'branch'	1805	1	0.2398133333		0.0000000000		0.0000000000		'dc 1805_hi'
	% transformer 6084-6085
2384	754	'branch'	1806	1	0.1249762533		0.0000000000		0.0000000000		'dc 1806_hi'
	% transformer 6084-6086
2384	754	'branch'	1807	1	0.3370170833		0.0000000000		0.0000000000		'dc 1807_hi'
	% transformer 6084-6087
2384	754	'branch'	1808	1	0.0643616700		0.0000000000		0.0000000000		'dc 1808_hi'
	% transformer 6084-6088
2384	754	'branch'	1809	1	0.1229925000		0.0000000000		0.0000000000		'dc 1809_hi'
	% transformer 6084-6089
2384	754	'branch'	1810	1	0.0469487500		0.0000000000		0.0000000000		'dc 1810_hi'
	% transformer 6084-6090
2401	2402	'branch'	1841	1	0.0541666667		0.0000000000		0.0000000000		'dc 1841_series'
	% transformer 6101-6102
2402	765	'branch'	1841	1	0.0393061267		0.0000000000		0.0000000000		'dc 1841_common'
	% 6101-6102
2401	765	'branch'	1842	1	0.1291666700		0.0000000000		0.0000000000		'dc 1842_hi'
	% transformer 6101-6104
2401	765	'branch'	1843	1	0.1541666667		0.0000000000		0.0000000000		'dc 1843_hi'
	% transformer 6101-6105
2401	765	'branch'	1844	1	0.0750000033		0.0000000000		0.0000000000		'dc 1844_hi'
	% transformer 6101-6106
2402	2403	'branch'	1845	1	0.0899299933		0.0000000000		0.0000000000		'dc 1845_series'
	% transformer 6102-6103
2403	765	'branch'	1845	1	0.0899299933		0.0000000000		0.0000000000		'dc 1845_common'
	% 6102-6103
2407	2408	'branch'	1849	1	0.2541666600		0.0000000000		0.0000000000		'dc 1849_series'
	% transformer 6107-6108
2408	766	'branch'	1849	1	0.1844364333		0.0000000000		0.0000000000		'dc 1849_common'
	% 6107-6108
2407	766	'branch'	1850	1	0.0625000033		0.0000000000		0.0000000000		'dc 1850_hi'
	% transformer 6107-6110
2407	766	'branch'	1851	1	0.0583333367		0.0000000000		0.0000000000		'dc 1851_hi'
	% transformer 6107-6111
2408	2409	'branch'	1853	1	0.2221800100		0.0000000000		0.0000000000		'dc 1853_series'
	% transformer 6108-6109
2409	766	'branch'	1853	1	0.2221800100		0.0000000000		0.0000000000		'dc 1853_common'
	% 6108-6109
2418	2419	'branch'	1867	1	0.0874999967		0.0000000000		0.0000000000		'dc 1867_series'
	% transformer 6118-6119
2419	773	'branch'	1867	1	0.0634945133		0.0000000000		0.0000000000		'dc 1867_common'
	% 6118-6119
2419	2420	'branch'	1869	1	0.0493733367		0.0000000000		0.0000000000		'dc 1869_series'
	% transformer 6119-6120
2420	773	'branch'	1869	1	0.0493733367		0.0000000000		0.0000000000		'dc 1869_common'
	% 6119-6120
2419	2420	'branch'	1870	1	0.0493733367		0.0000000000		0.0000000000		'dc 1870_series'
	% transformer 6119-6120-2
2420	773	'branch'	1870	1	0.0493733367		0.0000000000		0.0000000000		'dc 1870_common'
	% 6119-6120-2
2441	2442	'branch'	1911	1	0.0833333333		0.0000000000		0.0000000000		'dc 1911_series'
	% transformer 6141-6142
2442	794	'branch'	1911	1	0.0604709600		0.0000000000		0.0000000000		'dc 1911_common'
	% 6141-6142
2441	2442	'branch'	1912	1	0.0833333333		0.0000000000		0.0000000000		'dc 1912_series'
	% transformer 6141-6142-2
2442	794	'branch'	1912	1	0.0604709600		0.0000000000		0.0000000000		'dc 1912_common'
	% 6141-6142-2
2441	794	'branch'	1913	1	0.4416666833		0.0000000000		0.0000000000		'dc 1913_hi'
	% transformer 6141-6144
2441	794	'branch'	1914	1	0.1124999933		0.0000000000		0.0000000000		'dc 1914_hi'
	% transformer 6141-6145
2441	794	'branch'	1915	1	0.1000000000		0.0000000000		0.0000000000		'dc 1915_hi'
	% transformer 6141-6146
2441	794	'branch'	1916	1	0.0833333333		0.0000000000		0.0000000000		'dc 1916_hi'
	% transformer 6141-6147
2441	794	'branch'	1917	1	0.0541666667		0.0000000000		0.0000000000		'dc 1917_hi'
	% transformer 6141-6148
2441	794	'branch'	1918	1	0.0166666667		0.0000000000		0.0000000000		'dc 1918_hi'
	% transformer 6141-6149
2442	2443	'branch'	1922	1	0.0264500000		0.0000000000		0.0000000000		'dc 1922_series'
	% transformer 6142-6143
2443	794	'branch'	1922	1	0.0264500000		0.0000000000		0.0000000000		'dc 1922_common'
	% 6142-6143
2442	2443	'branch'	1923	1	0.0264500000		0.0000000000		0.0000000000		'dc 1923_series'
	% transformer 6142-6143-2
2443	794	'branch'	1923	1	0.0264500000		0.0000000000		0.0000000000		'dc 1923_common'
	% 6142-6143-2
2442	2443	'branch'	1924	1	0.0264500000		0.0000000000		0.0000000000		'dc 1924_series'
	% transformer 6142-6143-3
2443	794	'branch'	1924	1	0.0264500000		0.0000000000		0.0000000000		'dc 1924_common'
	% 6142-6143-3
2452	2453	'branch'	1937	1	0.2521566567		0.0000000000		0.0000000000		'dc 1937_series'
	% transformer 6152-6153
2453	797	'branch'	1937	1	0.2521566567		0.0000000000		0.0000000000		'dc 1937_common'
	% 6152-6153
2461	2462	'branch'	1955	1	0.1000000000		0.0000000000		0.0000000000		'dc 1955_series'
	% transformer 6161-6162
2462	805	'branch'	1955	1	0.0725651567		0.0000000000		0.0000000000		'dc 1955_common'
	% 6161-6162
2461	805	'branch'	1956	1	0.0916666667		0.0000000000		0.0000000000		'dc 1956_hi'
	% transformer 6161-6164
2461	805	'branch'	1957	1	0.1416666667		0.0000000000		0.0000000000		'dc 1957_hi'
	% transformer 6161-6165
2461	805	'branch'	1958	1	0.0458333333		0.0000000000		0.0000000000		'dc 1958_hi'
	% transformer 6161-6166
2461	805	'branch'	1959	1	0.0833333333		0.0000000000		0.0000000000		'dc 1959_hi'
	% transformer 6161-6167
2462	2463	'branch'	1961	1	0.0961016700		0.0000000000		0.0000000000		'dc 1961_series'
	% transformer 6162-6163
2463	805	'branch'	1961	1	0.0961016700		0.0000000000		0.0000000000		'dc 1961_common'
	% 6162-6163
2469	2470	'branch'	1967	1	0.1124999933		0.0000000000		0.0000000000		'dc 1967_series'
	% transformer 6169-6170
2470	807	'branch'	1967	1	0.0816358000		0.0000000000		0.0000000000		'dc 1967_common'
	% 6169-6170
2470	2471	'branch'	1969	1	0.0502550000		0.0000000000		0.0000000000		'dc 1969_series'
	% transformer 6170-6171
2471	807	'branch'	1969	1	0.0502550000		0.0000000000		0.0000000000		'dc 1969_common'
	% 6170-6171
2472	2473	'branch'	1974	1	0.1146166700		0.0000000000		0.0000000000		'dc 1974_series'
	% transformer 6172-6173
2473	808	'branch'	1974	1	0.1146166700		0.0000000000		0.0000000000		'dc 1974_common'
	% 6172-6173
2477	2478	'branch'	1984	1	0.0722966700		0.0000000000		0.0000000000		'dc 1984_series'
	% transformer 6177-6178
2478	812	'branch'	1984	1	0.0722966700		0.0000000000		0.0000000000		'dc 1984_common'
	% 6177-6178
2477	2478	'branch'	1985	1	0.0722966700		0.0000000000		0.0000000000		'dc 1985_series'
	% transformer 6177-6178-2
2478	812	'branch'	1985	1	0.0722966700		0.0000000000		0.0000000000		'dc 1985_common'
	% 6177-6178-2
2488	2489	'branch'	2006	1	0.2001383400		0.0000000000		0.0000000000		'dc 2006_series'
	% transformer 6188-6189
2489	822	'branch'	2006	1	0.2001383400		0.0000000000		0.0000000000		'dc 2006_common'
	% 6188-6189
2492	2493	'branch'	2009	1	0.0996283267		0.0000000000		0.0000000000		'dc 2009_series'
	% transformer 6192-6193
2493	825	'branch'	2009	1	0.0996283267		0.0000000000		0.0000000000		'dc 2009_common'
	% 6192-6193
2497	2498	'branch'	2016	1	0.0625000033		0.0000000000		0.0000000000		'dc 2016_series'
	% transformer 6197-6198
2498	829	'branch'	2016	1	0.0453532267		0.0000000000		0.0000000000		'dc 2016_common'
	% 6197-6198
2498	2499	'branch'	2019	1	0.0423200000		0.0000000000		0.0000000000		'dc 2019_series'
	% transformer 6198-6199
2499	829	'branch'	2019	1	0.0423200000		0.0000000000		0.0000000000		'dc 2019_common'
	% 6198-6199
2498	2499	'branch'	2020	1	0.0423200000		0.0000000000		0.0000000000		'dc 2020_series'
	% transformer 6198-6199-2
2499	829	'branch'	2020	1	0.0423200000		0.0000000000		0.0000000000		'dc 2020_common'
	% 6198-6199-2
2498	2499	'branch'	2021	1	0.0423200000		0.0000000000		0.0000000000		'dc 2021_series'
	% transformer 6198-6199-3
2499	829	'branch'	2021	1	0.0423200000		0.0000000000		0.0000000000		'dc 2021_common'
	% 6198-6199-3
2510	2511	'branch'	2041	1	0.1250000067		0.0000000000		0.0000000000		'dc 2041_series'
	% transformer 6210-6211
2511	840	'branch'	2041	1	0.0907064500		0.0000000000		0.0000000000		'dc 2041_common'
	% 6210-6211
2510	840	'branch'	2042	1	0.2750000100		0.0000000000		0.0000000000		'dc 2042_hi'
	% transformer 6210-6213
2510	840	'branch'	2043	1	0.1833333333		0.0000000000		0.0000000000		'dc 2043_hi'
	% transformer 6210-6214
2510	840	'branch'	2044	1	0.0416666667		0.0000000000		0.0000000000		'dc 2044_hi'
	% transformer 6210-6215
2510	840	'branch'	2045	1	0.0874999967		0.0000000000		0.0000000000		'dc 2045_hi'
	% transformer 6210-6216
2511	2512	'branch'	2047	1	0.0731783333		0.0000000000		0.0000000000		'dc 2047_series'
	% transformer 6211-6212
2512	840	'branch'	2047	1	0.0731783333		0.0000000000		0.0000000000		'dc 2047_common'
	% 6211-6212
2522	2523	'branch'	2053	1	0.0255683333		0.0000000000		0.0000000000		'dc 2053_series'
	% transformer 6222-6223
2523	846	'branch'	2053	1	0.0255683333		0.0000000000		0.0000000000		'dc 2053_common'
	% 6222-6223
2522	2523	'branch'	2054	1	0.0255683333		0.0000000000		0.0000000000		'dc 2054_series'
	% transformer 6222-6223-2
2523	846	'branch'	2054	1	0.0255683333		0.0000000000		0.0000000000		'dc 2054_common'
	% 6222-6223-2
2522	2523	'branch'	2055	1	0.0255683333		0.0000000000		0.0000000000		'dc 2055_series'
	% transformer 6222-6223-3
2523	846	'branch'	2055	1	0.0255683333		0.0000000000		0.0000000000		'dc 2055_common'
	% 6222-6223-3
2528	2529	'branch'	2067	1	0.0458333333		0.0000000000		0.0000000000		'dc 2067_series'
	% transformer 6228-6229
2529	851	'branch'	2067	1	0.0332590300		0.0000000000		0.0000000000		'dc 2067_common'
	% 6228-6229
2529	2530	'branch'	2069	1	0.0537816667		0.0000000000		0.0000000000		'dc 2069_series'
	% transformer 6229-6230
2530	851	'branch'	2069	1	0.0537816667		0.0000000000		0.0000000000		'dc 2069_common'
	% 6229-6230
2529	2530	'branch'	2070	1	0.0537816667		0.0000000000		0.0000000000		'dc 2070_series'
	% transformer 6229-6230-2
2530	851	'branch'	2070	1	0.0537816667		0.0000000000		0.0000000000		'dc 2070_common'
	% 6229-6230-2
2534	2535	'branch'	2075	1	0.0250000000		0.0000000000		0.0000000000		'dc 2075_series'
	% transformer 6234-6235
2535	855	'branch'	2075	1	0.0181412900		0.0000000000		0.0000000000		'dc 2075_common'
	% 6234-6235
2535	2536	'branch'	2076	1	0.0661250000		0.0000000000		0.0000000000		'dc 2076_series'
	% transformer 6235-6236
2536	855	'branch'	2076	1	0.0661250000		0.0000000000		0.0000000000		'dc 2076_common'
	% 6235-6236
2535	2536	'branch'	2077	1	0.0661250000		0.0000000000		0.0000000000		'dc 2077_series'
	% transformer 6235-6236-2
2536	855	'branch'	2077	1	0.0661250000		0.0000000000		0.0000000000		'dc 2077_common'
	% 6235-6236-2
2539	2540	'branch'	2081	1	0.1166666700		0.0000000000		0.0000000000		'dc 2081_series'
	% transformer 6239-6240
2540	858	'branch'	2081	1	0.0846593533		0.0000000000		0.0000000000		'dc 2081_common'
	% 6239-6240
2539	858	'branch'	2082	1	0.1666666667		0.0000000000		0.0000000000		'dc 2082_hi'
	% transformer 6239-6242
2539	858	'branch'	2083	1	0.1000000000		0.0000000000		0.0000000000		'dc 2083_hi'
	% transformer 6239-6243
2539	858	'branch'	2084	1	0.1000000000		0.0000000000		0.0000000000		'dc 2084_hi'
	% transformer 6239-6244
2539	858	'branch'	2085	1	0.0874999967		0.0000000000		0.0000000000		'dc 2085_hi'
	% transformer 6239-6245
2539	858	'branch'	2086	1	0.0458333333		0.0000000000		0.0000000000		'dc 2086_hi'
	% transformer 6239-6246
2539	858	'branch'	2087	1	0.0583333367		0.0000000000		0.0000000000		'dc 2087_hi'
	% transformer 6239-6247
2539	858	'branch'	2088	1	0.0750000033		0.0000000000		0.0000000000		'dc 2088_hi'
	% transformer 6239-6248
2539	858	'branch'	2089	1	0.1916666767		0.0000000000		0.0000000000		'dc 2089_hi'
	% transformer 6239-6249
2540	2541	'branch'	2091	1	0.0978650000		0.0000000000		0.0000000000		'dc 2091_series'
	% transformer 6240-6241
2541	858	'branch'	2091	1	0.0978650000		0.0000000000		0.0000000000		'dc 2091_common'
	% 6240-6241
2540	2541	'branch'	2092	1	0.0978650000		0.0000000000		0.0000000000		'dc 2092_series'
	% transformer 6240-6241-2
2541	858	'branch'	2092	1	0.0978650000		0.0000000000		0.0000000000		'dc 2092_common'
	% 6240-6241-2
2554	2555	'branch'	2096	1	0.0166666667		0.0000000000		0.0000000000		'dc 2096_series'
	% transformer 6254-6255
2555	863	'branch'	2096	1	0.0120941933		0.0000000000		0.0000000000		'dc 2096_common'
	% 6254-6255
2554	863	'branch'	2097	1	0.0458333333		0.0000000000		0.0000000000		'dc 2097_hi'
	% transformer 6254-6257
2554	863	'branch'	2098	1	0.1541666667		0.0000000000		0.0000000000		'dc 2098_hi'
	% transformer 6254-6258
2554	863	'branch'	2099	1	0.1833333333		0.0000000000		0.0000000000		'dc 2099_hi'
	% transformer 6254-6259
2554	863	'branch'	2100	1	0.0750000033		0.0000000000		0.0000000000		'dc 2100_hi'
	% transformer 6254-6260
2555	2556	'branch'	2102	1	0.0749416667		0.0000000000		0.0000000000		'dc 2102_series'
	% transformer 6255-6256
2556	863	'branch'	2102	1	0.0749416667		0.0000000000		0.0000000000		'dc 2102_common'
	% 6255-6256
2555	2556	'branch'	2103	1	0.0749416667		0.0000000000		0.0000000000		'dc 2103_series'
	% transformer 6255-6256-2
2556	863	'branch'	2103	1	0.0749416667		0.0000000000		0.0000000000		'dc 2103_common'
	% 6255-6256-2
2563	2564	'branch'	2105	1	0.0714150000		0.0000000000		0.0000000000		'dc 2105_series'
	% transformer 6263-6264
2564	866	'branch'	2105	1	0.0714150000		0.0000000000		0.0000000000		'dc 2105_common'
	% 6263-6264
2565	867	'branch'	2108	1	0.1549529167		0.0000000000		0.0000000000		'dc 2108_hi'
	% transformer 6265-6266
2565	867	'branch'	2109	1	0.4247429133		0.0000000000		0.0000000000		'dc 2109_hi'
	% transformer 6265-6267
2565	867	'branch'	2110	1	0.1811825067		0.0000000000		0.0000000000		'dc 2110_hi'
	% transformer 6265-6268
2565	867	'branch'	2111	1	0.4562625100		0.0000000000		0.0000000000		'dc 2111_hi'
	% transformer 6265-6269
2565	867	'branch'	2112	1	0.4022603967		0.0000000000		0.0000000000		'dc 2112_hi'
	% transformer 6265-6270
2565	867	'branch'	2113	1	0.0740600000		0.0000000000		0.0000000000		'dc 2113_hi'
	% transformer 6265-6271
2565	867	'branch'	2114	1	0.1002895900		0.0000000000		0.0000000000		'dc 2114_hi'
	% transformer 6265-6272
2565	867	'branch'	2115	1	0.1902195767		0.0000000000		0.0000000000		'dc 2115_hi'
	% transformer 6265-6273
2565	867	'branch'	2116	1	0.1988158367		0.0000000000		0.0000000000		'dc 2116_hi'
	% transformer 6265-6274
2577	2578	'branch'	2119	1	0.0405566667		0.0000000000		0.0000000000		'dc 2119_series'
	% transformer 6277-6278
2578	870	'branch'	2119	1	0.0405566667		0.0000000000		0.0000000000		'dc 2119_common'
	% 6277-6278
2579	2580	'branch'	2120	1	0.0934566700		0.0000000000		0.0000000000		'dc 2120_series'
	% transformer 6279-6280
2580	871	'branch'	2120	1	0.0934566700		0.0000000000		0.0000000000		'dc 2120_common'
	% 6279-6280
2585	2586	'branch'	2122	1	0.0282133300		0.0000000000		0.0000000000		'dc 2122_series'
	% transformer 6285-6286
2586	876	'branch'	2122	1	0.0282133300		0.0000000000		0.0000000000		'dc 2122_common'
	% 6285-6286
2587	2588	'branch'	2124	1	0.0511366700		0.0000000000		0.0000000000		'dc 2124_series'
	% transformer 6287-6288
2588	877	'branch'	2124	1	0.0511366700		0.0000000000		0.0000000000		'dc 2124_common'
	% 6287-6288
2587	2588	'branch'	2125	1	0.0511366700		0.0000000000		0.0000000000		'dc 2125_series'
	% transformer 6287-6288-2
2588	877	'branch'	2125	1	0.0511366700		0.0000000000		0.0000000000		'dc 2125_common'
	% 6287-6288-2
2592	2593	'branch'	2132	1	0.0833333333		0.0000000000		0.0000000000		'dc 2132_series'
	% transformer 6292-6293
2593	881	'branch'	2132	1	0.0604709600		0.0000000000		0.0000000000		'dc 2132_common'
	% 6292-6293
2592	881	'branch'	2133	1	0.0708333333		0.0000000000		0.0000000000		'dc 2133_hi'
	% transformer 6292-6295
2592	881	'branch'	2134	1	0.0541666667		0.0000000000		0.0000000000		'dc 2134_hi'
	% transformer 6292-6296
2592	881	'branch'	2135	1	0.1208333367		0.0000000000		0.0000000000		'dc 2135_hi'
	% transformer 6292-6297
2593	2594	'branch'	2136	1	0.0511366700		0.0000000000		0.0000000000		'dc 2136_series'
	% transformer 6293-6294
2594	881	'branch'	2136	1	0.0511366700		0.0000000000		0.0000000000		'dc 2136_common'
	% 6293-6294
2598	2599	'branch'	2138	1	0.0833333333		0.0000000000		0.0000000000		'dc 2138_series'
	% transformer 6298-6299
2599	882	'branch'	2138	1	0.0604709600		0.0000000000		0.0000000000		'dc 2138_common'
	% 6298-6299
2598	882	'branch'	2139	1	0.1458333333		0.0000000000		0.0000000000		'dc 2139_hi'
	% transformer 6298-6301
2598	882	'branch'	2140	1	0.1208333367		0.0000000000		0.0000000000		'dc 2140_hi'
	% transformer 6298-6302
2598	882	'branch'	2141	1	0.0416666667		0.0000000000		0.0000000000		'dc 2141_hi'
	% transformer 6298-6303
2598	882	'branch'	2142	1	0.1083333333		0.0000000000		0.0000000000		'dc 2142_hi'
	% transformer 6298-6304
2598	882	'branch'	2143	1	0.1541666667		0.0000000000		0.0000000000		'dc 2143_hi'
	% transformer 6298-6305
2599	2600	'branch'	2144	1	0.1666349900		0.0000000000		0.0000000000		'dc 2144_series'
	% transformer 6299-6300
2600	882	'branch'	2144	1	0.1666349900		0.0000000000		0.0000000000		'dc 2144_common'
	% 6299-6300
2608	2609	'branch'	2145	1	0.0758233300		0.0000000000		0.0000000000		'dc 2145_series'
	% transformer 6308-6309
2609	885	'branch'	2145	1	0.0758233300		0.0000000000		0.0000000000		'dc 2145_common'
	% 6308-6309
2615	2616	'branch'	2150	1	0.1260783300		0.0000000000		0.0000000000		'dc 2150_series'
	% transformer 6315-6316
2616	891	'branch'	2150	1	0.6864264833		0.0000000000		0.0000000000		'dc 2150_common'
	% 6315-6316
2618	2619	'branch'	2154	1	0.0954756833		0.0000000000		0.0000000000		'dc 2154_series'
	% transformer 6318-6319
2619	891	'branch'	2154	1	0.5967230567		0.0000000000		0.0000000000		'dc 2154_common'
	% 6318-6319
2621	2622	'branch'	2156	1	0.1005100000		0.0000000000		0.0000000000		'dc 2156_series'
	% transformer 6321-6322
2622	893	'branch'	2156	1	0.1005100000		0.0000000000		0.0000000000		'dc 2156_common'
	% 6321-6322
2633	2634	'branch'	2159	1	0.1375000033		0.0000000000		0.0000000000		'dc 2159_series'
	% transformer 6333-6334
2634	904	'branch'	2159	1	0.0997770900		0.0000000000		0.0000000000		'dc 2159_common'
	% 6333-6334
2634	2635	'branch'	2160	1	0.0555450033		0.0000000000		0.0000000000		'dc 2160_series'
	% transformer 6334-6335
2635	904	'branch'	2160	1	0.0555450033		0.0000000000		0.0000000000		'dc 2160_common'
	% 6334-6335
2642	2643	'branch'	2162	1	0.1041666733		0.0000000000		0.0000000000		'dc 2162_series'
	% transformer 6342-6343
2643	911	'branch'	2162	1	0.0755887067		0.0000000000		0.0000000000		'dc 2162_common'
	% 6342-6343
2643	2644	'branch'	2163	1	0.0246866667		0.0000000000		0.0000000000		'dc 2163_series'
	% transformer 6343-6344
2644	911	'branch'	2163	1	0.0246866667		0.0000000000		0.0000000000		'dc 2163_common'
	% 6343-6344
2643	2644	'branch'	2164	1	0.0246866667		0.0000000000		0.0000000000		'dc 2164_series'
	% transformer 6343-6344-2
2644	911	'branch'	2164	1	0.0246866667		0.0000000000		0.0000000000		'dc 2164_common'
	% 6343-6344-2
2647	2648	'branch'	2169	1	0.0791666700		0.0000000000		0.0000000000		'dc 2169_series'
	% transformer 6349-6350
2648	914	'branch'	2169	1	0.0574474167		0.0000000000		0.0000000000		'dc 2169_common'
	% 6349-6350
2648	2649	'branch'	2170	1	0.1578183300		0.0000000000		0.0000000000		'dc 2170_series'
	% transformer 6350-6351
2649	914	'branch'	2170	1	0.1578183300		0.0000000000		0.0000000000		'dc 2170_common'
	% 6350-6351
2648	2649	'branch'	2171	1	0.1578183300		0.0000000000		0.0000000000		'dc 2171_series'
	% transformer 6350-6351-2
2649	914	'branch'	2171	1	0.1578183300		0.0000000000		0.0000000000		'dc 2171_common'
	% 6350-6351-2
2652	2653	'branch'	2173	1	0.0670066700		0.0000000000		0.0000000000		'dc 2173_series'
	% transformer 6354-6355
2653	917	'branch'	2173	1	0.0670066700		0.0000000000		0.0000000000		'dc 2173_common'
	% 6354-6355
2652	2653	'branch'	2174	1	0.0670066700		0.0000000000		0.0000000000		'dc 2174_series'
	% transformer 6354-6355-2
2653	917	'branch'	2174	1	0.0670066700		0.0000000000		0.0000000000		'dc 2174_common'
	% 6354-6355-2
2657	2658	'branch'	2175	1	0.2539200067		0.0000000000		0.0000000000		'dc 2175_series'
	% transformer 6359-6360
2658	921	'branch'	2175	1	0.2539200067		0.0000000000		0.0000000000		'dc 2175_common'
	% 6359-6360
2660	2661	'branch'	2179	1	0.0916666667		0.0000000000		0.0000000000		'dc 2179_series'
	% transformer 7002-7003
2661	923	'branch'	2179	1	0.0665180600		0.0000000000		0.0000000000		'dc 2179_common'
	% 7002-7003
2660	923	'branch'	2180	1	0.1708333433		0.0000000000		0.0000000000		'dc 2180_hi'
	% transformer 7002-7005
2660	923	'branch'	2181	1	0.0500000000		0.0000000000		0.0000000000		'dc 2181_hi'
	% transformer 7002-7006
2660	923	'branch'	2182	1	0.1416666667		0.0000000000		0.0000000000		'dc 2182_hi'
	% transformer 7002-7007
2660	923	'branch'	2183	1	0.1874999933		0.0000000000		0.0000000000		'dc 2183_hi'
	% transformer 7002-7008
2660	923	'branch'	2184	1	0.2041666633		0.0000000000		0.0000000000		'dc 2184_hi'
	% transformer 7002-7009
2661	2662	'branch'	2188	1	0.0793499967		0.0000000000		0.0000000000		'dc 2188_series'
	% transformer 7003-7004
2662	923	'branch'	2188	1	0.0793499967		0.0000000000		0.0000000000		'dc 2188_common'
	% 7003-7004
2661	2662	'branch'	2189	1	0.0793499967		0.0000000000		0.0000000000		'dc 2189_series'
	% transformer 7003-7004-2
2662	923	'branch'	2189	1	0.0793499967		0.0000000000		0.0000000000		'dc 2189_common'
	% 7003-7004-2
2661	2662	'branch'	2190	1	0.0793499967		0.0000000000		0.0000000000		'dc 2190_series'
	% transformer 7003-7004-3
2662	923	'branch'	2190	1	0.0793499967		0.0000000000		0.0000000000		'dc 2190_common'
	% 7003-7004-3
2672	928	'branch'	2212	1	0.2162287433		0.0000000000		0.0000000000		'dc 2212_hi'
	% transformer 7014-7015
2676	2677	'branch'	2234	1	0.3958333500		0.0000000000		0.0000000000		'dc 2234_series'
	% transformer 7018-7019
2677	931	'branch'	2234	1	0.2872370867		0.0000000000		0.0000000000		'dc 2234_common'
	% 7018-7019
2676	931	'branch'	2235	1	0.2875000100		0.0000000000		0.0000000000		'dc 2235_hi'
	% transformer 7018-7021
2676	931	'branch'	2236	1	0.2916666633		0.0000000000		0.0000000000		'dc 2236_hi'
	% transformer 7018-7022
2676	931	'branch'	2237	1	0.2333333400		0.0000000000		0.0000000000		'dc 2237_hi'
	% transformer 7018-7023
2676	931	'branch'	2238	1	0.0791666700		0.0000000000		0.0000000000		'dc 2238_hi'
	% transformer 7018-7024
2676	931	'branch'	2239	1	0.3916666767		0.0000000000		0.0000000000		'dc 2239_hi'
	% transformer 7018-7025
2677	2678	'branch'	2242	1	0.0670066700		0.0000000000		0.0000000000		'dc 2242_series'
	% transformer 7019-7020
2678	931	'branch'	2242	1	0.0670066700		0.0000000000		0.0000000000		'dc 2242_common'
	% 7019-7020
2687	2688	'branch'	2260	1	0.1013916667		0.0000000000		0.0000000000		'dc 2260_series'
	% transformer 7029-7030
2688	935	'branch'	2260	1	0.1013916667		0.0000000000		0.0000000000		'dc 2260_common'
	% 7029-7030
2687	935	'branch'	2261	1	0.3667733400		0.0000000000		0.0000000000		'dc 2261_hi'
	% transformer 7029-7031
2687	935	'branch'	2262	1	0.6154033500		0.0000000000		0.0000000000		'dc 2262_hi'
	% transformer 7029-7032
2687	935	'branch'	2263	1	0.4990233233		0.0000000000		0.0000000000		'dc 2263_hi'
	% transformer 7029-7033
2687	935	'branch'	2264	1	0.4073299700		0.0000000000		0.0000000000		'dc 2264_hi'
	% transformer 7029-7034
2693	2694	'branch'	2268	1	0.0317400000		0.0000000000		0.0000000000		'dc 2268_series'
	% transformer 7035-7036
2694	936	'branch'	2268	1	0.0317400000		0.0000000000		0.0000000000		'dc 2268_common'
	% 7035-7036
2695	2696	'branch'	2276	1	0.0666666667		0.0000000000		0.0000000000		'dc 2276_series'
	% transformer 7037-7038
2696	937	'branch'	2276	1	0.0483767700		0.0000000000		0.0000000000		'dc 2276_common'
	% 7037-7038
2696	2697	'branch'	2279	1	0.0740600000		0.0000000000		0.0000000000		'dc 2279_series'
	% transformer 7038-7039
2697	937	'branch'	2279	1	0.0740600000		0.0000000000		0.0000000000		'dc 2279_common'
	% 7038-7039
2696	2697	'branch'	2280	1	0.0740600000		0.0000000000		0.0000000000		'dc 2280_series'
	% transformer 7038-7039-2
2697	937	'branch'	2280	1	0.0740600000		0.0000000000		0.0000000000		'dc 2280_common'
	% 7038-7039-2
2698	2699	'branch'	2290	1	0.0784683367		0.0000000000		0.0000000000		'dc 2290_series'
	% transformer 7040-7041
2699	938	'branch'	2290	1	0.0784683367		0.0000000000		0.0000000000		'dc 2290_common'
	% 7040-7041
2698	2699	'branch'	2291	1	0.0784683367		0.0000000000		0.0000000000		'dc 2291_series'
	% transformer 7040-7041-2
2699	938	'branch'	2291	1	0.0784683367		0.0000000000		0.0000000000		'dc 2291_common'
	% 7040-7041-2
2700	2701	'branch'	2297	1	0.0333333333		0.0000000000		0.0000000000		'dc 2297_series'
	% transformer 7042-7043
2701	939	'branch'	2297	1	0.0241883867		0.0000000000		0.0000000000		'dc 2297_common'
	% 7042-7043
2700	939	'branch'	2298	1	0.1208333367		0.0000000000		0.0000000000		'dc 2298_hi'
	% transformer 7042-7045
2700	939	'branch'	2299	1	0.0541666667		0.0000000000		0.0000000000		'dc 2299_hi'
	% transformer 7042-7046
2701	2702	'branch'	2301	1	0.1093266667		0.0000000000		0.0000000000		'dc 2301_series'
	% transformer 7043-7044
2702	939	'branch'	2301	1	0.1093266667		0.0000000000		0.0000000000		'dc 2301_common'
	% 7043-7044
2705	2706	'branch'	2303	1	0.0458333333		0.0000000000		0.0000000000		'dc 2303_series'
	% transformer 7047-7048
2706	940	'branch'	2303	1	0.0332590300		0.0000000000		0.0000000000		'dc 2303_common'
	% 7047-7048
2706	2707	'branch'	2305	1	0.0599533333		0.0000000000		0.0000000000		'dc 2305_series'
	% transformer 7048-7049
2707	940	'branch'	2305	1	0.0599533333		0.0000000000		0.0000000000		'dc 2305_common'
	% 7048-7049
2706	2707	'branch'	2306	1	0.0599533333		0.0000000000		0.0000000000		'dc 2306_series'
	% transformer 7048-7049-2
2707	940	'branch'	2306	1	0.0599533333		0.0000000000		0.0000000000		'dc 2306_common'
	% 7048-7049-2
2714	2715	'branch'	2342	1	0.1419483400		0.0000000000		0.0000000000		'dc 2342_series'
	% transformer 7056-7057
2715	947	'branch'	2342	1	0.1419483400		0.0000000000		0.0000000000		'dc 2342_common'
	% 7056-7057
2716	2717	'branch'	2348	1	0.0833333333		0.0000000000		0.0000000000		'dc 2348_series'
	% transformer 7058-7059
2717	948	'branch'	2348	1	0.0604709600		0.0000000000		0.0000000000		'dc 2348_common'
	% 7058-7059
2716	948	'branch'	2349	1	0.1250000067		0.0000000000		0.0000000000		'dc 2349_hi'
	% transformer 7058-7061
2716	948	'branch'	2350	1	0.1250000067		0.0000000000		0.0000000000		'dc 2350_hi'
	% transformer 7058-7062
2716	948	'branch'	2351	1	0.1624999967		0.0000000000		0.0000000000		'dc 2351_hi'
	% transformer 7058-7063
2716	948	'branch'	2352	1	0.0708333333		0.0000000000		0.0000000000		'dc 2352_hi'
	% transformer 7058-7064
2716	948	'branch'	2353	1	0.1291666700		0.0000000000		0.0000000000		'dc 2353_hi'
	% transformer 7058-7065
2716	948	'branch'	2354	1	0.1250000067		0.0000000000		0.0000000000		'dc 2354_hi'
	% transformer 7058-7066
2717	2718	'branch'	2357	1	0.1481200000		0.0000000000		0.0000000000		'dc 2357_series'
	% transformer 7059-7060
2718	948	'branch'	2357	1	0.1481200000		0.0000000000		0.0000000000		'dc 2357_common'
	% 7059-7060
2726	2727	'branch'	2363	1	0.2027833367		0.0000000000		0.0000000000		'dc 2363_series'
	% transformer 7068-7069
2727	950	'branch'	2363	1	0.2027833367		0.0000000000		0.0000000000		'dc 2363_common'
	% 7068-7069
2731	2732	'branch'	2374	1	0.0546633333		0.0000000000		0.0000000000		'dc 2374_series'
	% transformer 7073-7074
2732	954	'branch'	2374	1	0.0546633333		0.0000000000		0.0000000000		'dc 2374_common'
	% 7073-7074
2734	2735	'branch'	2382	1	0.0291666667		0.0000000000		0.0000000000		'dc 2382_series'
	% transformer 7076-7077
2735	956	'branch'	2382	1	0.0211648367		0.0000000000		0.0000000000		'dc 2382_common'
	% 7076-7077
2734	956	'branch'	2383	1	0.1000000000		0.0000000000		0.0000000000		'dc 2383_hi'
	% transformer 7076-7079
2734	956	'branch'	2384	1	0.1541666667		0.0000000000		0.0000000000		'dc 2384_hi'
	% transformer 7076-7080
2734	956	'branch'	2385	1	0.1250000067		0.0000000000		0.0000000000		'dc 2385_hi'
	% transformer 7076-7081
2734	956	'branch'	2386	1	0.1166666700		0.0000000000		0.0000000000		'dc 2386_hi'
	% transformer 7076-7082
2735	2736	'branch'	2389	1	0.0969833300		0.0000000000		0.0000000000		'dc 2389_series'
	% transformer 7077-7078
2736	956	'branch'	2389	1	0.0969833300		0.0000000000		0.0000000000		'dc 2389_common'
	% 7077-7078
2741	2742	'branch'	2394	1	0.0467283367		0.0000000000		0.0000000000		'dc 2394_series'
	% transformer 7083-7084
2742	957	'branch'	2394	1	0.0467283367		0.0000000000		0.0000000000		'dc 2394_common'
	% 7083-7084
2741	2742	'branch'	2395	1	0.0467283367		0.0000000000		0.0000000000		'dc 2395_series'
	% transformer 7083-7084-2
2742	957	'branch'	2395	1	0.0467283367		0.0000000000		0.0000000000		'dc 2395_common'
	% 7083-7084-2
2753	2754	'branch'	2448	1	0.0916666667		0.0000000000		0.0000000000		'dc 2448_series'
	% transformer 7095-7096
2754	968	'branch'	2448	1	0.0665180600		0.0000000000		0.0000000000		'dc 2448_common'
	% 7095-7096
2753	968	'branch'	2449	1	0.1166666700		0.0000000000		0.0000000000		'dc 2449_hi'
	% transformer 7095-7098
2753	968	'branch'	2450	1	0.0916666667		0.0000000000		0.0000000000		'dc 2450_hi'
	% transformer 7095-7099
2754	2755	'branch'	2452	1	0.0855216633		0.0000000000		0.0000000000		'dc 2452_series'
	% transformer 7096-7097
2755	968	'branch'	2452	1	0.0855216633		0.0000000000		0.0000000000		'dc 2452_common'
	% 7096-7097
2762	2763	'branch'	2470	1	0.0500000000		0.0000000000		0.0000000000		'dc 2470_series'
	% transformer 7104-7105
2763	973	'branch'	2470	1	0.0362825767		0.0000000000		0.0000000000		'dc 2470_common'
	% 7104-7105
2762	973	'branch'	2471	1	0.0666666667		0.0000000000		0.0000000000		'dc 2471_hi'
	% transformer 7104-7107
2762	973	'branch'	2472	1	0.2750000100		0.0000000000		0.0000000000		'dc 2472_hi'
	% transformer 7104-7108
2762	973	'branch'	2473	1	0.1583333400		0.0000000000		0.0000000000		'dc 2473_hi'
	% transformer 7104-7109
2762	973	'branch'	2474	1	0.0750000033		0.0000000000		0.0000000000		'dc 2474_hi'
	% transformer 7104-7110
2762	973	'branch'	2475	1	0.0833333333		0.0000000000		0.0000000000		'dc 2475_hi'
	% transformer 7104-7111
2762	973	'branch'	2476	1	0.0666666667		0.0000000000		0.0000000000		'dc 2476_hi'
	% transformer 7104-7112
2762	973	'branch'	2477	1	0.1291666700		0.0000000000		0.0000000000		'dc 2477_hi'
	% transformer 7104-7113
2762	973	'branch'	2478	1	0.0750000033		0.0000000000		0.0000000000		'dc 2478_hi'
	% transformer 7104-7114
2762	973	'branch'	2479	1	0.0666666667		0.0000000000		0.0000000000		'dc 2479_hi'
	% transformer 7104-7115
2763	2764	'branch'	2481	1	0.0449649967		0.0000000000		0.0000000000		'dc 2481_series'
	% transformer 7105-7106
2764	973	'branch'	2481	1	0.0449649967		0.0000000000		0.0000000000		'dc 2481_common'
	% 7105-7106
2763	2764	'branch'	2482	1	0.0449649967		0.0000000000		0.0000000000		'dc 2482_series'
	% transformer 7105-7106-2
2764	973	'branch'	2482	1	0.0449649967		0.0000000000		0.0000000000		'dc 2482_common'
	% 7105-7106-2
2778	978	'branch'	2501	1	0.2071916667		0.0000000000		0.0000000000		'dc 2501_hi'
	% transformer 7120-7121
2778	978	'branch'	2502	1	0.1459158367		0.0000000000		0.0000000000		'dc 2502_hi'
	% transformer 7120-7122
2783	2784	'branch'	2510	1	0.0458333333		0.0000000000		0.0000000000		'dc 2510_series'
	% transformer 7125-7126
2784	981	'branch'	2510	1	0.0332590300		0.0000000000		0.0000000000		'dc 2510_common'
	% 7125-7126
2783	2784	'branch'	2511	1	0.0458333333		0.0000000000		0.0000000000		'dc 2511_series'
	% transformer 7125-7126-2
2784	981	'branch'	2511	1	0.0332590300		0.0000000000		0.0000000000		'dc 2511_common'
	% 7125-7126-2
2784	2785	'branch'	2514	1	0.0167516667		0.0000000000		0.0000000000		'dc 2514_series'
	% transformer 7126-7127
2785	981	'branch'	2514	1	0.0167516667		0.0000000000		0.0000000000		'dc 2514_common'
	% 7126-7127
2784	2785	'branch'	2515	1	0.0167516667		0.0000000000		0.0000000000		'dc 2515_series'
	% transformer 7126-7127-2
2785	981	'branch'	2515	1	0.0167516667		0.0000000000		0.0000000000		'dc 2515_common'
	% 7126-7127-2
2784	2785	'branch'	2516	1	0.0167516667		0.0000000000		0.0000000000		'dc 2516_series'
	% transformer 7126-7127-3
2785	981	'branch'	2516	1	0.0167516667		0.0000000000		0.0000000000		'dc 2516_common'
	% 7126-7127-3
2784	2785	'branch'	2517	1	0.0167516667		0.0000000000		0.0000000000		'dc 2517_series'
	% transformer 7126-7127-4
2785	981	'branch'	2517	1	0.0167516667		0.0000000000		0.0000000000		'dc 2517_common'
	% 7126-7127-4
2788	2789	'branch'	2524	1	0.1250000067		0.0000000000		0.0000000000		'dc 2524_series'
	% transformer 7130-7131
2789	984	'branch'	2524	1	0.0907064500		0.0000000000		0.0000000000		'dc 2524_common'
	% 7130-7131
2788	984	'branch'	2525	1	0.1916666767		0.0000000000		0.0000000000		'dc 2525_hi'
	% transformer 7130-7133
2788	984	'branch'	2526	1	0.0833333333		0.0000000000		0.0000000000		'dc 2526_hi'
	% transformer 7130-7134
2788	984	'branch'	2527	1	0.1000000000		0.0000000000		0.0000000000		'dc 2527_hi'
	% transformer 7130-7135
2788	984	'branch'	2528	1	0.1041666733		0.0000000000		0.0000000000		'dc 2528_hi'
	% transformer 7130-7136
2788	984	'branch'	2529	1	0.1791666567		0.0000000000		0.0000000000		'dc 2529_hi'
	% transformer 7130-7137
2788	984	'branch'	2530	1	0.0416666667		0.0000000000		0.0000000000		'dc 2530_hi'
	% transformer 7130-7138
2788	984	'branch'	2531	1	0.4166666900		0.0000000000		0.0000000000		'dc 2531_hi'
	% transformer 7130-7139
2788	984	'branch'	2532	1	0.1791666567		0.0000000000		0.0000000000		'dc 2532_hi'
	% transformer 7130-7140
2788	984	'branch'	2533	1	0.1541666667		0.0000000000		0.0000000000		'dc 2533_hi'
	% transformer 7130-7141
2788	984	'branch'	2534	1	0.1874999933		0.0000000000		0.0000000000		'dc 2534_hi'
	% transformer 7130-7142
2789	2790	'branch'	2536	1	0.0961016700		0.0000000000		0.0000000000		'dc 2536_series'
	% transformer 7131-7132
2790	984	'branch'	2536	1	0.0961016700		0.0000000000		0.0000000000		'dc 2536_common'
	% 7131-7132
2789	2790	'branch'	2537	1	0.0961016700		0.0000000000		0.0000000000		'dc 2537_series'
	% transformer 7131-7132-2
2790	984	'branch'	2537	1	0.0961016700		0.0000000000		0.0000000000		'dc 2537_common'
	% 7131-7132-2
2803	987	'branch'	2557	1	0.1005100000		0.0000000000		0.0000000000		'dc 2557_hi'
	% transformer 7145-7146
2808	2809	'branch'	2575	1	0.0925750000		0.0000000000		0.0000000000		'dc 2575_series'
	% transformer 7150-7151
2809	991	'branch'	2575	1	0.0925750000		0.0000000000		0.0000000000		'dc 2575_common'
	% 7150-7151
2814	2815	'branch'	2591	1	0.0317400000		0.0000000000		0.0000000000		'dc 2591_series'
	% transformer 7156-7157
2815	996	'branch'	2591	1	0.0317400000		0.0000000000		0.0000000000		'dc 2591_common'
	% 7156-7157
2814	2815	'branch'	2592	1	0.0317400000		0.0000000000		0.0000000000		'dc 2592_series'
	% transformer 7156-7157-2
2815	996	'branch'	2592	1	0.0317400000		0.0000000000		0.0000000000		'dc 2592_common'
	% 7156-7157-2
2814	2815	'branch'	2593	1	0.0317400000		0.0000000000		0.0000000000		'dc 2593_series'
	% transformer 7156-7157-3
2815	996	'branch'	2593	1	0.0317400000		0.0000000000		0.0000000000		'dc 2593_common'
	% 7156-7157-3
2817	2818	'branch'	2603	1	0.0416666667		0.0000000000		0.0000000000		'dc 2603_series'
	% transformer 7159-7160
2818	998	'branch'	2603	1	0.0302354800		0.0000000000		0.0000000000		'dc 2603_common'
	% 7159-7160
2817	998	'branch'	2604	1	0.0916666667		0.0000000000		0.0000000000		'dc 2604_hi'
	% transformer 7159-7162
2817	998	'branch'	2605	1	0.1416666667		0.0000000000		0.0000000000		'dc 2605_hi'
	% transformer 7159-7163
2817	998	'branch'	2606	1	0.0708333333		0.0000000000		0.0000000000		'dc 2606_hi'
	% transformer 7159-7164
2817	998	'branch'	2607	1	0.0708333333		0.0000000000		0.0000000000		'dc 2607_hi'
	% transformer 7159-7165
2817	998	'branch'	2608	1	0.1791666567		0.0000000000		0.0000000000		'dc 2608_hi'
	% transformer 7159-7166
2817	998	'branch'	2609	1	0.2083333467		0.0000000000		0.0000000000		'dc 2609_hi'
	% transformer 7159-7167
2817	998	'branch'	2610	1	0.1041666733		0.0000000000		0.0000000000		'dc 2610_hi'
	% transformer 7159-7168
2817	998	'branch'	2611	1	0.0666666667		0.0000000000		0.0000000000		'dc 2611_hi'
	% transformer 7159-7169
2817	998	'branch'	2612	1	0.0666666667		0.0000000000		0.0000000000		'dc 2612_hi'
	% transformer 7159-7170
2818	2819	'branch'	2616	1	0.0326216667		0.0000000000		0.0000000000		'dc 2616_series'
	% transformer 7160-7161
2819	998	'branch'	2616	1	0.0326216667		0.0000000000		0.0000000000		'dc 2616_common'
	% 7160-7161
2818	2819	'branch'	2617	1	0.0326216667		0.0000000000		0.0000000000		'dc 2617_series'
	% transformer 7160-7161-2
2819	998	'branch'	2617	1	0.0326216667		0.0000000000		0.0000000000		'dc 2617_common'
	% 7160-7161-2
2818	2819	'branch'	2618	1	0.0326216667		0.0000000000		0.0000000000		'dc 2618_series'
	% transformer 7160-7161-3
2819	998	'branch'	2618	1	0.0326216667		0.0000000000		0.0000000000		'dc 2618_common'
	% 7160-7161-3
2829	2830	'branch'	2624	1	0.0238050000		0.0000000000		0.0000000000		'dc 2624_series'
	% transformer 7171-7172
2830	999	'branch'	2624	1	0.0238050000		0.0000000000		0.0000000000		'dc 2624_common'
	% 7171-7172
2833	2834	'branch'	2633	1	0.0791666700		0.0000000000		0.0000000000		'dc 2633_series'
	% transformer 7175-7176
2834	1002	'branch'	2633	1	0.0574474167		0.0000000000		0.0000000000		'dc 2633_common'
	% 7175-7176
2833	2834	'branch'	2634	1	0.0791666700		0.0000000000		0.0000000000		'dc 2634_series'
	% transformer 7175-7176-2
2834	1002	'branch'	2634	1	0.0574474167		0.0000000000		0.0000000000		'dc 2634_common'
	% 7175-7176-2
2834	2835	'branch'	2636	1	0.0925750000		0.0000000000		0.0000000000		'dc 2636_series'
	% transformer 7176-7177
2835	1002	'branch'	2636	1	0.0925750000		0.0000000000		0.0000000000		'dc 2636_common'
	% 7176-7177
2834	2835	'branch'	2637	1	0.0925750000		0.0000000000		0.0000000000		'dc 2637_series'
	% transformer 7176-7177-2
2835	1002	'branch'	2637	1	0.0925750000		0.0000000000		0.0000000000		'dc 2637_common'
	% 7176-7177-2
2834	2835	'branch'	2638	1	0.0925750000		0.0000000000		0.0000000000		'dc 2638_series'
	% transformer 7176-7177-3
2835	1002	'branch'	2638	1	0.0925750000		0.0000000000		0.0000000000		'dc 2638_common'
	% 7176-7177-3
2842	2843	'branch'	2659	1	0.0652433300		0.0000000000		0.0000000000		'dc 2659_series'
	% transformer 7184-7185
2843	1009	'branch'	2659	1	0.0652433300		0.0000000000		0.0000000000		'dc 2659_common'
	% 7184-7185
2842	2843	'branch'	2660	1	0.0652433300		0.0000000000		0.0000000000		'dc 2660_series'
	% transformer 7184-7185-2
2843	1009	'branch'	2660	1	0.0652433300		0.0000000000		0.0000000000		'dc 2660_common'
	% 7184-7185-2
2842	2843	'branch'	2661	1	0.0652433300		0.0000000000		0.0000000000		'dc 2661_series'
	% transformer 7184-7185-3
2843	1009	'branch'	2661	1	0.0652433300		0.0000000000		0.0000000000		'dc 2661_common'
	% 7184-7185-3
2844	2845	'branch'	2667	1	0.0583333367		0.0000000000		0.0000000000		'dc 2667_series'
	% transformer 7186-7187
2845	1010	'branch'	2667	1	0.0423296767		0.0000000000		0.0000000000		'dc 2667_common'
	% 7186-7187
2844	2845	'branch'	2668	1	0.0583333367		0.0000000000		0.0000000000		'dc 2668_series'
	% transformer 7186-7187-2
2845	1010	'branch'	2668	1	0.0423296767		0.0000000000		0.0000000000		'dc 2668_common'
	% 7186-7187-2
2844	1010	'branch'	2669	1	0.2583333400		0.0000000000		0.0000000000		'dc 2669_hi'
	% transformer 7186-7189
2844	1010	'branch'	2670	1	0.1916666767		0.0000000000		0.0000000000		'dc 2670_hi'
	% transformer 7186-7190
2844	1010	'branch'	2671	1	0.2208333433		0.0000000000		0.0000000000		'dc 2671_hi'
	% transformer 7186-7191
2844	1010	'branch'	2672	1	0.2083333467		0.0000000000		0.0000000000		'dc 2672_hi'
	% transformer 7186-7192
2844	1010	'branch'	2673	1	0.1916666767		0.0000000000		0.0000000000		'dc 2673_hi'
	% transformer 7186-7193
2844	1010	'branch'	2674	1	0.0833333333		0.0000000000		0.0000000000		'dc 2674_hi'
	% transformer 7186-7194
2844	1010	'branch'	2675	1	0.1208333367		0.0000000000		0.0000000000		'dc 2675_hi'
	% transformer 7186-7195
2844	1010	'branch'	2676	1	0.0541666667		0.0000000000		0.0000000000		'dc 2676_hi'
	% transformer 7186-7196
2844	1010	'branch'	2677	1	0.0333333333		0.0000000000		0.0000000000		'dc 2677_hi'
	% transformer 7186-7197
2845	2846	'branch'	2680	1	0.0220416667		0.0000000000		0.0000000000		'dc 2680_series'
	% transformer 7187-7188
2846	1010	'branch'	2680	1	0.0220416667		0.0000000000		0.0000000000		'dc 2680_common'
	% 7187-7188
2845	2846	'branch'	2681	1	0.0220416667		0.0000000000		0.0000000000		'dc 2681_series'
	% transformer 7187-7188-2
2846	1010	'branch'	2681	1	0.0220416667		0.0000000000		0.0000000000		'dc 2681_common'
	% 7187-7188-2
2845	2846	'branch'	2682	1	0.0238050000		0.0000000000		0.0000000000		'dc 2682_series'
	% transformer 7187-7188-3
2846	1010	'branch'	2682	1	0.0238050000		0.0000000000		0.0000000000		'dc 2682_common'
	% 7187-7188-3
2845	2846	'branch'	2683	1	0.0238050000		0.0000000000		0.0000000000		'dc 2683_series'
	% transformer 7187-7188-4
2846	1010	'branch'	2683	1	0.0238050000		0.0000000000		0.0000000000		'dc 2683_common'
	% 7187-7188-4
2857	2858	'branch'	2696	1	0.0833333333		0.0000000000		0.0000000000		'dc 2696_series'
	% transformer 7199-7200
2858	1012	'branch'	2696	1	0.0604709600		0.0000000000		0.0000000000		'dc 2696_common'
	% 7199-7200
2858	2859	'branch'	2698	1	0.0529000000		0.0000000000		0.0000000000		'dc 2698_series'
	% transformer 7200-7201
2859	1012	'branch'	2698	1	0.0529000000		0.0000000000		0.0000000000		'dc 2698_common'
	% 7200-7201
2858	2859	'branch'	2699	1	0.0529000000		0.0000000000		0.0000000000		'dc 2699_series'
	% transformer 7200-7201-2
2859	1012	'branch'	2699	1	0.0529000000		0.0000000000		0.0000000000		'dc 2699_common'
	% 7200-7201-2
2858	2859	'branch'	2700	1	0.0529000000		0.0000000000		0.0000000000		'dc 2700_series'
	% transformer 7200-7201-3
2859	1012	'branch'	2700	1	0.0529000000		0.0000000000		0.0000000000		'dc 2700_common'
	% 7200-7201-3
2862	2863	'branch'	2706	1	0.0583333367		0.0000000000		0.0000000000		'dc 2706_series'
	% transformer 7204-7205
2863	1015	'branch'	2706	1	0.0423296767		0.0000000000		0.0000000000		'dc 2706_common'
	% 7204-7205
2862	1015	'branch'	2707	1	0.1624999967		0.0000000000		0.0000000000		'dc 2707_hi'
	% transformer 7204-7207
2862	1015	'branch'	2708	1	0.0541666667		0.0000000000		0.0000000000		'dc 2708_hi'
	% transformer 7204-7208
2862	1015	'branch'	2709	1	0.0291666667		0.0000000000		0.0000000000		'dc 2709_hi'
	% transformer 7204-7209
2862	1015	'branch'	2710	1	0.1958333400		0.0000000000		0.0000000000		'dc 2710_hi'
	% transformer 7204-7210
2862	1015	'branch'	2711	1	0.1041666733		0.0000000000		0.0000000000		'dc 2711_hi'
	% transformer 7204-7211
2862	1015	'branch'	2712	1	0.1624999967		0.0000000000		0.0000000000		'dc 2712_hi'
	% transformer 7204-7212
2863	2864	'branch'	2715	1	0.2019016667		0.0000000000		0.0000000000		'dc 2715_series'
	% transformer 7205-7206
2864	1015	'branch'	2715	1	0.2019016667		0.0000000000		0.0000000000		'dc 2715_common'
	% 7205-7206
2885	2886	'branch'	2756	1	0.0666666667		0.0000000000		0.0000000000		'dc 2756_series'
	% transformer 7227-7228
2886	1030	'branch'	2756	1	0.0483767700		0.0000000000		0.0000000000		'dc 2756_common'
	% 7227-7228
2886	2887	'branch'	2758	1	0.0379116667		0.0000000000		0.0000000000		'dc 2758_series'
	% transformer 7228-7229
2887	1030	'branch'	2758	1	0.0379116667		0.0000000000		0.0000000000		'dc 2758_common'
	% 7228-7229
2886	2887	'branch'	2759	1	0.0379116667		0.0000000000		0.0000000000		'dc 2759_series'
	% transformer 7228-7229-2
2887	1030	'branch'	2759	1	0.0379116667		0.0000000000		0.0000000000		'dc 2759_common'
	% 7228-7229-2
2886	2887	'branch'	2760	1	0.0379116667		0.0000000000		0.0000000000		'dc 2760_series'
	% transformer 7228-7229-3
2887	1030	'branch'	2760	1	0.0379116667		0.0000000000		0.0000000000		'dc 2760_common'
	% 7228-7229-3
2910	2911	'branch'	2803	1	0.0793499967		0.0000000000		0.0000000000		'dc 2803_series'
	% transformer 7252-7253
2911	1053	'branch'	2803	1	0.0793499967		0.0000000000		0.0000000000		'dc 2803_common'
	% 7252-7253
2919	2920	'branch'	2824	1	0.0520183333		0.0000000000		0.0000000000		'dc 2824_series'
	% transformer 7261-7262
2920	1061	'branch'	2824	1	0.0520183333		0.0000000000		0.0000000000		'dc 2824_common'
	% 7261-7262
2921	2922	'branch'	2827	1	0.0541666667		0.0000000000		0.0000000000		'dc 2827_series'
	% transformer 7263-7264
2922	1062	'branch'	2827	1	0.0393061267		0.0000000000		0.0000000000		'dc 2827_common'
	% 7263-7264
2921	2922	'branch'	2828	1	0.0541666667		0.0000000000		0.0000000000		'dc 2828_series'
	% transformer 7263-7264-2
2922	1062	'branch'	2828	1	0.0393061267		0.0000000000		0.0000000000		'dc 2828_common'
	% 7263-7264-2
2921	1062	'branch'	2829	1	0.0541666667		0.0000000000		0.0000000000		'dc 2829_hi'
	% transformer 7263-7266
2921	1062	'branch'	2830	1	0.2875000100		0.0000000000		0.0000000000		'dc 2830_hi'
	% transformer 7263-7267
2921	1062	'branch'	2831	1	0.0833333333		0.0000000000		0.0000000000		'dc 2831_hi'
	% transformer 7263-7268
2921	1062	'branch'	2832	1	0.1583333400		0.0000000000		0.0000000000		'dc 2832_hi'
	% transformer 7263-7269
2921	1062	'branch'	2833	1	0.0791666700		0.0000000000		0.0000000000		'dc 2833_hi'
	% transformer 7263-7270
2922	2923	'branch'	2834	1	0.0467283367		0.0000000000		0.0000000000		'dc 2834_series'
	% transformer 7264-7265
2923	1062	'branch'	2834	1	0.0467283367		0.0000000000		0.0000000000		'dc 2834_common'
	% 7264-7265
2922	2923	'branch'	2835	1	0.0467283367		0.0000000000		0.0000000000		'dc 2835_series'
	% transformer 7264-7265-2
2923	1062	'branch'	2835	1	0.0467283367		0.0000000000		0.0000000000		'dc 2835_common'
	% 7264-7265-2
2932	2933	'branch'	2841	1	0.2186533333		0.0000000000		0.0000000000		'dc 2841_series'
	% transformer 7274-7275
2933	1066	'branch'	2841	1	0.2186533333		0.0000000000		0.0000000000		'dc 2841_common'
	% 7274-7275
2936	2937	'branch'	2844	1	0.1154983333		0.0000000000		0.0000000000		'dc 2844_series'
	% transformer 7278-7279
2937	1069	'branch'	2844	1	0.1154983333		0.0000000000		0.0000000000		'dc 2844_common'
	% 7278-7279
2936	1069	'branch'	2845	1	0.1542916733		0.0000000000		0.0000000000		'dc 2845_hi'
	% transformer 7278-7280
2936	1069	'branch'	2846	1	0.1490016567		0.0000000000		0.0000000000		'dc 2846_hi'
	% transformer 7278-7281
2940	2941	'branch'	2849	1	0.2239433267		0.0000000000		0.0000000000		'dc 2849_series'
	% transformer 7282-7283
2941	1070	'branch'	2849	1	0.2239433267		0.0000000000		0.0000000000		'dc 2849_common'
	% 7282-7283
2940	1070	'branch'	2850	1	0.6198116700		0.0000000000		0.0000000000		'dc 2850_hi'
	% transformer 7282-7284
2940	1070	'branch'	2851	1	0.1207883233		0.0000000000		0.0000000000		'dc 2851_hi'
	% transformer 7282-7285
2940	1070	'branch'	2852	1	0.4805083433		0.0000000000		0.0000000000		'dc 2852_hi'
	% transformer 7282-7286
2940	1070	'branch'	2853	1	0.2891866767		0.0000000000		0.0000000000		'dc 2853_hi'
	% transformer 7282-7287
2940	1070	'branch'	2854	1	0.4117383467		0.0000000000		0.0000000000		'dc 2854_hi'
	% transformer 7282-7288
2940	1070	'branch'	2855	1	0.1366583367		0.0000000000		0.0000000000		'dc 2855_hi'
	% transformer 7282-7289
2962	2963	'branch'	2872	1	0.0708333333		0.0000000000		0.0000000000		'dc 2872_series'
	% transformer 7304-7305
2963	1085	'branch'	2872	1	0.0514003200		0.0000000000		0.0000000000		'dc 2872_common'
	% 7304-7305
2962	1085	'branch'	2873	1	0.1458333333		0.0000000000		0.0000000000		'dc 2873_hi'
	% transformer 7304-7307
2962	1085	'branch'	2874	1	0.0874999967		0.0000000000		0.0000000000		'dc 2874_hi'
	% transformer 7304-7308
2962	1085	'branch'	2875	1	0.2333333400		0.0000000000		0.0000000000		'dc 2875_hi'
	% transformer 7304-7309
2962	1085	'branch'	2876	1	0.2625000167		0.0000000000		0.0000000000		'dc 2876_hi'
	% transformer 7304-7310
2962	1085	'branch'	2877	1	0.0791666700		0.0000000000		0.0000000000		'dc 2877_hi'
	% transformer 7304-7311
2963	2964	'branch'	2879	1	0.0687700000		0.0000000000		0.0000000000		'dc 2879_series'
	% transformer 7305-7306
2964	1085	'branch'	2879	1	0.0687700000		0.0000000000		0.0000000000		'dc 2879_common'
	% 7305-7306
2970	2971	'branch'	2883	1	0.0855216633		0.0000000000		0.0000000000		'dc 2883_series'
	% transformer 7312-7313
2971	1086	'branch'	2883	1	0.0855216633		0.0000000000		0.0000000000		'dc 2883_common'
	% 7312-7313
2978	2979	'branch'	2895	1	0.0958333400		0.0000000000		0.0000000000		'dc 2895_series'
	% transformer 7320-7321
2979	1093	'branch'	2895	1	0.0695416100		0.0000000000		0.0000000000		'dc 2895_common'
	% 7320-7321
2978	1093	'branch'	2896	1	0.1500000033		0.0000000000		0.0000000000		'dc 2896_hi'
	% transformer 7320-7323
2978	1093	'branch'	2897	1	0.1333333333		0.0000000000		0.0000000000		'dc 2897_hi'
	% transformer 7320-7324
2978	1093	'branch'	2898	1	0.1250000067		0.0000000000		0.0000000000		'dc 2898_hi'
	% transformer 7320-7325
2978	1093	'branch'	2899	1	0.0708333333		0.0000000000		0.0000000000		'dc 2899_hi'
	% transformer 7320-7326
2979	2980	'branch'	2901	1	0.1745700000		0.0000000000		0.0000000000		'dc 2901_series'
	% transformer 7321-7322
2980	1093	'branch'	2901	1	0.1745700000		0.0000000000		0.0000000000		'dc 2901_common'
	% 7321-7322
2985	2986	'branch'	2903	1	0.1419483400		0.0000000000		0.0000000000		'dc 2903_series'
	% transformer 7327-7328
2986	1094	'branch'	2903	1	0.1419483400		0.0000000000		0.0000000000		'dc 2903_common'
	% 7327-7328
2985	1094	'branch'	2904	1	0.0916933333		0.0000000000		0.0000000000		'dc 2904_hi'
	% transformer 7327-7329
2989	2990	'branch'	2907	1	0.1000000000		0.0000000000		0.0000000000		'dc 2907_series'
	% transformer 7331-7332
2990	1096	'branch'	2907	1	0.0725651567		0.0000000000		0.0000000000		'dc 2907_common'
	% 7331-7332
2989	1096	'branch'	2908	1	0.3458333333		0.0000000000		0.0000000000		'dc 2908_hi'
	% transformer 7331-7334
2989	1096	'branch'	2909	1	0.0708333333		0.0000000000		0.0000000000		'dc 2909_hi'
	% transformer 7331-7335
2990	2991	'branch'	2911	1	0.0819950000		0.0000000000		0.0000000000		'dc 2911_series'
	% transformer 7332-7333
2991	1096	'branch'	2911	1	0.0819950000		0.0000000000		0.0000000000		'dc 2911_common'
	% 7332-7333
2990	2991	'branch'	2912	1	0.0819950000		0.0000000000		0.0000000000		'dc 2912_series'
	% transformer 7332-7333-2
2991	1096	'branch'	2912	1	0.0819950000		0.0000000000		0.0000000000		'dc 2912_common'
	% 7332-7333-2
2990	2991	'branch'	2913	1	0.0819950000		0.0000000000		0.0000000000		'dc 2913_series'
	% transformer 7332-7333-3
2991	1096	'branch'	2913	1	0.0819950000		0.0000000000		0.0000000000		'dc 2913_common'
	% 7332-7333-3
2999	3000	'branch'	2919	1	0.0708333333		0.0000000000		0.0000000000		'dc 2919_series'
	% transformer 7341-7342
3000	1102	'branch'	2919	1	0.0514003200		0.0000000000		0.0000000000		'dc 2919_common'
	% 7341-7342
3000	3001	'branch'	2920	1	0.1631083333		0.0000000000		0.0000000000		'dc 2920_series'
	% transformer 7342-7343
3001	1102	'branch'	2920	1	0.1631083333		0.0000000000		0.0000000000		'dc 2920_common'
	% 7342-7343
3000	3001	'branch'	2921	1	0.1631083333		0.0000000000		0.0000000000		'dc 2921_series'
	% transformer 7342-7343-2
3001	1102	'branch'	2921	1	0.1631083333		0.0000000000		0.0000000000		'dc 2921_common'
	% 7342-7343-2
3004	3005	'branch'	2927	1	0.0583333367		0.0000000000		0.0000000000		'dc 2927_series'
	% transformer 7346-7347
3005	1105	'branch'	2927	1	0.0423296767		0.0000000000		0.0000000000		'dc 2927_common'
	% 7346-7347
3004	3005	'branch'	2928	1	0.0583333367		0.0000000000		0.0000000000		'dc 2928_series'
	% transformer 7346-7347-2
3005	1105	'branch'	2928	1	0.0423296767		0.0000000000		0.0000000000		'dc 2928_common'
	% 7346-7347-2
3004	1105	'branch'	2929	1	0.0333333333		0.0000000000		0.0000000000		'dc 2929_hi'
	% transformer 7346-7349
3004	1105	'branch'	2930	1	0.0916666667		0.0000000000		0.0000000000		'dc 2930_hi'
	% transformer 7346-7350
3004	1105	'branch'	2931	1	0.1291666700		0.0000000000		0.0000000000		'dc 2931_hi'
	% transformer 7346-7351
3004	1105	'branch'	2932	1	0.1416666667		0.0000000000		0.0000000000		'dc 2932_hi'
	% transformer 7346-7352
3004	1105	'branch'	2933	1	0.0791666700		0.0000000000		0.0000000000		'dc 2933_hi'
	% transformer 7346-7353
3004	1105	'branch'	2934	1	0.0250000000		0.0000000000		0.0000000000		'dc 2934_hi'
	% transformer 7346-7354
3004	1105	'branch'	2935	1	0.0250000000		0.0000000000		0.0000000000		'dc 2935_hi'
	% transformer 7346-7355
3004	1105	'branch'	2936	1	0.0500000000		0.0000000000		0.0000000000		'dc 2936_hi'
	% transformer 7346-7356
3004	1105	'branch'	2937	1	0.2750000100		0.0000000000		0.0000000000		'dc 2937_hi'
	% transformer 7346-7357
3004	1105	'branch'	2938	1	0.1250000067		0.0000000000		0.0000000000		'dc 2938_hi'
	% transformer 7346-7358
3004	1105	'branch'	2939	1	0.0541666667		0.0000000000		0.0000000000		'dc 2939_hi'
	% transformer 7346-7359
3004	1105	'branch'	2940	1	0.0874999967		0.0000000000		0.0000000000		'dc 2940_hi'
	% transformer 7346-7360
3004	1105	'branch'	2941	1	0.1083333333		0.0000000000		0.0000000000		'dc 2941_hi'
	% transformer 7346-7361
3005	3006	'branch'	2942	1	0.0546633333		0.0000000000		0.0000000000		'dc 2942_series'
	% transformer 7347-7348
3006	1105	'branch'	2942	1	0.0546633333		0.0000000000		0.0000000000		'dc 2942_common'
	% 7347-7348
3005	3006	'branch'	2943	1	0.0546633333		0.0000000000		0.0000000000		'dc 2943_series'
	% transformer 7347-7348-2
3006	1105	'branch'	2943	1	0.0546633333		0.0000000000		0.0000000000		'dc 2943_common'
	% 7347-7348-2
3024	3025	'branch'	2946	1	0.0874999967		0.0000000000		0.0000000000		'dc 2946_series'
	% transformer 7366-7367
3025	1110	'branch'	2946	1	0.0634945133		0.0000000000		0.0000000000		'dc 2946_common'
	% 7366-7367
3024	3025	'branch'	2947	1	0.0874999967		0.0000000000		0.0000000000		'dc 2947_series'
	% transformer 7366-7367-2
3025	1110	'branch'	2947	1	0.0634945133		0.0000000000		0.0000000000		'dc 2947_common'
	% 7366-7367-2
3024	1110	'branch'	2948	1	0.2208333433		0.0000000000		0.0000000000		'dc 2948_hi'
	% transformer 7366-7369
3024	1110	'branch'	2949	1	0.2708333333		0.0000000000		0.0000000000		'dc 2949_hi'
	% transformer 7366-7370
3024	1110	'branch'	2950	1	0.2041666633		0.0000000000		0.0000000000		'dc 2950_hi'
	% transformer 7366-7371
3024	1110	'branch'	2951	1	0.2041666633		0.0000000000		0.0000000000		'dc 2951_hi'
	% transformer 7366-7372
3024	1110	'branch'	2952	1	0.0416666667		0.0000000000		0.0000000000		'dc 2952_hi'
	% transformer 7366-7373
3024	1110	'branch'	2953	1	0.1666666667		0.0000000000		0.0000000000		'dc 2953_hi'
	% transformer 7366-7374
3024	1110	'branch'	2954	1	0.1874999933		0.0000000000		0.0000000000		'dc 2954_hi'
	% transformer 7366-7375
3024	1110	'branch'	2955	1	0.1458333333		0.0000000000		0.0000000000		'dc 2955_hi'
	% transformer 7366-7376
3024	1110	'branch'	2956	1	0.1291666700		0.0000000000		0.0000000000		'dc 2956_hi'
	% transformer 7366-7377
3024	1110	'branch'	2957	1	0.1500000033		0.0000000000		0.0000000000		'dc 2957_hi'
	% transformer 7366-7378
3024	1110	'branch'	2958	1	0.1291666700		0.0000000000		0.0000000000		'dc 2958_hi'
	% transformer 7366-7379
3025	3026	'branch'	2960	1	0.0758233300		0.0000000000		0.0000000000		'dc 2960_series'
	% transformer 7367-7368
3026	1110	'branch'	2960	1	0.0758233300		0.0000000000		0.0000000000		'dc 2960_common'
	% 7367-7368
3025	3026	'branch'	2961	1	0.0758233300		0.0000000000		0.0000000000		'dc 2961_series'
	% transformer 7367-7368-2
3026	1110	'branch'	2961	1	0.0758233300		0.0000000000		0.0000000000		'dc 2961_common'
	% 7367-7368-2
3025	3026	'branch'	2962	1	0.0758233300		0.0000000000		0.0000000000		'dc 2962_series'
	% transformer 7367-7368-3
3026	1110	'branch'	2962	1	0.0758233300		0.0000000000		0.0000000000		'dc 2962_common'
	% 7367-7368-3
3047	3048	'branch'	2964	1	0.0791666700		0.0000000000		0.0000000000		'dc 2964_series'
	% transformer 7389-7390
3048	1120	'branch'	2964	1	0.0574474167		0.0000000000		0.0000000000		'dc 2964_common'
	% 7389-7390
3048	3049	'branch'	2966	1	0.1304866600		0.0000000000		0.0000000000		'dc 2966_series'
	% transformer 7390-7391
3049	1120	'branch'	2966	1	0.1304866600		0.0000000000		0.0000000000		'dc 2966_common'
	% 7390-7391
3058	3059	'branch'	2974	1	0.0458333333		0.0000000000		0.0000000000		'dc 2974_series'
	% transformer 7400-7401
3059	1129	'branch'	2974	1	0.0332590300		0.0000000000		0.0000000000		'dc 2974_common'
	% 7400-7401
3059	3060	'branch'	2975	1	0.0432016667		0.0000000000		0.0000000000		'dc 2975_series'
	% transformer 7401-7402
3060	1129	'branch'	2975	1	0.0432016667		0.0000000000		0.0000000000		'dc 2975_common'
	% 7401-7402
3065	1133	'branch'	2979	1	0.0176333333		0.0000000000		0.0000000000		'dc 2979_lo'
	% 7406-7407
3065	3066	'branch'	2981	1	0.1040366667		0.0000000000		0.0000000000		'dc 2981_series'
	% transformer 7407-7408
3066	1133	'branch'	2981	1	0.1040366667		0.0000000000		0.0000000000		'dc 2981_common'
	% 7407-7408
3067	3068	'branch'	2982	1	0.0476099967		0.0000000000		0.0000000000		'dc 2982_series'
	% transformer 7409-7410
3068	1134	'branch'	2982	1	0.0476099967		0.0000000000		0.0000000000		'dc 2982_common'
	% 7409-7410
3067	3068	'branch'	2983	1	0.0476099967		0.0000000000		0.0000000000		'dc 2983_series'
	% transformer 7409-7410-2
3068	1134	'branch'	2983	1	0.0476099967		0.0000000000		0.0000000000		'dc 2983_common'
	% 7409-7410-2
3067	3068	'branch'	2984	1	0.0476099967		0.0000000000		0.0000000000		'dc 2984_series'
	% transformer 7409-7410-3
3068	1134	'branch'	2984	1	0.0476099967		0.0000000000		0.0000000000		'dc 2984_common'
	% 7409-7410-3
3072	3073	'branch'	2986	1	0.1666666667		0.0000000000		0.0000000000		'dc 2986_series'
	% transformer 7414-7415
3073	1138	'branch'	2986	1	0.1209419200		0.0000000000		0.0000000000		'dc 2986_common'
	% 7414-7415
3073	3074	'branch'	2987	1	0.1128533267		0.0000000000		0.0000000000		'dc 2987_series'
	% transformer 7415-7416
3074	1138	'branch'	2987	1	0.1128533267		0.0000000000		0.0000000000		'dc 2987_common'
	% 7415-7416
3078	3079	'branch'	2990	1	0.0934566700		0.0000000000		0.0000000000		'dc 2990_series'
	% transformer 7420-7421
3079	1142	'branch'	2990	1	0.0934566700		0.0000000000		0.0000000000		'dc 2990_common'
	% 7420-7421
3078	3079	'branch'	2991	1	0.0934566700		0.0000000000		0.0000000000		'dc 2991_series'
	% transformer 7420-7421-2
3079	1142	'branch'	2991	1	0.0934566700		0.0000000000		0.0000000000		'dc 2991_common'
	% 7420-7421-2
3080	3081	'branch'	2992	1	0.0583333367		0.0000000000		0.0000000000		'dc 2992_series'
	% transformer 7422-7423
3081	1143	'branch'	2992	1	0.0423296767		0.0000000000		0.0000000000		'dc 2992_common'
	% 7422-7423
3081	3082	'branch'	2993	1	0.0925750000		0.0000000000		0.0000000000		'dc 2993_series'
	% transformer 7423-7424
3082	1143	'branch'	2993	1	0.0925750000		0.0000000000		0.0000000000		'dc 2993_common'
	% 7423-7424
3081	3082	'branch'	2994	1	0.0925750000		0.0000000000		0.0000000000		'dc 2994_series'
	% transformer 7423-7424-2
3082	1143	'branch'	2994	1	0.0925750000		0.0000000000		0.0000000000		'dc 2994_common'
	% 7423-7424-2
3081	3082	'branch'	2995	1	0.0925750000		0.0000000000		0.0000000000		'dc 2995_series'
	% transformer 7423-7424-3
3082	1143	'branch'	2995	1	0.0925750000		0.0000000000		0.0000000000		'dc 2995_common'
	% 7423-7424-3
3086	3087	'branch'	2996	1	0.1083333333		0.0000000000		0.0000000000		'dc 2996_series'
	% transformer 7428-7429
3087	1147	'branch'	2996	1	0.0786122533		0.0000000000		0.0000000000		'dc 2996_common'
	% 7428-7429
3087	3088	'branch'	2997	1	0.1886766567		0.0000000000		0.0000000000		'dc 2997_series'
	% transformer 7429-7430
3088	1147	'branch'	2997	1	0.1886766567		0.0000000000		0.0000000000		'dc 2997_common'
	% 7429-7430
3094	3095	'branch'	3005	1	0.0255683333		0.0000000000		0.0000000000		'dc 3005_series'
	% transformer 8004-8005
3095	1153	'branch'	3005	1	0.0255683333		0.0000000000		0.0000000000		'dc 3005_common'
	% 8004-8005
3094	3095	'branch'	3006	1	0.0255683333		0.0000000000		0.0000000000		'dc 3006_series'
	% transformer 8004-8005-2
3095	1153	'branch'	3006	1	0.0255683333		0.0000000000		0.0000000000		'dc 3006_common'
	% 8004-8005-2
3108	3109	'branch'	3034	1	0.1013916667		0.0000000000		0.0000000000		'dc 3034_series'
	% transformer 8018-8019
3109	1166	'branch'	3034	1	0.1013916667		0.0000000000		0.0000000000		'dc 3034_common'
	% 8018-8019
3108	3109	'branch'	3035	1	0.1013916667		0.0000000000		0.0000000000		'dc 3035_series'
	% transformer 8018-8019-2
3109	1166	'branch'	3035	1	0.1013916667		0.0000000000		0.0000000000		'dc 3035_common'
	% 8018-8019-2
3113	1170	'branch'	3050	1	0.2435604033		0.0000000000		0.0000000000		'dc 3050_hi'
	% transformer 8023-8024
3120	3121	'branch'	3061	1	0.0291666667		0.0000000000		0.0000000000		'dc 3061_series'
	% transformer 8030-8031
3121	1176	'branch'	3061	1	0.0211648367		0.0000000000		0.0000000000		'dc 3061_common'
	% 8030-8031
3120	1176	'branch'	3062	1	0.1208333367		0.0000000000		0.0000000000		'dc 3062_hi'
	% transformer 8030-8033
3120	1176	'branch'	3063	1	0.0874999967		0.0000000000		0.0000000000		'dc 3063_hi'
	% transformer 8030-8034
3120	1176	'branch'	3064	1	0.0874999967		0.0000000000		0.0000000000		'dc 3064_hi'
	% transformer 8030-8035
3120	1176	'branch'	3065	1	0.0874999967		0.0000000000		0.0000000000		'dc 3065_hi'
	% transformer 8030-8036
3121	3122	'branch'	3067	1	0.0872850000		0.0000000000		0.0000000000		'dc 3067_series'
	% transformer 8031-8032
3122	1176	'branch'	3067	1	0.0872850000		0.0000000000		0.0000000000		'dc 3067_common'
	% 8031-8032
3133	3134	'branch'	3077	1	0.0375000000		0.0000000000		0.0000000000		'dc 3077_series'
	% transformer 8043-8044
3134	1183	'branch'	3077	1	0.0272119367		0.0000000000		0.0000000000		'dc 3077_common'
	% 8043-8044
3133	1183	'branch'	3078	1	0.0541666667		0.0000000000		0.0000000000		'dc 3078_hi'
	% transformer 8043-8046
3133	1183	'branch'	3079	1	0.0874999967		0.0000000000		0.0000000000		'dc 3079_hi'
	% transformer 8043-8047
3133	1183	'branch'	3080	1	0.2291666600		0.0000000000		0.0000000000		'dc 3080_hi'
	% transformer 8043-8048
3133	1183	'branch'	3081	1	0.0708333333		0.0000000000		0.0000000000		'dc 3081_hi'
	% transformer 8043-8049
3133	1183	'branch'	3082	1	0.1333333333		0.0000000000		0.0000000000		'dc 3082_hi'
	% transformer 8043-8050
3133	1183	'branch'	3083	1	0.0541666667		0.0000000000		0.0000000000		'dc 3083_hi'
	% transformer 8043-8051
3134	3135	'branch'	3085	1	0.0370300000		0.0000000000		0.0000000000		'dc 3085_series'
	% transformer 8044-8045
3135	1183	'branch'	3085	1	0.0370300000		0.0000000000		0.0000000000		'dc 3085_common'
	% 8044-8045
3147	3148	'branch'	3098	1	0.0791666700		0.0000000000		0.0000000000		'dc 3098_series'
	% transformer 8057-8058
3148	1189	'branch'	3098	1	0.0574474167		0.0000000000		0.0000000000		'dc 3098_common'
	% 8057-8058
3147	1189	'branch'	3099	1	0.0541666667		0.0000000000		0.0000000000		'dc 3099_hi'
	% transformer 8057-8060
3147	1189	'branch'	3100	1	0.0791666700		0.0000000000		0.0000000000		'dc 3100_hi'
	% transformer 8057-8061
3148	3149	'branch'	3102	1	0.1683983333		0.0000000000		0.0000000000		'dc 3102_series'
	% transformer 8058-8059
3149	1189	'branch'	3102	1	0.1683983333		0.0000000000		0.0000000000		'dc 3102_common'
	% 8058-8059
3157	3158	'branch'	3115	1	0.1458333333		0.0000000000		0.0000000000		'dc 3115_series'
	% transformer 8067-8068
3158	1195	'branch'	3115	1	0.1058241867		0.0000000000		0.0000000000		'dc 3115_common'
	% 8067-8068
3157	1195	'branch'	3116	1	0.0666666667		0.0000000000		0.0000000000		'dc 3116_hi'
	% transformer 8067-8070
3157	1195	'branch'	3117	1	0.0583333367		0.0000000000		0.0000000000		'dc 3117_hi'
	% transformer 8067-8071
3158	3159	'branch'	3118	1	0.0652433300		0.0000000000		0.0000000000		'dc 3118_series'
	% transformer 8068-8069
3159	1195	'branch'	3118	1	0.0652433300		0.0000000000		0.0000000000		'dc 3118_common'
	% 8068-8069
3164	3165	'branch'	3123	1	0.1166666700		0.0000000000		0.0000000000		'dc 3123_series'
	% transformer 8074-8075
3165	1198	'branch'	3123	1	0.0846593533		0.0000000000		0.0000000000		'dc 3123_common'
	% 8074-8075
3164	3165	'branch'	3124	1	0.1166666700		0.0000000000		0.0000000000		'dc 3124_series'
	% transformer 8074-8075-2
3165	1198	'branch'	3124	1	0.0846593533		0.0000000000		0.0000000000		'dc 3124_common'
	% 8074-8075-2
3164	1198	'branch'	3125	1	0.0666666667		0.0000000000		0.0000000000		'dc 3125_hi'
	% transformer 8074-8077
3164	1198	'branch'	3126	1	0.1208333367		0.0000000000		0.0000000000		'dc 3126_hi'
	% transformer 8074-8078
3164	1198	'branch'	3127	1	0.0833333333		0.0000000000		0.0000000000		'dc 3127_hi'
	% transformer 8074-8079
3164	1198	'branch'	3128	1	0.0916666667		0.0000000000		0.0000000000		'dc 3128_hi'
	% transformer 8074-8080
3165	3166	'branch'	3129	1	0.0872850000		0.0000000000		0.0000000000		'dc 3129_series'
	% transformer 8075-8076
3166	1198	'branch'	3129	1	0.0872850000		0.0000000000		0.0000000000		'dc 3129_common'
	% 8075-8076
3172	3173	'branch'	3133	1	0.1291666700		0.0000000000		0.0000000000		'dc 3133_series'
	% transformer 8082-8083
3173	1200	'branch'	3133	1	0.0937299933		0.0000000000		0.0000000000		'dc 3133_common'
	% 8082-8083
3172	1200	'branch'	3134	1	0.0333333333		0.0000000000		0.0000000000		'dc 3134_hi'
	% transformer 8082-8087
3172	1200	'branch'	3135	1	0.0333333333		0.0000000000		0.0000000000		'dc 3135_hi'
	% transformer 8082-8088
3173	3174	'branch'	3137	1	0.2080733333		0.0000000000		0.0000000000		'dc 3137_series'
	% transformer 8083-8084
3174	1200	'branch'	3137	1	1.1328437133		0.0000000000		0.0000000000		'dc 3137_common'
	% 8083-8084
3175	3176	'branch'	3139	1	0.0794910700		0.0000000000		0.0000000000		'dc 3139_series'
	% transformer 8085-8086
3176	1200	'branch'	3139	1	0.4968191767		0.0000000000		0.0000000000		'dc 3139_common'
	% 8085-8086
3184	3185	'branch'	3147	1	0.0361483333		0.0000000000		0.0000000000		'dc 3147_series'
	% transformer 8094-8095
3185	1206	'branch'	3147	1	0.0361483333		0.0000000000		0.0000000000		'dc 3147_common'
	% 8094-8095
3187	3188	'branch'	3153	1	0.3288616667		0.0000000000		0.0000000000		'dc 3153_series'
	% transformer 8097-8098
3188	1208	'branch'	3153	1	0.3288616667		0.0000000000		0.0000000000		'dc 3153_common'
	% 8097-8098
3187	1208	'branch'	3154	1	0.2671450033		0.0000000000		0.0000000000		'dc 3154_hi'
	% transformer 8097-8099
3195	3196	'branch'	3159	1	0.0864033333		0.0000000000		0.0000000000		'dc 3159_series'
	% transformer 8105-8106
3196	1214	'branch'	3159	1	0.0864033333		0.0000000000		0.0000000000		'dc 3159_common'
	% 8105-8106
3202	3203	'branch'	3168	1	0.0375000000		0.0000000000		0.0000000000		'dc 3168_series'
	% transformer 8112-8113
3203	1220	'branch'	3168	1	0.0272119367		0.0000000000		0.0000000000		'dc 3168_common'
	% 8112-8113
3202	1220	'branch'	3169	1	0.2958333333		0.0000000000		0.0000000000		'dc 3169_hi'
	% transformer 8112-8115
3202	1220	'branch'	3170	1	0.1000000000		0.0000000000		0.0000000000		'dc 3170_hi'
	% transformer 8112-8116
3202	1220	'branch'	3171	1	0.1041666733		0.0000000000		0.0000000000		'dc 3171_hi'
	% transformer 8112-8117
3203	3204	'branch'	3172	1	0.0678883300		0.0000000000		0.0000000000		'dc 3172_series'
	% transformer 8113-8114
3204	1220	'branch'	3172	1	0.0678883300		0.0000000000		0.0000000000		'dc 3172_common'
	% 8113-8114
3216	3217	'branch'	3182	1	0.0458333333		0.0000000000		0.0000000000		'dc 3182_series'
	% transformer 8126-8127
3217	1229	'branch'	3182	1	0.0332590300		0.0000000000		0.0000000000		'dc 3182_common'
	% 8126-8127
3216	3217	'branch'	3183	1	0.0458333333		0.0000000000		0.0000000000		'dc 3183_series'
	% transformer 8126-8127-2
3217	1229	'branch'	3183	1	0.0332590300		0.0000000000		0.0000000000		'dc 3183_common'
	% 8126-8127-2
3216	1229	'branch'	3184	1	0.0333333333		0.0000000000		0.0000000000		'dc 3184_hi'
	% transformer 8126-8129
3216	1229	'branch'	3185	1	0.1083333333		0.0000000000		0.0000000000		'dc 3185_hi'
	% transformer 8126-8130
3216	1229	'branch'	3186	1	0.0416666667		0.0000000000		0.0000000000		'dc 3186_hi'
	% transformer 8126-8131
3217	3218	'branch'	3187	1	0.0352666667		0.0000000000		0.0000000000		'dc 3187_series'
	% transformer 8127-8128
3218	1229	'branch'	3187	1	0.0352666667		0.0000000000		0.0000000000		'dc 3187_common'
	% 8127-8128
3223	3224	'branch'	3189	1	0.0590716633		0.0000000000		0.0000000000		'dc 3189_series'
	% transformer 8133-8134
3224	1231	'branch'	3189	1	0.0590716633		0.0000000000		0.0000000000		'dc 3189_common'
	% 8133-8134
3223	3224	'branch'	3190	1	0.0590716633		0.0000000000		0.0000000000		'dc 3190_series'
	% transformer 8133-8134-2
3224	1231	'branch'	3190	1	0.0590716633		0.0000000000		0.0000000000		'dc 3190_common'
	% 8133-8134-2
3229	3230	'branch'	3195	1	0.0326216667		0.0000000000		0.0000000000		'dc 3195_series'
	% transformer 8139-8140
3230	1236	'branch'	3195	1	0.0326216667		0.0000000000		0.0000000000		'dc 3195_common'
	% 8139-8140
3237	3238	'branch'	3196	1	0.0432016667		0.0000000000		0.0000000000		'dc 3196_series'
	% transformer 8147-8148
3238	1243	'branch'	3196	1	0.2352090900		0.0000000000		0.0000000000		'dc 3196_common'
	% 8147-8148
3237	3238	'branch'	3197	1	0.0432016667		0.0000000000		0.0000000000		'dc 3197_series'
	% transformer 8147-8148-2
3238	1243	'branch'	3197	1	0.2352090900		0.0000000000		0.0000000000		'dc 3197_common'
	% 8147-8148-2
3238	3239	'branch'	3198	1	0.1118923133		0.0000000000		0.0000000000		'dc 3198_series'
	% transformer 8148-8149
3239	1243	'branch'	3198	1	0.6993269600		0.0000000000		0.0000000000		'dc 3198_common'
	% 8148-8149
3245	3246	'branch'	3201	1	0.3208333167		0.0000000000		0.0000000000		'dc 3201_series'
	% transformer 8155-8156
3246	1249	'branch'	3201	1	0.2328132033		0.0000000000		0.0000000000		'dc 3201_common'
	% 8155-8156
3246	3247	'branch'	3202	1	0.1146166700		0.0000000000		0.0000000000		'dc 3202_series'
	% transformer 8156-8157
3247	1249	'branch'	3202	1	0.1146166700		0.0000000000		0.0000000000		'dc 3202_common'
	% 8156-8157
3248	3249	'branch'	3204	1	0.0541666667		0.0000000000		0.0000000000		'dc 3204_series'
	% transformer 8158-8159
3249	1250	'branch'	3204	1	0.0393061267		0.0000000000		0.0000000000		'dc 3204_common'
	% 8158-8159
3249	3250	'branch'	3205	1	0.0705333300		0.0000000000		0.0000000000		'dc 3205_series'
	% transformer 8159-8160
3250	1250	'branch'	3205	1	0.0705333300		0.0000000000		0.0000000000		'dc 3205_common'
	% 8159-8160
3249	3250	'branch'	3206	1	0.0705333300		0.0000000000		0.0000000000		'dc 3206_series'
	% transformer 8159-8160-2
3250	1250	'branch'	3206	1	0.0705333300		0.0000000000		0.0000000000		'dc 3206_common'
	% 8159-8160-2
1254	3	'gen'	1	1	0.0075697737		0.0000000000		0.0000000000		'dc gen_1'
1283	25	'gen'	8	1	0.0057454036		0.0000000000		0.0000000000		'dc gen_8'
1329	46	'gen'	33	1	0.0363583484		0.0000000000		0.0000000000		'dc gen_33'
1332	47	'gen'	36	1	0.0053240741		0.0000000000		0.0000000000		'dc gen_36'
1334	49	'gen'	37	1	0.0069143816		0.0000000000		0.0000000000		'dc gen_37'
1338	53	'gen'	38	1	0.0106481481		0.0000000000		0.0000000000		'dc gen_38'
1340	55	'gen'	39	1	0.0052367942		0.0000000000		0.0000000000		'dc gen_39'
1340	55	'gen'	40	1	0.0221836416		0.0000000000		0.0000000000		'dc gen_40'
1464	136	'gen'	73	1	0.0061533054		0.0000000000		0.0000000000		'dc gen_73'
1468	140	'gen'	74	1	0.0120312618		0.0000000000		0.0000000000		'dc gen_74'
1522	175	'gen'	84	1	0.0144075605		0.0000000000		0.0000000000		'dc gen_84'
1601	217	'gen'	112	1	0.0059156379		0.0000000000		0.0000000000		'dc gen_112'
1603	219	'gen'	113	1	0.0063131312		0.0000000000		0.0000000000		'dc gen_113'
1605	221	'gen'	114	1	0.0070053605		0.0000000000		0.0000000000		'dc gen_114'
1611	224	'gen'	118	1	0.0078914140		0.0000000000		0.0000000000		'dc gen_118'
1615	228	'gen'	119	1	0.0087279900		0.0000000000		0.0000000000		'dc gen_119'
1801	350	'gen'	168	1	0.0079821202		0.0000000000		0.0000000000		'dc gen_168'
1803	351	'gen'	169	1	0.0078680896		0.0000000000		0.0000000000		'dc gen_169'
1812	359	'gen'	170	1	0.0212962963		0.0000000000		0.0000000000		'dc gen_170'
1812	359	'gen'	171	1	0.0086915773		0.0000000000		0.0000000000		'dc gen_171'
1812	359	'gen'	173	1	0.0261839719		0.0000000000		0.0000000000		'dc gen_173'
1812	359	'gen'	174	1	0.1535790655		0.0000000000		0.0000000000		'dc gen_174'
1812	359	'gen'	175	1	0.0059821058		0.0000000000		0.0000000000		'dc gen_175'
1812	359	'gen'	176	1	0.0059821058		0.0000000000		0.0000000000		'dc gen_176'
1812	359	'gen'	177	1	0.0059821058		0.0000000000		0.0000000000		'dc gen_177'
1812	359	'gen'	178	1	0.0086915773		0.0000000000		0.0000000000		'dc gen_178'
1812	359	'gen'	179	1	0.0086915773		0.0000000000		0.0000000000		'dc gen_179'
1814	361	'gen'	180	1	0.0039613647		0.0000000000		0.0000000000		'dc gen_180'
1815	913	'gen'	181	1	0.0377415454		0.0000000000		0.0000000000		'dc gen_181'
2259	681	'gen'	257	1	0.0120146102		0.0000000000		0.0000000000		'dc gen_257'
2259	681	'gen'	258	1	0.0120146102		0.0000000000		0.0000000000		'dc gen_258'
2259	681	'gen'	260	1	0.0245734060		0.0000000000		0.0000000000		'dc gen_260'
2259	681	'gen'	261	1	0.0245734060		0.0000000000		0.0000000000		'dc gen_261'
2647	914	'gen'	343	1	0.0337108958		0.0000000000		0.0000000000		'dc gen_343'
2647	914	'gen'	349	1	0.0095653503		0.0000000000		0.0000000000		'dc gen_349'
2647	914	'gen'	350	1	0.0095653503		0.0000000000		0.0000000000		'dc gen_350'
3047	1120	'gen'	476	1	0.0063968723		0.0000000000		0.0000000000		'dc gen_476'
3058	1129	'gen'	477	1	0.0482253078		0.0000000000		0.0000000000		'dc gen_477'
3058	1129	'gen'	478	1	0.0482253078		0.0000000000		0.0000000000		'dc gen_478'
3058	1129	'gen'	479	1	0.0482253078		0.0000000000		0.0000000000		'dc gen_479'
3058	1129	'gen'	480	1	0.0482253078		0.0000000000		0.0000000000		'dc gen_480'
3058	1129	'gen'	481	1	0.0241126539		0.0000000000		0.0000000000		'dc gen_481'
3058	1129	'gen'	482	1	0.0077782757		0.0000000000		0.0000000000		'dc gen_482'
3064	1133	'gen'	483	1	0.0550272927		0.0000000000		0.0000000000		'dc gen_483'
3064	1133	'gen'	484	1	0.0112007168		0.0000000000		0.0000000000		'dc gen_484'
3072	1138	'gen'	485	1	0.0339084209		0.0000000000		0.0000000000		'dc gen_485'
3077	1141	'gen'	486	1	0.0090545481		0.0000000000		0.0000000000		'dc gen_486'
3077	1141	'gen'	487	1	0.0090545481		0.0000000000		0.0000000000		'dc gen_487'
3080	1143	'gen'	488	1	0.5106209244		0.0000000000		0.0000000000		'dc gen_488'
3080	1143	'gen'	489	1	0.0201638922		0.0000000000		0.0000000000		'dc gen_489'
3080	1143	'gen'	490	1	0.0201638922		0.0000000000		0.0000000000		'dc gen_490'
3080	1143	'gen'	491	1	0.0308641975		0.0000000000		0.0000000000		'dc gen_491'
3080	1143	'gen'	492	1	0.0308641975		0.0000000000		0.0000000000		'dc gen_492'
3080	1143	'gen'	493	1	0.0308641975		0.0000000000		0.0000000000		'dc gen_493'
3080	1143	'gen'	494	1	0.0308641975		0.0000000000		0.0000000000		'dc gen_494'
3080	1143	'gen'	495	1	0.0181696604		0.0000000000		0.0000000000		'dc gen_495'
3080	1143	'gen'	496	1	0.0201638922		0.0000000000		0.0000000000		'dc gen_496'
3080	1143	'gen'	497	1	0.0201638922		0.0000000000		0.0000000000		'dc gen_497'
3080	1143	'gen'	498	1	0.0201638922		0.0000000000		0.0000000000		'dc gen_498'
3086	1147	'gen'	499	1	0.0345437454		0.0000000000		0.0000000000		'dc gen_499'
3086	1147	'gen'	500	1	0.0267094017		0.0000000000		0.0000000000		'dc gen_500'
3086	1147	'gen'	501	1	0.0267094017		0.0000000000		0.0000000000		'dc gen_501'
3086	1147	'gen'	502	1	0.0345437454		0.0000000000		0.0000000000		'dc gen_502'
3086	1147	'gen'	503	1	0.0345437454		0.0000000000		0.0000000000		'dc gen_503'
3086	1147	'gen'	504	1	0.0345437454		0.0000000000		0.0000000000		'dc gen_504'
3086	1147	'gen'	505	1	0.0345437454		0.0000000000		0.0000000000		'dc gen_505'
3086	1147	'gen'	506	1	0.0345437454		0.0000000000		0.0000000000		'dc gen_506'
3086	1147	'gen'	507	1	0.0462962963		0.0000000000		0.0000000000		'dc gen_507'
3086	1147	'gen'	509	1	0.2967711310		0.0000000000		0.0000000000		'dc gen_509'
3245	1249	'gen'	542	1	0.0198867248		0.0000000000		0.0000000000		'dc gen_542'
1251	1	'bus'	1001	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1251'
1252	2	'bus'	1002	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1252'
1253	3	'bus'	1003	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1253'
1254	3	'bus'	1004	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1254'
1255	4	'bus'	1005	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1255'
1256	4	'bus'	1006	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1256'
1257	5	'bus'	1007	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1257'
1258	6	'bus'	1008	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1258'
1259	6	'bus'	1009	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1259'
1260	7	'bus'	1010	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1260'
1261	7	'bus'	1011	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1261'
1262	8	'bus'	1012	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1262'
1263	9	'bus'	1013	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1263'
1264	10	'bus'	1014	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1264'
1265	11	'bus'	1015	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1265'
1266	12	'bus'	1016	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1266'
1267	13	'bus'	1017	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1267'
1268	14	'bus'	1018	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1268'
1269	15	'bus'	1019	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1269'
1270	16	'bus'	1020	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1270'
1271	16	'bus'	1021	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1271'
1272	17	'bus'	1022	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1272'
1273	17	'bus'	1023	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1273'
1274	18	'bus'	1024	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1274'
1275	19	'bus'	1025	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1275'
1276	19	'bus'	1026	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1276'
1277	20	'bus'	1027	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1277'
1278	21	'bus'	1028	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1278'
1279	22	'bus'	1029	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1279'
1280	23	'bus'	1030	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1280'
1281	24	'bus'	1031	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1281'
1282	25	'bus'	1032	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1282'
1283	25	'bus'	1033	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1283'
1284	26	'bus'	1034	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1284'
1285	26	'bus'	1035	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1285'
1286	27	'bus'	1036	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1286'
1287	28	'bus'	1037	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1287'
1288	29	'bus'	1038	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1288'
1289	29	'bus'	1039	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1289'
1290	30	'bus'	1040	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1290'
1291	31	'bus'	1041	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1291'
1292	31	'bus'	1042	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1292'
1293	31	'bus'	1043	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1293'
1294	32	'bus'	1044	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1294'
1295	33	'bus'	1045	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1295'
1296	34	'bus'	1046	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1296'
1297	35	'bus'	1047	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1297'
1298	35	'bus'	1048	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1298'
1299	35	'bus'	1049	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1299'
1300	35	'bus'	1050	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1300'
1301	35	'bus'	1051	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1301'
1302	35	'bus'	1052	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1302'
1303	35	'bus'	1053	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1303'
1304	36	'bus'	1054	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1304'
1305	37	'bus'	1055	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1305'
1306	38	'bus'	1056	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1306'
1307	38	'bus'	1057	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1307'
1308	39	'bus'	1058	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1308'
1309	39	'bus'	1059	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1309'
1310	39	'bus'	1060	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1310'
1311	40	'bus'	1061	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1311'
1312	40	'bus'	1062	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1312'
1313	40	'bus'	1063	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1313'
1314	41	'bus'	1064	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1314'
1315	42	'bus'	1065	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1315'
1316	42	'bus'	1066	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1316'
1317	43	'bus'	1067	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1317'
1318	44	'bus'	1068	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1318'
1319	45	'bus'	1069	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1319'
1320	45	'bus'	1070	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1320'
1321	46	'bus'	1071	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1321'
1322	46	'bus'	1072	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1322'
1323	46	'bus'	1073	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1323'
1324	46	'bus'	1074	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1324'
1325	46	'bus'	1075	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1325'
1326	46	'bus'	1076	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1326'
1327	46	'bus'	1077	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1327'
1328	46	'bus'	1078	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1328'
1329	46	'bus'	1079	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1329'
1330	46	'bus'	1080	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1330'
1331	46	'bus'	1081	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1331'
1332	47	'bus'	1082	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1332'
1333	48	'bus'	1083	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1333'
1334	49	'bus'	1084	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1334'
1335	50	'bus'	1085	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1335'
1336	51	'bus'	1086	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1336'
1337	52	'bus'	1087	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1337'
1338	53	'bus'	1088	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1338'
1339	54	'bus'	1089	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1339'
1340	55	'bus'	1090	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1340'
1341	56	'bus'	1091	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1341'
1342	57	'bus'	2001	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1342'
1343	58	'bus'	2002	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1343'
1344	58	'bus'	2003	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1344'
1345	58	'bus'	2004	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1345'
1346	58	'bus'	2005	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1346'
1347	58	'bus'	2006	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1347'
1348	59	'bus'	2007	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1348'
1349	60	'bus'	2008	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1349'
1350	61	'bus'	2009	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1350'
1351	62	'bus'	2010	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1351'
1352	63	'bus'	2011	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1352'
1353	63	'bus'	2012	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1353'
1354	63	'bus'	2013	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1354'
1355	64	'bus'	2014	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1355'
1356	65	'bus'	2015	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1356'
1357	66	'bus'	2016	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1357'
1358	67	'bus'	2017	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1358'
1359	67	'bus'	2018	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1359'
1360	67	'bus'	2019	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1360'
1361	68	'bus'	2020	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1361'
1362	69	'bus'	2021	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1362'
1363	69	'bus'	2022	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1363'
1364	69	'bus'	2023	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1364'
1365	69	'bus'	2024	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1365'
1366	70	'bus'	2025	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1366'
1367	71	'bus'	2026	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1367'
1368	72	'bus'	2027	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1368'
1369	73	'bus'	2028	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1369'
1370	74	'bus'	2029	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1370'
1371	75	'bus'	2030	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1371'
1372	76	'bus'	2031	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1372'
1373	77	'bus'	2032	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1373'
1374	78	'bus'	2033	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1374'
1375	79	'bus'	2034	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1375'
1376	80	'bus'	2035	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1376'
1377	81	'bus'	2036	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1377'
1378	82	'bus'	2037	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1378'
1379	83	'bus'	2038	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1379'
1380	84	'bus'	2039	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1380'
1381	85	'bus'	2040	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1381'
1382	86	'bus'	2041	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1382'
1383	86	'bus'	2042	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1383'
1384	87	'bus'	2043	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1384'
1385	88	'bus'	2044	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1385'
1386	89	'bus'	2045	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1386'
1387	90	'bus'	2046	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1387'
1388	91	'bus'	2047	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1388'
1389	92	'bus'	2048	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1389'
1390	93	'bus'	2049	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1390'
1391	94	'bus'	2050	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1391'
1392	95	'bus'	2051	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1392'
1393	96	'bus'	2052	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1393'
1394	97	'bus'	2053	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1394'
1395	98	'bus'	2054	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1395'
1396	98	'bus'	2055	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1396'
1397	98	'bus'	2056	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1397'
1398	98	'bus'	2057	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1398'
1399	99	'bus'	2058	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1399'
1400	99	'bus'	2059	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1400'
1401	100	'bus'	2060	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1401'
1402	101	'bus'	2061	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1402'
1403	101	'bus'	2062	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1403'
1404	102	'bus'	2063	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1404'
1405	103	'bus'	2064	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1405'
1406	104	'bus'	2065	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1406'
1407	105	'bus'	2066	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1407'
1408	106	'bus'	2067	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1408'
1409	107	'bus'	2068	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1409'
1410	108	'bus'	2069	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1410'
1411	109	'bus'	2070	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1411'
1412	109	'bus'	2071	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1412'
1413	110	'bus'	2072	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1413'
1414	111	'bus'	2073	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1414'
1415	111	'bus'	2074	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1415'
1416	111	'bus'	2075	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1416'
1417	111	'bus'	2076	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1417'
1418	112	'bus'	2077	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1418'
1419	112	'bus'	2078	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1419'
1420	113	'bus'	2079	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1420'
1421	114	'bus'	2080	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1421'
1422	115	'bus'	2081	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1422'
1423	116	'bus'	2082	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1423'
1424	116	'bus'	2083	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1424'
1425	116	'bus'	2084	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1425'
1426	116	'bus'	2085	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1426'
1427	117	'bus'	2086	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1427'
1428	118	'bus'	2087	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1428'
1429	119	'bus'	2088	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1429'
1430	119	'bus'	2089	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1430'
1431	120	'bus'	2090	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1431'
1432	121	'bus'	2091	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1432'
1433	122	'bus'	2092	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1433'
1434	123	'bus'	2093	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1434'
1435	123	'bus'	2094	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1435'
1436	123	'bus'	2095	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1436'
1437	124	'bus'	2096	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1437'
1438	124	'bus'	2097	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1438'
1439	124	'bus'	2098	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1439'
1440	124	'bus'	2099	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1440'
1441	124	'bus'	2100	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1441'
1442	125	'bus'	2101	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1442'
1443	125	'bus'	2102	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1443'
1444	125	'bus'	2103	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1444'
1445	125	'bus'	2104	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1445'
1446	125	'bus'	2105	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1446'
1447	126	'bus'	2106	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1447'
1448	127	'bus'	2107	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1448'
1449	128	'bus'	2108	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1449'
1450	129	'bus'	2109	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1450'
1451	130	'bus'	2110	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1451'
1452	131	'bus'	2111	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1452'
1453	132	'bus'	2112	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1453'
1454	133	'bus'	2113	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1454'
1455	133	'bus'	2114	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1455'
1456	133	'bus'	2115	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1456'
1457	133	'bus'	2116	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1457'
1458	133	'bus'	2117	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1458'
1459	133	'bus'	2118	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1459'
1460	133	'bus'	2119	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1460'
1461	133	'bus'	2120	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1461'
1462	134	'bus'	2121	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1462'
1463	135	'bus'	2122	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1463'
1464	136	'bus'	2123	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1464'
1465	137	'bus'	2124	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1465'
1466	138	'bus'	2125	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1466'
1467	139	'bus'	2126	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1467'
1468	140	'bus'	2127	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1468'
1469	140	'bus'	2128	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1469'
1470	141	'bus'	2129	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1470'
1471	142	'bus'	2130	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1471'
1472	142	'bus'	2131	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1472'
1473	142	'bus'	2132	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1473'
1474	143	'bus'	2133	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1474'
1475	144	'bus'	3001	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1475'
1476	144	'bus'	3002	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1476'
1477	145	'bus'	3003	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1477'
1478	145	'bus'	3004	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1478'
1479	146	'bus'	3005	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1479'
1480	147	'bus'	3006	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1480'
1481	148	'bus'	3007	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1481'
1482	149	'bus'	3008	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1482'
1483	150	'bus'	3009	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1483'
1484	151	'bus'	3010	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1484'
1485	152	'bus'	3011	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1485'
1486	153	'bus'	3012	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1486'
1487	154	'bus'	3013	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1487'
1488	155	'bus'	3014	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1488'
1489	156	'bus'	3015	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1489'
1490	157	'bus'	3016	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1490'
1491	157	'bus'	3017	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1491'
1492	158	'bus'	3018	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1492'
1493	158	'bus'	3019	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1493'
1494	158	'bus'	3020	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1494'
1495	159	'bus'	3021	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1495'
1496	160	'bus'	3022	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1496'
1497	161	'bus'	3023	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1497'
1498	162	'bus'	3024	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1498'
1499	163	'bus'	3025	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1499'
1500	164	'bus'	3026	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1500'
1501	164	'bus'	3027	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1501'
1502	164	'bus'	3028	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1502'
1503	165	'bus'	3029	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1503'
1504	166	'bus'	3030	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1504'
1505	167	'bus'	3031	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1505'
1506	168	'bus'	3032	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1506'
1507	169	'bus'	3033	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1507'
1508	169	'bus'	3034	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1508'
1509	170	'bus'	3035	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1509'
1510	171	'bus'	3036	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1510'
1511	172	'bus'	3037	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1511'
1512	172	'bus'	3038	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1512'
1513	172	'bus'	3039	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1513'
1514	173	'bus'	3040	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1514'
1515	174	'bus'	3041	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1515'
1516	174	'bus'	3042	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1516'
1517	174	'bus'	3043	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1517'
1518	174	'bus'	3044	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1518'
1519	174	'bus'	3045	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1519'
1520	175	'bus'	3046	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1520'
1521	175	'bus'	3047	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1521'
1522	175	'bus'	3048	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1522'
1523	176	'bus'	3049	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1523'
1524	177	'bus'	3050	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1524'
1525	177	'bus'	3051	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1525'
1526	178	'bus'	3052	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1526'
1527	179	'bus'	3053	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1527'
1528	179	'bus'	3054	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1528'
1529	179	'bus'	3055	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1529'
1530	179	'bus'	3056	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1530'
1531	179	'bus'	3057	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1531'
1532	180	'bus'	3058	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1532'
1533	180	'bus'	3059	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1533'
1534	180	'bus'	3060	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1534'
1535	180	'bus'	3061	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1535'
1536	180	'bus'	3062	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1536'
1537	180	'bus'	3063	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1537'
1538	181	'bus'	3064	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1538'
1539	181	'bus'	3065	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1539'
1540	182	'bus'	3066	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1540'
1541	183	'bus'	3067	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1541'
1542	183	'bus'	3068	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1542'
1543	184	'bus'	3069	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1543'
1544	185	'bus'	3070	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1544'
1545	185	'bus'	3071	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1545'
1546	186	'bus'	3072	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1546'
1547	187	'bus'	3073	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1547'
1548	187	'bus'	3074	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1548'
1549	188	'bus'	3075	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1549'
1550	189	'bus'	3076	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1550'
1551	190	'bus'	3077	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1551'
1552	191	'bus'	3078	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1552'
1553	191	'bus'	3079	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1553'
1554	191	'bus'	3080	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1554'
1555	191	'bus'	3081	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1555'
1556	192	'bus'	3082	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1556'
1557	192	'bus'	3083	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1557'
1558	192	'bus'	3084	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1558'
1559	193	'bus'	3085	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1559'
1560	193	'bus'	3086	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1560'
1561	193	'bus'	3087	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1561'
1562	194	'bus'	3088	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1562'
1563	194	'bus'	3089	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1563'
1564	194	'bus'	3090	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1564'
1565	194	'bus'	3091	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1565'
1566	194	'bus'	3092	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1566'
1567	195	'bus'	3093	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1567'
1568	196	'bus'	3094	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1568'
1569	196	'bus'	3095	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1569'
1570	197	'bus'	3096	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1570'
1571	197	'bus'	3097	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1571'
1572	197	'bus'	3098	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1572'
1573	198	'bus'	3099	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1573'
1574	199	'bus'	3100	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1574'
1575	200	'bus'	3101	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1575'
1576	201	'bus'	3102	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1576'
1577	202	'bus'	3103	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1577'
1578	203	'bus'	3104	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1578'
1579	203	'bus'	3105	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1579'
1580	203	'bus'	3106	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1580'
1581	204	'bus'	3107	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1581'
1582	205	'bus'	3108	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1582'
1583	206	'bus'	3109	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1583'
1584	206	'bus'	3110	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1584'
1585	207	'bus'	3111	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1585'
1586	207	'bus'	3112	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1586'
1587	207	'bus'	3113	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1587'
1588	208	'bus'	3114	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1588'
1589	209	'bus'	3115	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1589'
1590	210	'bus'	3116	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1590'
1591	210	'bus'	3117	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1591'
1592	210	'bus'	3118	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1592'
1593	211	'bus'	3119	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1593'
1594	211	'bus'	3120	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1594'
1595	212	'bus'	3121	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1595'
1596	212	'bus'	3122	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1596'
1597	213	'bus'	3123	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1597'
1598	214	'bus'	3124	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1598'
1599	215	'bus'	3125	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1599'
1600	216	'bus'	3126	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1600'
1601	217	'bus'	3127	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1601'
1602	218	'bus'	3128	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1602'
1603	219	'bus'	3129	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1603'
1604	220	'bus'	3130	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1604'
1605	221	'bus'	3131	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1605'
1606	222	'bus'	3132	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1606'
1607	223	'bus'	3133	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1607'
1608	223	'bus'	3134	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1608'
1609	223	'bus'	3135	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1609'
1610	223	'bus'	3136	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1610'
1611	224	'bus'	3137	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1611'
1612	225	'bus'	3138	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1612'
1613	226	'bus'	3139	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1613'
1614	227	'bus'	3140	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1614'
1615	228	'bus'	3141	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1615'
1616	229	'bus'	3142	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1616'
1617	230	'bus'	3143	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1617'
1618	231	'bus'	3144	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1618'
1619	232	'bus'	3145	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1619'
1620	233	'bus'	3146	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1620'
1621	234	'bus'	3147	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1621'
1622	235	'bus'	4002	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1622'
1623	236	'bus'	4003	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1623'
1624	237	'bus'	4004	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1624'
1625	237	'bus'	4005	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1625'
1626	238	'bus'	4006	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1626'
1627	239	'bus'	4007	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1627'
1628	240	'bus'	4008	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1628'
1629	241	'bus'	4009	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1629'
1630	241	'bus'	4010	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1630'
1631	242	'bus'	4011	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1631'
1632	243	'bus'	4012	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1632'
1633	244	'bus'	4013	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1633'
1634	245	'bus'	4014	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1634'
1635	245	'bus'	4015	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1635'
