% Case saved by PowerWorld Simulator, version 23, build date June 10, 2024
% Case Information Header = 6 lines
% This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid 
% Data research project and contains no CEII.
% Reference: A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation 
% Criteria for Synthetic Networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
% 
% Case Version: Feb. 3, 2018
function mpc = activsg2000_mod
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
1001	1	20.78	5.89	0.00	0.00	1	0.9832693	-22.717310	115.00	9	1.100	0.900	25.75	-3.48	0	0
1002	1	15.41	4.37	0.00	0.00	1	1.0228984	-18.202241	115.00	9	1.100	0.900	84.21	0.49	0	0
1003	1	0.00	0.00	0.00	0.00	1	1.0128665	-17.086514	115.00	9	1.100	0.900	-6.74	0.14	0	0
1004	2	0.00	0.00	0.00	0.00	1	1.0173233	-18.924752	230.00	9	1.100	0.900	-7.08	6.03	0	0
1005	1	0.00	0.00	0.00	0.00	1	1.0100657	-16.170260	115.00	9	1.100	0.900	-52.96	-29.63	0	0
1006	2	0.00	0.00	0.00	0.00	1	1.0036552	-14.014231	13.80	9	1.100	0.900	-50.44	0.00	0	0
1007	1	7.01	1.99	0.00	0.21	1	1.0300000	-18.572526	115.00	9	1.100	0.900	73.76	0.00	0	0
1008	1	0.00	0.00	0.00	0.00	1	1.0242060	-8.821196	115.00	9	1.100	0.900	-680.69	29.86	0	0
1009	2	0.00	0.00	0.00	0.00	1	1.0142268	-5.557580	13.80	9	1.100	0.900	-680.32	29.76	0	0
1010	1	0.00	0.00	0.00	-2.17	1	1.0300000	-16.929494	115.00	9	1.100	0.900	86.13	0.00	0	0
1011	2	0.00	0.00	0.00	0.00	1	1.0302185	-15.181429	22.00	9	1.100	0.900	86.02	0.00	0	0
1012	1	2.99	0.85	0.00	9.50	1	1.0168076	-25.376972	115.00	9	1.100	0.900	-344.59	36.10	0	0
1013	1	29.23	8.28	0.00	0.00	1	1.0088941	-15.509344	115.00	9	1.100	0.900	49.34	-0.98	0	0
1014	1	2.22	0.63	0.00	0.00	1	1.0154629	-12.028460	115.00	9	1.100	0.900	71.89	-7.32	0	0
1015	1	7.51	2.13	0.00	0.00	1	1.0319474	-18.325652	115.00	9	1.100	0.900	81.09	-0.15	0	0
1016	1	2.89	0.82	0.00	30.00	1	1.0189050	-15.567399	115.00	9	1.100	0.900	-1.91	-27.33	0	0
1017	1	18.34	5.20	0.00	0.00	1	0.9855026	-21.438765	115.00	9	1.100	0.900	26.56	-2.71	0	0
1018	1	0.07	0.02	0.00	0.00	1	0.9934972	-20.213253	115.00	9	1.100	0.900	29.91	-2.15	0	0
1019	1	61.78	17.50	0.00	142.98	1	1.0034333	-22.307560	115.00	9	1.100	0.900	21.25	-3.60	0	0
1020	1	0.00	0.00	0.00	76.73	1	1.0257667	-15.324003	115.00	9	1.100	0.900	-53.97	0.00	0	0
1021	2	0.00	0.00	0.00	0.00	1	1.0014715	-8.737577	13.80	9	1.100	0.900	-52.36	0.00	0	0
1022	1	0.00	0.00	0.00	0.00	1	1.0156196	-16.204589	115.00	9	1.100	0.900	-6.07	0.19	0	0
1023	2	0.00	0.00	0.00	0.00	1	1.0100000	-7.320177	13.80	9	1.100	0.900	-5.92	0.00	0	0
1024	1	63.04	17.86	0.00	0.00	1	0.9956613	-19.198018	115.00	9	1.100	0.900	32.46	-0.99	0	0
1025	1	0.00	0.00	0.00	0.00	1	1.0210347	-14.268141	115.00	9	1.100	0.900	-52.26	-11.84	0	0
1026	2	0.00	0.00	0.00	0.00	1	1.0000000	-4.777556	13.80	9	1.100	0.900	-49.53	0.00	0	0
1027	1	101.21	28.68	0.00	75.00	1	1.0137174	-25.822724	115.00	9	1.100	0.900	-5.64	-2.49	0	0
1028	1	10.01	2.84	0.00	0.00	1	1.0189401	-17.709091	115.00	9	1.100	0.900	-4.89	0.50	0	0
1029	1	83.18	23.57	0.00	40.00	1	1.0100509	-24.875555	115.00	9	1.100	0.900	-0.15	-0.61	0	0
1030	1	24.63	6.98	0.00	0.00	1	1.0182145	-13.563051	115.00	9	1.100	0.900	99.16	-10.05	0	0
1031	1	9.25	2.62	0.00	0.00	1	1.0188383	-17.756878	115.00	9	1.100	0.900	61.74	-0.03	0	0
1032	1	0.00	0.00	0.00	0.00	1	1.0064580	-12.464414	115.00	9	1.100	0.900	132.88	-43.51	0	0
1033	2	0.00	0.00	0.00	50.00	1	1.0258956	-17.019892	230.00	9	1.100	0.900	51.53	-22.14	0	0
1034	1	0.00	0.00	0.00	0.00	1	1.0064622	-14.398834	115.00	9	1.100	0.900	-27.54	-36.49	0	0
1035	2	0.00	0.00	0.00	0.00	1	1.0000000	-11.109550	13.80	9	1.100	0.900	-23.36	0.00	0	0
1036	1	13.60	3.85	0.00	0.00	1	1.0005404	-12.669135	115.00	9	1.100	0.900	107.44	-21.86	0	0
1037	1	102.24	28.97	0.00	0.00	1	0.9782644	-22.538638	115.00	9	1.100	0.900	27.08	-3.00	0	0
1038	1	0.00	0.00	0.00	0.00	1	1.0200165	-7.827773	115.00	9	1.100	0.900	110.79	-14.86	0	0
1039	2	0.00	0.00	0.00	0.00	1	1.0000000	-2.457912	22.00	9	1.100	0.900	112.08	0.00	0	0
1040	1	44.36	12.57	0.00	0.00	1	0.9955934	-20.470961	115.00	9	1.100	0.900	29.68	-1.71	0	0
1041	1	0.00	0.00	0.00	0.00	1	1.0049004	-15.191759	115.00	9	1.100	0.900	-1038.75	23.76	0	0
1042	2	0.00	0.00	0.00	0.00	1	1.0049004	-15.191759	13.80	9	1.100	0.900	-1038.75	23.76	0	0
1043	2	0.00	0.00	0.00	0.00	1	1.0000000	-11.954361	13.80	9	1.100	0.900	-1037.88	0.00	0	0
1044	1	14.68	4.16	0.00	0.00	1	1.0150956	-25.950298	115.00	9	1.100	0.900	-141.55	-40.27	0	0
1045	1	98.56	27.93	0.00	0.00	1	0.9821782	-24.424670	115.00	9	1.100	0.900	18.05	-3.50	0	0
1046	1	11.08	3.14	0.00	12.00	1	1.0281038	-22.567086	115.00	9	1.100	0.900	-423.42	31.55	0	0
1047	1	0.00	0.00	0.00	0.00	1	1.0078412	-13.429307	115.00	9	1.100	0.900	47.24	-1.28	0	0
1048	2	0.00	0.00	0.00	0.00	1	1.0078412	-13.429307	18.00	9	1.100	0.900	47.24	-1.28	0	0
1049	2	0.00	0.00	0.00	0.00	1	1.0078412	-13.429307	18.00	9	1.100	0.900	47.24	-1.28	0	0
1050	2	0.00	0.00	0.00	0.00	1	1.0000000	-8.372439	18.00	9	1.100	0.900	47.17	0.00	0	0
1051	2	0.00	0.00	0.00	0.00	1	1.0000000	-6.897056	18.00	9	1.100	0.900	47.05	0.00	0	0
1052	2	0.00	0.00	0.00	0.00	1	1.0002096	-9.219315	18.00	9	1.100	0.900	47.13	0.00	0	0
1053	2	0.00	0.00	0.00	0.00	1	1.0255300	-17.409181	230.00	9	1.100	0.900	46.38	-0.32	0	0
1054	1	14.99	4.25	0.00	0.00	1	1.0124978	-22.355151	115.00	9	1.100	0.900	-18.58	0.24	0	0
1055	1	3.98	1.13	0.00	0.00	1	1.0055728	-18.133462	115.00	9	1.100	0.900	-8.07	-0.03	0	0
1056	1	0.00	0.00	0.00	72.84	1	1.0300000	-21.905816	115.00	9	1.100	0.900	-20.84	0.00	0	0
1057	2	0.00	0.00	0.00	0.00	1	1.0300000	-21.905816	18.00	9	1.100	0.900	-20.84	0.00	0	0
1058	1	13.46	3.81	0.00	0.00	1	1.0257384	-11.430439	115.00	9	1.100	0.900	-585.80	13.30	0	0
1059	2	0.00	0.00	0.00	0.00	1	1.0257384	-11.430439	22.00	9	1.100	0.900	-585.80	13.30	0	0
1060	2	0.00	0.00	0.00	0.00	1	1.0257384	-11.430439	22.00	9	1.100	0.900	-585.80	13.30	0	0
1061	1	0.00	0.00	0.00	0.00	1	1.0118555	-17.310499	115.00	9	1.100	0.900	-60.92	-23.13	0	0
1062	2	0.00	0.00	0.00	0.00	1	1.0118555	-17.310499	13.80	9	1.100	0.900	-60.92	-23.13	0	0
1063	2	0.00	0.00	0.00	0.00	1	1.0118555	-17.310499	13.80	9	1.100	0.900	-60.92	-23.13	0	0
1064	1	123.76	35.07	0.00	0.00	1	0.9761932	-24.127069	115.00	9	1.100	0.900	23.25	-3.54	0	0
1065	1	0.00	0.00	0.00	0.00	1	1.0078293	-15.026185	115.00	9	1.100	0.900	-2026.49	113.31	0	0
1066	2	0.00	0.00	0.00	0.00	1	1.0000000	-7.511022	13.80	9	1.100	0.900	-2023.95	0.00	0	0
1067	1	101.55	28.77	0.00	0.00	1	1.0017997	-15.761050	115.00	9	1.100	0.900	-45.37	-60.77	0	0
1068	1	59.40	16.83	0.00	0.00	1	0.9876051	-16.525760	115.00	9	1.100	0.900	37.47	-15.81	0	0
1069	1	0.00	0.00	0.00	0.00	1	1.0271943	-8.947464	115.00	9	1.100	0.900	-619.52	14.71	0	0
1070	2	0.00	0.00	0.00	0.00	1	1.0400000	-4.453015	13.80	9	1.100	0.900	-617.12	0.00	0	0
1071	1	91.46	25.91	0.00	0.00	1	0.9905955	-21.463594	115.00	9	1.100	0.900	27.69	-3.35	0	0
1072	2	0.00	0.00	0.00	0.00	1	1.0100000	-12.120635	18.00	9	1.100	0.900	28.03	0.00	0	0
1073	2	0.00	0.00	0.00	0.00	1	1.0100000	-5.722171	18.00	9	1.100	0.900	28.34	0.00	0	0
1074	2	0.00	0.00	0.00	0.00	1	1.0100000	-7.768028	18.00	9	1.100	0.900	28.20	0.00	0	0
1075	2	0.00	0.00	0.00	0.00	1	1.0100000	-10.527143	18.00	9	1.100	0.900	28.16	0.00	0	0
1076	2	0.00	0.00	0.00	0.00	1	0.9905955	-21.463594	18.00	9	1.100	0.900	27.69	-3.35	0	0
1077	2	0.00	0.00	0.00	0.00	1	0.9905955	-21.463594	18.00	9	1.100	0.900	27.69	-3.35	0	0
1078	2	0.00	0.00	0.00	0.00	1	1.0100000	-11.046350	18.00	9	1.100	0.900	28.19	0.00	0	0
1079	2	0.00	0.00	0.00	0.00	1	1.0196783	-38.413759	500.00	9	1.100	0.900	38.02	-10.23	0	0
1080	2	0.00	0.00	0.00	0.00	1	1.0100000	-10.465807	18.00	9	1.100	0.900	28.06	0.00	0	0
1081	2	0.00	0.00	0.00	81.45	1	1.0300000	-18.760187	230.00	9	1.100	0.900	46.26	0.00	0	0
1082	2	0.00	0.00	0.00	0.00	1	1.0232702	-6.119365	115.00	9	1.100	0.900	-589.26	7.34	0	0
1083	1	39.95	11.32	0.00	26.15	1	1.0225622	-10.048375	115.00	9	1.100	0.900	102.17	-13.71	0	0
1084	2	0.00	0.00	0.00	0.00	1	1.0280695	-16.541509	115.00	9	1.100	0.900	-42.65	-7.50	0	0
1085	1	21.30	6.03	0.00	0.00	1	1.0109939	-15.391737	115.00	9	1.100	0.900	44.10	-0.93	0	0
1086	1	39.67	11.24	0.00	30.00	1	1.0180350	-17.632515	115.00	9	1.100	0.900	47.00	-1.18	0	0
1087	1	0.91	0.26	0.00	14.08	1	1.0300000	-16.302128	115.00	9	1.100	0.900	-514.20	0.00	0	0
1088	2	0.00	0.00	0.00	0.00	1	1.0000000	-11.980894	115.00	9	1.100	0.900	82.05	0.00	0	0
1089	1	40.60	11.50	0.00	0.00	1	0.9866172	-21.317360	115.00	9	1.100	0.900	-12.44	-0.27	0	0
1090	2	0.00	0.00	0.00	0.00	1	1.0200000	-16.140040	115.00	9	1.100	0.900	34.44	0.00	0	0
1091	1	11.62	3.29	0.00	0.00	1	1.0325369	-30.889151	161.00	9	1.100	0.900	-23.26	-0.76	0	0
2001	1	48.36	13.70	0.00	0.00	2	1.0028266	-59.684573	161.00	11	1.100	0.900	141.96	14.24	0	0
2002	1	0.00	0.00	0.00	0.00	2	1.0127459	-61.271208	500.00	11	1.100	0.900	148.20	16.97	0	0
2003	1	0.00	0.00	0.00	0.00	2	1.0114382	-63.525490	161.00	11	1.100	0.900	155.92	19.83	0	0
2004	2	0.00	0.00	0.00	0.00	2	1.0127459	-61.271208	13.80	11	1.100	0.900	148.20	16.97	0	0
2005	2	0.00	0.00	0.00	0.00	2	1.0127459	-61.271208	13.80	11	1.100	0.900	148.20	16.97	0	0
2006	2	0.00	0.00	0.00	0.00	2	1.0127459	-61.271208	13.80	11	1.100	0.900	148.20	16.97	0	0
2007	1	9.54	2.70	0.00	0.00	2	1.0036962	-59.455296	161.00	11	1.100	0.900	144.56	16.59	0	0
2008	1	8.06	2.28	0.00	0.00	2	1.0194802	-32.619675	161.00	10	1.100	0.900	6.86	-1.09	0	0
2009	1	39.14	11.09	0.00	120.00	2	1.0240329	-45.010530	161.00	11	1.100	0.900	19.71	0.00	0	0
2010	1	56.81	16.09	0.00	30.23	2	1.0300000	-36.284310	161.00	10	1.100	0.900	-47.20	0.00	0	0
2011	1	0.00	0.00	0.00	0.00	2	1.0391456	-31.861782	500.00	10	1.100	0.900	24.36	-0.35	0	0
2012	1	0.00	0.00	0.00	0.00	2	1.0281084	-29.635778	161.00	10	1.100	0.900	21.80	-0.72	0	0
2013	2	0.00	0.00	0.00	0.00	2	1.0307882	-29.523084	18.00	10	1.100	0.900	24.37	-0.36	0	0
2014	1	25.43	7.20	0.00	0.00	2	1.0191622	-33.208972	161.00	10	1.100	0.900	-1.87	-0.83	0	0
2015	1	4.69	1.33	0.00	0.00	2	1.0119204	-63.031152	161.00	11	1.100	0.900	247.05	17.44	0	0
2016	1	69.27	19.63	0.00	0.00	2	1.0110313	-69.645184	161.00	11	1.100	0.900	2322.91	545.82	0	0
2017	1	0.00	0.00	0.00	-200.00	2	1.0308513	-32.025225	500.00	10	1.100	0.900	21.48	0.19	0	0
2018	1	0.00	0.00	0.00	0.00	2	1.0284512	-31.235740	161.00	10	1.100	0.900	21.67	-0.10	0	0
2019	2	0.00	0.00	0.00	0.00	2	1.0308513	-32.025225	20.00	10	1.100	0.900	21.48	0.19	0	0
2020	1	47.97	13.59	0.00	0.00	2	0.9971126	-44.658779	161.00	11	1.100	0.900	25.69	4.26	0	0
2021	1	0.00	0.00	0.00	0.00	2	1.0147819	-56.411584	500.00	11	1.100	0.900	135.35	9.95	0	0
2022	1	11.56	3.28	0.00	0.00	2	1.0110343	-58.342569	161.00	11	1.100	0.900	138.84	13.08	0	0
2023	2	0.00	0.00	0.00	0.00	2	1.0200000	-54.849321	13.80	11	1.100	0.900	134.81	0.00	0	0
2024	2	0.00	0.00	0.00	0.00	2	1.0200000	-54.184522	13.80	11	1.100	0.900	134.66	0.00	0	0
2025	1	39.62	11.23	0.00	0.00	2	0.9956997	-43.895889	161.00	11	1.100	0.900	17.84	1.53	0	0
2026	1	18.57	5.26	0.00	0.00	2	1.0269424	-30.842389	161.00	10	1.100	0.900	23.86	-0.47	0	0
2027	1	3.55	1.01	0.00	0.00	2	1.0033145	-60.114729	161.00	11	1.100	0.900	143.72	14.98	0	0
2028	1	14.24	4.03	0.00	0.00	2	0.9973559	-47.025470	161.00	11	1.100	0.900	44.13	10.69	0	0
2029	1	3.20	0.91	0.00	0.00	2	1.0257156	-32.601977	161.00	10	1.100	0.900	-8.69	-0.56	0	0
2030	1	47.15	13.36	0.00	0.00	2	0.9899937	-63.734054	161.00	11	1.100	0.900	163.80	24.62	0	0
2031	1	5.77	1.63	0.00	0.00	2	1.0273799	-29.556821	161.00	10	1.100	0.900	-81.89	7.24	0	0
2032	1	3.35	0.95	0.00	0.00	2	1.0056708	-58.851618	161.00	11	1.100	0.900	142.62	15.33	0	0
2033	1	13.57	3.85	0.00	0.00	2	0.9926470	-65.242617	161.00	11	1.100	0.900	172.61	26.28	0	0
2034	1	5.34	1.51	0.00	0.00	2	1.0087705	-68.968720	161.00	11	1.100	0.900	2456.82	590.25	0	0
2035	1	4.68	1.33	0.00	0.00	2	1.0224805	-30.490323	161.00	10	1.100	0.900	-98.51	10.26	0	0
2036	1	41.59	11.78	0.00	0.00	2	1.0010695	-44.259848	161.00	11	1.100	0.900	20.61	1.77	0	0
2037	1	3.50	0.99	0.00	0.00	2	1.0231699	-63.372392	161.00	11	1.100	0.900	275.41	12.43	0	0
2038	1	2.60	0.74	0.00	0.00	2	1.0083959	-63.996661	161.00	11	1.100	0.900	159.84	21.48	0	0
2039	1	5.56	1.58	0.00	0.00	2	0.9953527	-60.405824	161.00	11	1.100	0.900	168.95	23.30	0	0
2040	1	15.90	4.51	0.00	0.00	2	1.0085034	-59.011880	161.00	11	1.100	0.900	140.74	13.75	0	0
2041	1	0.00	0.00	0.00	0.00	2	1.0289661	-27.456110	161.00	10	1.100	0.900	21.89	-0.54	0	0
2042	2	0.00	0.00	0.00	0.00	2	1.0203826	-24.885620	18.00	10	1.100	0.900	21.90	-2.89	0	0
2043	1	4.24	1.20	0.00	0.00	2	1.0095564	-69.277262	161.00	11	1.100	0.900	2400.33	573.93	0	0
2044	1	27.40	7.76	0.00	0.00	2	1.0180231	-65.098514	161.00	11	1.100	0.900	261.03	18.83	0	0
2045	1	22.61	6.40	0.00	0.00	2	0.9965567	-45.197972	161.00	11	1.100	0.900	29.44	5.70	0	0
2046	1	22.13	6.27	0.00	0.00	2	1.0083213	-68.580437	161.00	11	1.100	0.900	2515.88	603.88	0	0
2047	1	14.96	4.24	0.00	0.00	2	1.0102276	-64.424462	161.00	11	1.100	0.900	1395.57	363.42	0	0
2048	1	6.42	1.82	0.00	0.00	2	1.0315776	-31.601878	161.00	10	1.100	0.900	-50.44	2.94	0	0
2049	1	11.57	3.28	0.00	0.00	2	1.0212072	-40.748670	161.00	10	1.100	0.900	-0.79	2.06	0	0
2050	1	3.66	1.04	0.00	0.00	2	0.9955929	-62.931061	161.00	11	1.100	0.900	156.16	20.53	0	0
2051	1	17.85	5.06	0.00	0.00	2	0.9932863	-53.905707	161.00	11	1.100	0.900	119.27	25.26	0	0
2052	1	24.84	7.04	0.00	0.00	2	1.0196757	-31.739697	161.00	10	1.100	0.900	14.13	-1.11	0	0
2053	1	29.13	8.25	0.00	0.00	2	0.9935712	-59.085410	161.00	11	1.100	0.900	109.28	18.74	0	0
2054	1	0.00	0.00	0.00	0.00	2	0.9992304	-42.906699	500.00	11	1.100	0.900	19.47	0.99	0	0
2055	1	49.62	14.06	0.00	0.00	2	0.9990372	-43.734194	161.00	11	1.100	0.900	20.75	1.98	0	0
2056	2	0.00	0.00	0.00	0.00	2	0.9992304	-42.906699	18.00	11	1.100	0.900	19.47	0.99	0	0
2057	2	0.00	0.00	0.00	0.00	2	0.9900000	-38.505498	18.00	11	1.100	0.900	19.33	0.00	0	0
2058	1	0.00	0.00	0.00	0.00	2	1.0292245	-27.027998	161.00	10	1.100	0.900	22.11	-0.53	0	0
2059	2	0.00	0.00	0.00	0.00	2	1.0192382	-23.687375	13.80	10	1.100	0.900	22.09	-0.53	0	0
2060	1	3.80	1.08	0.00	0.00	2	0.9987263	-61.649662	161.00	11	1.100	0.900	151.97	19.29	0	0
2061	1	0.00	0.00	0.00	0.00	2	1.0241765	-37.234106	161.00	10	1.100	0.900	-16.07	0.88	0	0
2062	2	0.00	0.00	0.00	0.00	2	1.0200000	-34.937474	18.00	10	1.100	0.900	-16.06	0.00	0	0
2063	1	65.62	18.59	0.00	40.00	2	1.0094208	-67.942689	161.00	11	1.100	0.900	2558.98	612.12	0	0
2064	1	10.05	2.85	0.00	0.00	2	1.0042718	-59.979527	161.00	11	1.100	0.900	145.05	16.18	0	0
2065	1	78.36	22.20	0.00	100.00	2	1.0265958	-65.330923	161.00	11	1.100	0.900	317.77	0.00	0	0
2066	1	7.11	2.02	0.00	0.00	2	1.0205176	-27.579194	161.00	10	1.100	0.900	-119.17	10.10	0	0
2067	1	53.97	15.29	0.00	0.00	2	0.9938681	-43.818291	161.00	11	1.100	0.900	13.71	1.09	0	0
2068	1	5.76	1.63	0.00	0.00	2	1.0000073	-41.786276	161.00	11	1.100	0.900	-3.08	-0.22	0	0
2069	1	21.92	6.21	0.00	120.00	2	1.0256535	-68.824542	161.00	11	1.100	0.900	211.30	0.00	0	0
2070	1	0.00	0.00	0.00	0.00	2	1.0020082	-41.367875	161.00	11	1.100	0.900	-9.28	-0.19	0	0
2071	2	0.00	0.00	0.00	0.00	2	1.0000000	-37.691672	18.00	11	1.100	0.900	-9.22	0.00	0	0
2072	1	9.71	2.75	0.00	0.00	2	1.0193048	-66.947576	161.00	11	1.100	0.900	196.27	48.16	0	0
2073	1	0.00	0.00	0.00	0.00	2	1.0206386	-25.073183	161.00	10	1.100	0.900	-134.89	8.38	0	0
2074	1	0.00	0.00	0.00	0.00	2	1.0103368	-23.221001	115.00	10	1.100	0.900	-187.96	4.73	0	0
2075	1	0.00	0.00	0.00	0.00	2	1.0103368	-23.221001	115.00	10	1.100	0.900	-187.96	4.73	0	0
2076	2	0.00	0.00	0.00	0.00	2	1.0258769	-24.175526	24.00	10	1.100	0.900	-134.95	8.36	0	0
2077	1	0.00	0.00	0.00	0.00	2	1.0234299	-60.957479	161.00	11	1.100	0.900	244.47	11.61	0	0
2078	2	0.00	0.00	0.00	0.00	2	1.0200000	-57.644049	13.80	11	1.100	0.900	242.70	0.00	0	0
2079	1	4.48	1.27	0.00	0.00	2	1.0314567	-34.510993	161.00	10	1.100	0.900	-48.53	1.36	0	0
2080	1	16.93	4.80	0.00	0.00	2	0.9988719	-57.256624	161.00	11	1.100	0.900	160.85	24.69	0	0
2081	1	4.46	1.26	0.00	0.00	2	1.0029353	-64.800358	161.00	11	1.100	0.900	166.99	24.34	0	0
2082	1	59.03	16.73	0.00	0.00	2	1.0054574	-44.607133	161.00	11	1.100	0.900	20.42	1.53	0	0
2083	2	0.00	0.00	0.00	0.00	2	1.0200000	-43.035162	20.00	11	1.100	0.900	20.31	1.48	0	0
2084	2	0.00	0.00	0.00	0.00	2	1.0054574	-44.607133	20.00	11	1.100	0.900	20.42	1.53	0	0
2085	2	0.00	0.00	0.00	0.00	2	1.0054574	-44.607133	20.00	11	1.100	0.900	20.42	1.53	0	0
2086	1	2.19	0.62	0.00	0.00	2	0.9966097	-59.217668	161.00	11	1.100	0.900	165.92	23.98	0	0
2087	1	7.90	2.24	0.00	0.00	2	1.0233904	-27.414567	161.00	10	1.100	0.900	-109.69	9.05	0	0
2088	1	0.00	0.00	0.00	0.00	2	1.0010148	-41.486220	161.00	11	1.100	0.900	-5.34	-0.24	0	0
2089	2	0.00	0.00	0.00	0.00	2	1.0000000	-37.885591	24.00	11	1.100	0.900	-5.28	0.00	0	0
2090	1	2.42	0.69	0.00	0.00	2	1.0037156	-60.733903	161.00	11	1.100	0.900	146.66	16.35	0	0
2091	1	17.05	4.83	0.00	0.00	2	1.0249880	-33.876801	161.00	10	1.100	0.900	-72.42	7.20	0	0
2092	1	24.11	6.83	0.00	0.00	2	1.0082488	-66.258231	161.00	11	1.100	0.900	2569.97	618.26	0	0
2093	1	0.00	0.00	0.00	0.00	2	1.0287266	-30.394147	161.00	10	1.100	0.900	21.74	-0.43	0	0
2094	2	0.00	0.00	0.00	0.00	2	1.0287266	-30.394147	13.80	10	1.100	0.900	21.74	-0.43	0	0
2095	2	0.00	0.00	0.00	0.00	2	1.0287266	-30.394147	13.80	10	1.100	0.900	21.74	-0.43	0	0
2096	1	0.00	0.00	0.00	-69.70	2	1.0296491	-27.723075	500.00	10	1.100	0.900	9.97	0.64	0	0
2097	1	0.00	0.00	0.00	0.00	2	1.0283464	-27.175970	230.00	10	1.100	0.900	7.26	0.58	0	0
2098	1	0.00	0.00	0.00	0.00	2	1.0335753	-30.302965	161.00	10	1.100	0.900	-18.41	-1.66	0	0
2099	2	0.00	0.00	0.00	0.00	2	1.0291813	-27.581845	18.00	10	1.100	0.900	9.96	0.00	0	0
2100	2	0.00	0.00	0.00	0.00	2	1.0204453	-25.115278	18.00	10	1.100	0.900	9.93	0.00	0	0
2101	1	0.00	0.00	0.00	0.00	2	1.0123850	-62.375997	500.00	11	1.100	0.900	150.87	18.31	0	0
2102	1	0.00	0.00	0.00	0.00	2	1.0131776	-63.819841	161.00	11	1.100	0.900	176.22	27.20	0	0
2103	2	0.00	0.00	0.00	0.00	2	1.0123850	-62.375997	20.00	11	1.100	0.900	150.87	18.31	0	0
2104	2	0.00	0.00	0.00	0.00	2	1.0123850	-62.375997	20.00	11	1.100	0.900	150.87	18.31	0	0
2105	2	0.00	0.00	0.00	0.00	2	1.0123850	-62.375997	20.00	11	1.100	0.900	150.87	18.31	0	0
2106	1	14.40	4.08	0.00	0.00	2	0.9910934	-65.887483	161.00	11	1.100	0.900	178.08	28.53	0	0
2107	1	74.15	21.01	0.00	0.00	2	1.0078170	-64.688468	161.00	11	1.100	0.900	192.49	27.88	0	0
2108	1	2.14	0.61	0.00	0.00	2	1.0034610	-43.488063	161.00	10	1.100	0.900	-182.58	88.36	0	0
2109	1	33.81	9.58	0.00	0.00	2	1.0101461	-46.141667	161.00	11	1.100	0.900	29.53	4.94	0	0
2110	1	8.59	2.43	0.00	50.00	2	1.0267121	-62.031137	161.00	11	1.100	0.900	257.17	0.00	0	0
2111	1	13.95	3.95	0.00	0.00	2	0.9972912	-48.741917	161.00	11	1.100	0.900	-69.61	41.02	0	0
2112	1	4.54	1.29	0.00	0.00	2	0.9947173	-49.153070	161.00	11	1.100	0.900	66.39	17.32	0	0
2113	1	0.00	0.00	0.00	0.00	2	1.0146764	-55.942681	500.00	11	1.100	0.900	133.99	9.77	0	0
2114	1	70.78	20.05	0.00	0.00	2	1.0123503	-57.227055	161.00	11	1.100	0.900	136.16	11.95	0	0
2115	2	0.00	0.00	0.00	0.00	2	1.0057991	-51.956366	13.80	11	1.100	0.900	132.25	10.08	0	0
2116	2	0.00	0.00	0.00	0.00	2	1.0104457	-53.877264	13.80	11	1.100	0.900	133.15	9.89	0	0
2117	2	0.00	0.00	0.00	0.00	2	1.0030682	-51.318204	13.80	11	1.100	0.900	132.18	10.12	0	0
2118	2	0.00	0.00	0.00	0.00	2	1.0017015	-50.811292	13.80	11	1.100	0.900	131.90	10.19	0	0
2119	2	0.00	0.00	0.00	0.00	2	1.0093664	-53.425626	13.80	11	1.100	0.900	132.97	9.93	0	0
2120	2	0.00	0.00	0.00	0.00	2	1.0100000	-51.057510	13.80	11	1.100	0.900	132.69	0.00	0	0
2121	1	2.33	0.66	0.00	0.00	2	1.0072254	-59.644016	161.00	11	1.100	0.900	142.79	14.66	0	0
2122	1	6.72	1.90	0.00	0.00	2	0.9976353	-60.844288	161.00	11	1.100	0.900	151.13	19.27	0	0
2123	2	0.00	0.00	0.00	0.00	2	1.0294601	-26.800236	161.00	10	1.100	0.900	21.90	-0.58	0	0
2124	1	21.29	6.03	0.00	0.00	2	0.9899988	-66.959932	161.00	11	1.100	0.900	185.15	31.62	0	0
2125	1	4.06	1.15	0.00	0.00	2	0.9963520	-67.026991	161.00	11	1.100	0.900	282.33	18.75	0	0
2126	1	14.24	4.03	0.00	0.00	2	1.0126558	-66.718675	161.00	11	1.100	0.900	433.86	-10.06	0	0
2127	2	0.00	0.00	0.00	-184.91	2	1.0400000	-33.725761	500.00	10	1.100	0.900	25.38	0.00	0	0
2128	1	0.00	0.00	0.00	0.00	2	1.0303076	-32.235649	161.00	10	1.100	0.900	24.67	-0.51	0	0
2129	1	6.63	1.88	0.00	0.00	2	0.9941037	-65.804057	161.00	11	1.100	0.900	177.89	27.75	0	0
2130	1	0.00	0.00	0.00	0.00	2	1.0054602	-42.112808	161.00	10	1.100	0.900	-210.80	96.30	0	0
2131	1	0.00	0.00	0.00	0.00	2	1.0006046	-39.545277	115.00	10	1.100	0.900	-270.01	97.46	0	0
2132	1	11.94	3.38	0.00	10.00	2	1.0167344	-41.265756	115.00	10	1.100	0.900	-264.31	99.56	0	0
2133	1	5.68	1.61	0.00	0.00	2	1.0181802	-60.282192	161.00	11	1.100	0.900	228.43	15.14	0	0
3001	1	0.00	0.00	0.00	0.00	3	1.0137203	-55.778950	230.00	28	1.100	0.900	47.38	6.47	0	0
3002	1	112.86	31.98	0.00	0.00	3	1.0017800	-58.212814	115.00	28	1.100	0.900	45.23	5.45	0	0
3003	1	0.00	0.00	0.00	0.00	3	1.0177909	-18.245573	115.00	27	1.100	0.900	-695.07	17.00	0	0
3004	2	0.00	0.00	0.00	0.00	3	1.0129124	-16.656016	18.00	27	1.100	0.900	-694.75	16.93	0	0
3005	1	7.34	2.08	0.00	0.00	3	1.0200356	-58.196945	115.00	28	1.100	0.900	20.22	2.01	0	0
3006	1	7.35	2.08	0.00	0.00	3	1.0051823	-26.836373	115.00	27	1.100	0.900	-794.62	136.20	0	0
3007	1	14.96	4.24	0.00	0.00	3	1.0156926	-24.674965	115.00	27	1.100	0.900	-1158.26	188.58	0	0
3008	1	19.81	5.61	0.00	0.00	3	0.9963733	-37.031784	115.00	27	1.100	0.900	-393.06	160.71	0	0
3009	1	12.54	3.55	0.00	0.00	3	1.0213625	-31.183030	115.00	28	1.100	0.900	-263.41	27.71	0	0
3010	1	4.67	1.32	0.00	0.00	3	1.0025494	-57.146709	115.00	28	1.100	0.900	20.45	1.72	0	0
3011	1	27.14	7.69	0.00	0.00	3	1.0168146	-61.132203	115.00	28	1.100	0.900	287.90	37.44	0	0
3012	1	0.56	0.16	0.00	0.00	3	1.0182289	-60.733447	115.00	28	1.100	0.900	300.44	34.53	0	0
3013	1	64.56	18.29	0.00	65.00	3	1.0188242	-28.506367	115.00	27	1.100	0.900	-960.18	183.86	0	0
3014	1	22.00	6.23	0.00	0.00	3	1.0190788	-53.317777	115.00	28	1.100	0.900	76.17	27.97	0	0
3015	1	5.36	1.52	0.00	0.00	3	1.0153178	-17.030608	115.00	27	1.100	0.900	-269.59	-197.31	0	0
3016	1	0.00	0.00	0.00	0.00	3	1.0118955	-21.939803	115.00	27	1.100	0.900	-1129.79	123.33	0	0
3017	2	0.00	0.00	0.00	0.00	3	1.0100000	-16.746117	18.00	27	1.100	0.900	-1138.83	0.00	0	0
3018	1	0.00	0.00	0.00	0.00	3	1.0303248	-29.113911	230.00	27	1.100	0.900	-157.19	-28.19	0	0
3019	1	0.00	0.00	0.00	41.02	3	1.0300000	-30.713138	115.00	27	1.100	0.900	-213.19	0.00	0	0
3020	2	0.00	0.00	0.00	0.00	3	1.0300000	-24.993867	13.80	27	1.100	0.900	-154.13	0.00	0	0
3021	1	1.94	0.55	0.00	0.00	3	1.0053309	-35.621075	115.00	27	1.100	0.900	-338.63	100.99	0	0
3022	1	24.59	6.97	0.00	0.00	3	0.9988873	-18.122898	115.00	27	1.100	0.900	-50.00	-138.80	0	0
3023	1	10.41	2.95	0.00	50.00	3	1.0269002	-26.974240	115.00	27	1.100	0.900	-538.51	0.00	0	0
3024	1	10.13	2.87	0.00	0.00	3	1.0257838	-31.151318	115.00	28	1.100	0.900	-229.70	-19.67	0	0
3025	1	13.67	3.87	0.00	0.00	3	0.9989403	-45.401330	115.00	28	1.100	0.900	-105.46	77.83	0	0
3026	1	0.00	0.00	0.00	0.00	3	1.0288701	-36.697906	230.00	27	1.100	0.900	-722.65	73.67	0	0
3027	1	0.00	0.00	0.00	0.00	3	1.0191582	-37.299156	115.00	27	1.100	0.900	-740.59	323.85	0	0
3028	2	0.00	0.00	0.00	0.00	3	1.0400000	-34.113832	18.00	27	1.100	0.900	-726.05	2398.81	0	0
3029	1	4.87	1.38	0.00	0.00	3	1.0300448	-53.596234	115.00	28	1.100	0.900	47.79	0.36	0	0
3030	1	129.72	36.75	0.00	80.00	3	1.0178325	-39.972654	115.00	27	1.100	0.900	326.72	-108.02	0	0
3031	1	14.73	4.17	0.00	0.00	3	1.0005877	-26.192998	115.00	27	1.100	0.900	-579.08	82.95	0	0
3032	1	72.86	20.64	0.00	0.00	3	1.0022814	-27.063290	115.00	27	1.100	0.900	-959.52	165.50	0	0
3033	1	0.00	0.00	0.00	0.00	3	1.0088919	-15.046951	115.00	27	1.100	0.900	-809.50	10.49	0	0
3034	2	0.00	0.00	0.00	0.00	3	1.0300000	-5.780626	22.00	27	1.100	0.900	-806.79	0.00	0	0
3035	1	3.47	0.98	0.00	0.00	3	1.0021138	-44.515303	115.00	28	1.100	0.900	-96.95	75.17	0	0
3036	1	5.80	1.64	0.00	0.00	3	0.9988189	-41.709152	115.00	28	1.100	0.900	-204.01	116.17	0	0
3037	1	0.00	0.00	0.00	0.00	3	1.0274065	-25.484833	230.00	27	1.100	0.900	4.62	-6.50	0	0
3038	1	0.00	0.00	0.00	0.00	3	1.0075604	-20.114034	115.00	27	1.100	0.900	-111.31	-91.92	0	0
3039	2	0.00	0.00	0.00	0.00	3	1.0400000	-22.907847	13.80	27	1.100	0.900	5.22	-6.36	0	0
3040	1	14.61	4.14	0.00	0.00	3	0.9971800	-34.331208	115.00	27	1.100	0.900	51.99	-29.69	0	0
3041	1	0.00	0.00	0.00	0.00	3	1.0198430	-29.213029	230.00	27	1.100	0.900	44.29	-9.74	0	0
3042	1	8.75	2.48	0.00	0.00	3	1.0068727	-18.865633	115.00	27	1.100	0.900	-170.93	-1.39	0	0
3043	2	0.00	0.00	0.00	0.00	3	1.0198430	-29.213029	13.80	27	1.100	0.900	44.29	-9.74	0	0
3044	2	0.00	0.00	0.00	0.00	3	1.0198430	-29.213029	13.80	27	1.100	0.900	44.29	-9.74	0	0
3045	2	0.00	0.00	0.00	0.00	3	1.0198430	-29.213029	13.80	27	1.100	0.900	44.29	-9.74	0	0
3046	1	0.00	0.00	0.00	200.00	3	1.0162699	-34.621027	230.00	27	1.100	0.900	61.97	-20.09	0	0
3047	1	0.00	0.00	0.00	116.31	3	1.0300000	-20.600047	115.00	27	1.100	0.900	-397.20	0.00	0	0
3048	2	0.00	0.00	0.00	0.00	3	1.0213175	-41.471517	500.00	27	1.100	0.900	39.18	-12.01	0	0
3049	1	10.58	3.00	0.00	0.00	3	1.0065381	-29.971609	115.00	27	1.100	0.900	-555.47	97.88	0	0
3050	1	0.00	0.00	0.00	65.00	3	1.0239469	-34.000145	230.00	28	1.100	0.900	-89.28	-10.84	0	0
3051	1	145.29	41.17	0.00	20.00	3	1.0059793	-35.869253	115.00	28	1.100	0.900	-129.88	-5.10	0	0
3052	1	8.08	2.29	0.00	0.00	3	1.0062168	-58.604267	115.00	28	1.100	0.900	31.07	2.53	0	0
3053	1	0.00	0.00	0.00	0.00	3	1.0300101	-27.161353	230.00	27	1.100	0.900	142.04	-25.78	0	0
3054	1	0.00	0.00	0.00	0.00	3	1.0093802	-26.668667	115.00	27	1.100	0.900	-339.43	-6.18	0	0
3055	2	0.00	0.00	0.00	0.00	3	1.0400000	-24.277119	13.80	27	1.100	0.900	143.92	0.00	0	0
3056	2	0.00	0.00	0.00	0.00	3	1.0400000	-21.697512	13.80	27	1.100	0.900	144.51	0.00	0	0
3057	2	0.00	0.00	0.00	0.00	3	1.0400000	-21.862118	13.80	27	1.100	0.900	144.46	0.00	0	0
3058	1	0.00	0.00	0.00	0.00	3	1.0320722	-23.979070	230.00	27	1.100	0.900	48.25	-9.46	0	0
3059	1	0.00	0.00	0.00	0.00	3	1.0123547	-17.365405	115.00	27	1.100	0.900	-66.18	-9.65	0	0
3060	2	0.00	0.00	0.00	0.00	3	1.0400000	-16.412340	18.00	27	1.100	0.900	49.48	0.00	0	0
3061	2	0.00	0.00	0.00	0.00	3	1.0400000	-18.583402	18.00	27	1.100	0.900	49.17	0.00	0	0
3062	2	0.00	0.00	0.00	0.00	3	1.0400000	-21.262748	18.00	27	1.100	0.900	48.85	0.00	0	0
3063	2	0.00	0.00	0.00	0.00	3	1.0400000	-20.109715	18.00	27	1.100	0.900	48.99	0.00	0	0
3064	1	0.00	0.00	0.00	0.00	3	1.0215709	-18.517802	115.00	27	1.100	0.900	-441.40	5.39	0	0
3065	2	0.00	0.00	0.00	0.00	3	1.0003188	-12.420941	18.00	27	1.100	0.900	-437.63	0.00	0	0
3066	1	22.03	6.24	0.00	0.00	3	1.0078359	-42.747749	115.00	28	1.100	0.900	-85.40	67.11	0	0
3067	1	0.00	0.00	0.00	0.00	3	1.0281689	-19.810286	115.00	27	1.100	0.900	-782.53	55.00	0	0
3068	2	0.00	0.00	0.00	0.00	3	1.0400000	-16.917173	20.00	27	1.100	0.900	-785.43	0.00	0	0
3069	1	3.81	1.08	0.00	0.00	3	0.9996975	-29.522302	115.00	27	1.100	0.900	-685.86	165.66	0	0
3070	1	0.00	0.00	0.00	0.00	3	1.0198762	-21.103433	115.00	27	1.100	0.900	-799.48	89.37	0	0
3071	2	0.00	0.00	0.00	0.00	3	1.0054425	-16.528308	24.00	27	1.100	0.900	-805.84	691.42	0	0
3072	1	5.98	1.70	0.00	0.00	3	1.0117876	-38.604457	115.00	27	1.100	0.900	181.74	-57.12	0	0
3073	1	0.00	0.00	0.00	0.00	3	1.0040634	-54.295055	115.00	28	1.100	0.900	12.62	0.64	0	0
3074	2	0.00	0.00	0.00	0.00	3	1.0000000	-51.775872	13.80	28	1.100	0.900	12.57	0.00	0	0
3075	1	12.18	3.45	0.00	0.00	3	1.0030358	-40.173867	115.00	28	1.100	0.900	-178.52	76.92	0	0
3076	1	10.79	3.06	0.00	0.00	3	1.0012804	-55.750062	115.00	28	1.100	0.900	15.61	1.14	0	0
3077	1	68.66	19.45	0.00	0.00	3	1.0031368	-28.003827	115.00	27	1.100	0.900	-880.50	169.79	0	0
3078	1	0.00	0.00	0.00	0.00	3	1.0222639	-25.822565	230.00	27	1.100	0.900	4.75	-4.13	0	0
3079	1	0.00	0.00	0.00	0.00	3	1.0184857	-24.050125	161.00	27	1.100	0.900	-85.40	-5.49	0	0
3080	1	0.00	0.00	0.00	0.00	3	1.0083302	-21.177457	115.00	27	1.100	0.900	-104.33	-69.58	0	0
3081	2	0.00	0.00	0.00	0.00	3	1.0400000	-19.743176	20.00	27	1.100	0.900	5.35	0.00	0	0
3082	1	0.00	0.00	0.00	0.00	3	1.0209506	-28.007566	230.00	27	1.100	0.900	287.30	-82.05	0	0
3083	1	0.00	0.00	0.00	0.00	3	1.0143014	-24.203757	115.00	27	1.100	0.900	-1601.13	252.46	0	0
3084	2	0.00	0.00	0.00	0.00	3	1.0000000	-18.167012	13.80	27	1.100	0.900	301.29	0.00	0	0
3085	1	0.00	0.00	0.00	0.00	3	1.0070403	-18.449036	115.00	27	1.100	0.900	-134.60	-121.22	0	0
3086	2	0.00	0.00	0.00	0.00	3	1.0000000	-11.519041	13.20	27	1.100	0.900	-114.73	0.00	0	0
3087	2	0.00	0.00	0.00	0.00	3	1.0070403	-18.449036	13.20	27	1.100	0.900	-134.60	-121.22	0	0
3088	1	0.00	0.00	0.00	126.49	3	1.0300000	-33.196975	230.00	27	1.100	0.900	73.39	0.00	0	0
3089	1	0.00	0.00	0.00	0.00	3	1.0268474	-35.825407	161.00	27	1.100	0.900	58.86	-3.35	0	0
3090	1	0.00	0.00	0.00	0.00	3	1.0238335	-36.474948	161.00	27	1.100	0.900	48.71	-3.21	0	0
3091	1	0.00	0.00	0.00	65.81	3	1.0200000	-37.357789	115.00	27	1.100	0.900	35.07	0.00	0	0
3092	2	0.00	0.00	0.00	0.00	3	1.0400000	-26.408563	13.80	27	1.100	0.900	73.11	0.00	0	0
3093	1	5.05	1.43	0.00	0.00	3	1.0040557	-57.963053	115.00	28	1.100	0.900	24.57	2.07	0	0
3094	1	0.00	0.00	0.00	0.00	3	1.0161000	-23.240281	115.00	27	1.100	0.900	-1040.05	120.68	0	0
3095	2	0.00	0.00	0.00	0.00	3	1.0400000	-15.315662	18.00	27	1.100	0.900	-1053.13	0.00	0	0
3096	1	0.00	0.00	0.00	0.00	3	1.0245220	-21.448770	230.00	27	1.100	0.900	-3.01	1.01	0	0
3097	1	0.00	0.00	0.00	0.00	3	1.0202604	-19.608191	115.00	27	1.100	0.900	-3.83	0.75	0	0
3098	2	0.00	0.00	0.00	0.00	3	1.0400000	-12.802132	13.80	27	1.100	0.900	-3.11	0.00	0	0
3099	1	12.08	3.42	0.00	0.00	3	1.0008829	-28.792084	115.00	27	1.100	0.900	-897.00	189.17	0	0
3100	1	8.53	2.42	0.00	0.00	3	1.0014965	-34.882775	115.00	27	1.100	0.900	-421.77	244.26	0	0
3101	1	9.43	2.67	0.00	0.00	3	1.0063024	-47.919436	115.00	28	1.100	0.900	-47.35	37.66	0	0
3102	1	75.26	21.32	0.00	0.00	3	1.0115869	-37.504198	115.00	27	1.100	0.900	-710.72	466.51	0	0
3103	1	39.32	11.14	0.00	0.00	3	1.0100521	-20.678192	115.00	27	1.100	0.900	-937.12	67.76	0	0
3104	1	0.00	0.00	0.00	0.00	3	1.0133902	-47.510205	115.00	28	1.100	0.900	9.07	35.41	0	0
3105	2	0.00	0.00	0.00	0.00	3	1.0112203	-41.941621	13.20	28	1.100	0.900	3.41	121.10	0	0
3106	2	0.00	0.00	0.00	0.00	3	1.0044933	-40.913129	13.20	28	1.100	0.900	0.00	0.00	0	0
3107	1	14.87	4.21	0.00	0.00	3	1.0013250	-58.724347	115.00	28	1.100	0.900	39.27	4.19	0	0
3108	1	23.52	6.66	0.00	0.00	3	1.0089932	-56.778634	115.00	28	1.100	0.900	77.47	10.88	0	0
3109	1	0.00	0.00	0.00	0.00	3	1.0202896	-18.227237	115.00	27	1.100	0.900	-4.40	0.58	0	0
3110	2	0.00	0.00	0.00	0.00	3	1.0400000	-10.734173	13.80	27	1.100	0.900	-4.42	0.00	0	0
3111	1	0.00	0.00	0.00	0.00	3	1.0113527	-16.523428	115.00	27	1.100	0.900	-116.52	-1.59	0	0
3112	2	0.00	0.00	0.00	0.00	3	1.0000000	-8.375037	18.00	27	1.100	0.900	-114.60	0.00	0	0
3113	2	0.00	0.00	0.00	0.00	3	1.0000000	-8.374160	18.00	27	1.100	0.900	-115.05	0.00	0	0
3114	1	98.31	27.85	0.00	0.00	3	1.0156584	-34.416717	115.00	27	1.100	0.900	-336.61	-55.03	0	0
3115	1	9.58	2.71	0.00	0.00	3	1.0067180	-21.917308	115.00	27	1.100	0.900	-223.33	4.20	0	0
3116	1	0.00	0.00	0.00	0.00	3	1.0059522	-15.286115	115.00	27	1.100	0.900	-791.11	2.27	0	0
3117	2	0.00	0.00	0.00	0.00	3	1.0000000	-12.233185	13.80	27	1.100	0.900	-789.33	0.00	0	0
3118	2	0.00	0.00	0.00	0.00	3	1.0000000	-11.263220	13.80	27	1.100	0.900	-786.29	0.00	0	0
3119	1	0.00	0.00	0.00	0.00	3	1.0291848	-51.830403	115.00	28	1.100	0.900	3.17	2.53	0	0
3120	2	0.00	0.00	0.00	0.00	3	1.0295667	-50.371725	13.80	28	1.100	0.900	3.05	2.54	0	0
3121	1	0.00	0.00	0.00	0.00	3	1.0177896	-16.459679	115.00	27	1.100	0.900	-1173.72	23.28	0	0
3122	2	0.00	0.00	0.00	0.00	3	1.0000000	-7.610628	18.00	27	1.100	0.900	-1158.90	0.00	0	0
3123	1	66.07	18.72	0.00	0.00	3	0.9979129	-56.820072	115.00	28	1.100	0.900	12.89	0.51	0	0
3124	1	64.54	18.29	0.00	45.00	3	1.0295946	-59.688818	115.00	28	1.100	0.900	264.53	0.00	0	0
3125	1	91.26	25.86	0.00	0.00	3	1.0041535	-37.536958	115.00	27	1.100	0.900	-83.75	90.47	0	0
3126	1	9.96	2.82	0.00	40.32	3	1.0300000	-57.274189	115.00	28	1.100	0.900	13.07	0.00	0	0
3127	2	0.00	0.00	0.00	0.00	3	1.0188518	-16.502209	115.00	27	1.100	0.900	-1516.54	2114.75	0	0
3128	1	2.82	0.80	0.00	0.00	3	1.0102967	-18.085517	115.00	27	1.100	0.900	-176.81	-135.18	0	0
3129	2	0.00	0.00	0.00	0.00	3	1.0273938	-16.958741	115.00	27	1.100	0.900	-1142.75	1404.65	0	0
3130	1	92.15	26.11	0.00	0.00	3	1.0088482	-19.162164	115.00	27	1.100	0.900	-65.66	-14.85	0	0
3131	2	0.00	0.00	0.00	0.00	3	1.0200000	-22.118449	115.00	27	1.100	0.900	-869.89	106.77	0	0
3132	1	9.56	2.71	0.00	0.00	3	0.9984296	-40.173485	115.00	28	1.100	0.900	-254.21	115.37	0	0
3133	2	0.00	0.00	0.00	0.00	3	1.0209121	-22.090661	230.00	27	1.100	0.900	-7.23	1.24	0	0
3134	1	0.00	0.00	0.00	0.00	3	1.0200501	-22.864663	161.00	27	1.100	0.900	-125.23	22.50	0	0
3135	1	0.00	0.00	0.00	0.00	3	1.0102874	-19.321451	161.00	27	1.100	0.900	-448.65	72.06	0	0
3136	1	46.96	13.30	0.00	0.00	3	1.0030664	-15.641822	115.00	27	1.100	0.900	-788.83	7.15	0	0
3137	2	0.00	0.00	0.00	0.00	3	1.0201015	-23.579633	115.00	27	1.100	0.900	-1284.21	203.55	0	0
3138	1	10.95	3.10	0.00	0.00	3	1.0187439	-38.969906	115.00	28	1.100	0.900	-106.15	38.17	0	0
3139	1	14.92	4.23	0.00	0.00	3	0.9936514	-29.591314	115.00	27	1.100	0.900	-74.95	-26.88	0	0
3140	1	0.22	0.06	0.00	0.00	3	0.9969589	-30.012428	115.00	27	1.100	0.900	-617.23	144.28	0	0
3141	2	0.00	0.00	0.00	0.00	3	1.0197259	-17.833521	115.00	27	1.100	0.900	-636.98	8.44	0	0
3142	1	7.07	2.00	0.00	30.00	3	1.0267853	-40.148677	115.00	27	1.100	0.900	19.63	38.14	0	0
3143	1	5.75	1.63	0.00	17.00	3	1.0061763	-38.713796	115.00	28	1.100	0.900	-343.94	152.35	0	0
3144	1	5.56	1.57	0.00	0.00	3	1.0008101	-39.626953	115.00	28	1.100	0.900	-297.51	134.71	0	0
3145	1	2.94	0.83	0.00	0.00	3	1.0094678	-23.731549	115.00	27	1.100	0.900	-1010.19	147.35	0	0
3146	1	12.04	3.41	0.00	15.00	3	1.0263813	-35.555616	115.00	28	1.100	0.900	-188.37	41.09	0	0
3147	1	34.76	9.85	0.00	33.87	3	1.0300000	-55.884460	115.00	28	1.100	0.900	58.06	0.00	0	0
4002	1	1.01	0.29	0.00	0.00	4	1.0201215	-52.898645	115.00	20	1.100	0.900	7.08	1.87	0	0
4003	1	127.29	36.07	0.00	0.00	4	1.0055727	-72.070092	115.00	19	1.100	0.900	1762.88	217.81	0	0
4004	1	0.00	0.00	0.00	0.00	4	1.0239606	-55.939785	230.00	20	1.100	0.900	16.11	11.05	0	0
4005	1	164.14	46.51	0.00	70.00	4	1.0221951	-60.102641	115.00	20	1.100	0.900	14.71	8.79	0	0
4006	1	2.75	0.78	0.00	0.00	4	1.0280019	-55.469041	115.00	20	1.100	0.900	162.12	58.74	0	0
4007	1	183.66	52.04	0.00	0.00	4	1.0090010	-72.667732	115.00	19	1.100	0.900	2018.72	13.73	0	0
4008	1	32.49	9.21	0.00	0.00	4	0.9960912	-54.771301	115.00	20	1.100	0.900	54.38	14.72	0	0
4009	1	0.00	0.00	0.00	0.00	4	1.0253645	-46.518935	115.00	21	1.100	0.900	1.48	39.10	0	0
4010	2	0.00	0.00	0.00	0.00	4	1.0300000	-43.678332	20.00	21	1.100	0.900	-2006.07	0.00	0	0
4011	1	16.05	4.55	0.00	0.00	4	1.0203153	-57.419572	115.00	19	1.100	0.900	334.76	106.79	0	0
4012	1	13.74	3.89	0.00	50.00	4	1.0212428	-68.989292	115.00	19	1.100	0.900	1693.71	-38.92	0	0
4013	1	92.35	26.17	0.00	0.00	4	1.0099461	-71.189188	115.00	19	1.100	0.900	2095.81	54.02	0	0
4014	1	0.00	0.00	0.00	0.00	4	1.0260798	-52.901501	230.00	20	1.100	0.900	-8.07	6.74	0	0
4015	1	159.81	45.28	0.00	67.89	4	1.0300000	-54.371484	115.00	20	1.100	0.900	-7.27	0.00	0	0
4016	1	6.25	1.77	0.00	0.00	4	1.0101765	-50.136350	115.00	20	1.100	0.900	45.84	10.99	0	0
4017	1	89.56	25.38	0.00	0.00	4	1.0097673	-48.394642	115.00	21	1.100	0.900	619.06	69.72	0	0
4018	1	7.14	2.02	0.00	0.00	4	1.0023886	-47.219752	115.00	21	1.100	0.900	407.19	76.79	0	0
4019	1	135.83	38.48	0.00	0.00	4	0.9901885	-67.225956	115.00	19	1.100	0.900	1374.85	-10.99	0	0
4020	1	117.81	33.38	0.00	0.00	4	0.9846270	-50.258169	115.00	21	1.100	0.900	1284.64	89.18	0	0
4021	1	31.97	9.06	0.00	0.00	4	0.9976627	-66.517886	115.00	19	1.100	0.900	2704.51	-34.99	0	0
4022	1	5.56	1.58	0.00	0.00	4	1.0105708	-59.578023	115.00	20	1.100	0.900	11.32	6.94	0	0
4023	1	5.06	1.43	0.00	0.00	4	1.0104038	-52.251602	115.00	20	1.100	0.900	53.59	14.57	0	0
4024	1	0.00	0.00	0.00	0.00	4	1.0212242	-42.248841	230.00	20	1.100	0.900	21.35	-0.15	0	0
4025	1	0.00	0.00	0.00	0.00	4	1.0189392	-46.120947	115.00	20	1.100	0.900	32.34	5.81	0	0
4026	2	0.00	0.00	0.00	0.00	4	1.0300000	-34.832170	13.80	20	1.100	0.900	21.29	0.00	0	0
4027	1	65.12	18.45	0.00	0.00	4	1.0217281	-72.689842	115.00	19	1.100	0.900	1966.63	0.70	0	0
4028	1	0.00	0.00	0.00	0.00	4	1.0154767	-33.803017	230.00	21	1.100	0.900	60.41	1.78	0	0
4029	1	0.00	0.00	0.00	0.00	4	1.0156493	-35.768384	115.00	21	1.100	0.900	65.57	4.74	0	0
4030	2	0.00	0.00	0.00	0.00	4	1.0100000	-30.410019	13.80	21	1.100	0.900	18.97	0.00	0	0
4031	1	2.75	0.78	0.00	0.00	4	1.0231357	-57.668626	115.00	20	1.100	0.900	904.13	143.33	0	0
4032	1	91.39	25.89	0.00	0.00	4	0.9869322	-54.998227	115.00	21	1.100	0.900	1794.36	414.63	0	0
4033	1	126.25	35.77	0.00	0.00	4	1.0086326	-58.710625	115.00	20	1.100	0.900	993.05	145.14	0	0
4034	1	37.64	10.66	0.00	0.00	4	1.0079117	-71.162543	115.00	19	1.100	0.900	1789.16	35.54	0	0
4035	1	79.16	22.43	0.00	0.00	4	0.9864968	-48.706937	115.00	21	1.100	0.900	822.92	148.39	0	0
4036	1	35.07	9.94	0.00	0.00	4	1.0011359	-55.448322	115.00	20	1.100	0.900	1.84	1.88	0	0
4037	1	28.72	8.14	0.00	65.00	4	1.0112998	-49.124943	115.00	21	1.100	0.900	536.28	65.88	0	0
4038	1	83.30	23.60	0.00	0.00	4	0.9957003	-48.493071	115.00	21	1.100	0.900	670.75	32.49	0	0
4039	1	0.00	0.00	0.00	0.00	4	1.0191619	-61.016084	230.00	19	1.100	0.900	97.04	126.35	0	0
4040	1	225.66	63.94	0.00	379.68	4	1.0300000	-64.586484	115.00	19	1.100	0.900	726.55	0.00	0	0
4041	1	0.00	0.00	0.00	0.00	4	1.0125276	-65.515225	230.00	19	1.100	0.900	107.34	286.26	0	0
4042	1	215.18	60.97	0.00	0.00	4	1.0190748	-70.663024	115.00	19	1.100	0.900	189.84	449.77	0	0
4043	1	2.47	0.70	0.00	0.00	4	1.0145017	-57.828525	115.00	19	1.100	0.900	796.88	79.86	0	0
4044	1	0.00	0.00	0.00	0.00	4	1.0157320	-56.546675	115.00	19	1.100	0.900	5.29	32.71	0	0
4045	2	0.00	0.00	0.00	0.00	4	1.0200000	-48.185102	13.80	19	1.100	0.900	1.26	0.00	0	0
4046	2	0.00	0.00	0.00	0.00	4	1.0200000	-52.676878	13.80	19	1.100	0.900	2.30	0.00	0	0
4047	2	0.00	0.00	0.00	0.00	4	1.0200000	-55.165238	13.80	19	1.100	0.900	0.01	0.00	0	0
4048	1	13.10	3.71	0.00	0.00	4	1.0079951	-66.058768	115.00	19	1.100	0.900	1138.35	32.39	0	0
4049	1	0.00	0.00	0.00	0.00	4	1.0076101	-60.279325	115.00	19	1.100	0.900	1197.39	-68.13	0	0
4050	2	0.00	0.00	0.00	0.00	4	1.0000000	-56.857458	13.80	19	1.100	0.900	-802.96	0.00	0	0
4051	1	89.39	25.33	0.00	0.00	4	0.9875513	-54.422729	115.00	21	1.100	0.900	1009.94	48.55	0	0
4052	2	0.00	0.00	0.00	0.00	4	1.0237829	-50.254734	18.00	21	1.100	0.900	999.31	44.10	0	0
4053	1	0.11	0.03	0.00	0.00	4	1.0159168	-50.430389	115.00	19	1.100	0.900	-94.00	18.06	0	0
4054	1	5.60	1.59	0.00	0.00	4	1.0034124	-48.925794	115.00	21	1.100	0.900	599.87	52.44	0	0
4055	1	17.78	5.04	0.00	0.00	4	0.9895031	-47.548144	115.00	21	1.100	0.900	403.80	157.82	0	0
4056	1	0.00	0.00	0.00	0.00	4	1.0203455	-38.964841	230.00	21	1.100	0.900	18.42	8.94	0	0
4057	1	0.00	0.00	0.00	0.00	4	1.0019232	-44.433278	115.00	21	1.100	0.900	384.04	144.25	0	0
4058	2	0.00	0.00	0.00	0.00	4	1.0300000	-35.808876	13.80	21	1.100	0.900	17.46	0.00	0	0
4059	2	0.00	0.00	0.00	0.00	4	1.0300000	-36.721955	13.80	21	1.100	0.900	17.40	0.00	0	0
4060	2	0.00	0.00	0.00	0.00	4	1.0300000	-33.264309	13.80	21	1.100	0.900	17.52	0.00	0	0
4061	2	0.00	0.00	0.00	0.00	4	1.0300000	-34.313516	13.80	21	1.100	0.900	17.74	0.00	0	0
4062	2	0.00	0.00	0.00	0.00	4	1.0300000	-32.249301	13.80	21	1.100	0.900	18.22	0.00	0	0
4063	2	0.00	0.00	0.00	0.00	4	1.0300000	-34.997522	13.80	21	1.100	0.900	17.70	0.00	0	0
4064	1	8.82	2.50	0.00	0.00	4	0.9944226	-47.924386	115.00	21	1.100	0.900	582.76	117.96	0	0
4065	2	0.00	0.00	0.00	0.00	4	1.0200000	-42.918155	18.00	21	1.100	0.900	561.98	0.00	0	0
4066	1	191.53	54.27	0.00	145.13	4	1.0212930	-73.229384	115.00	19	1.100	0.900	1978.61	308.83	0	0
4067	1	159.46	45.18	0.00	0.00	4	0.9918204	-64.363259	115.00	19	1.100	0.900	1281.00	-28.91	0	0
4068	1	27.99	7.93	0.00	0.00	4	1.0104621	-72.640140	115.00	19	1.100	0.900	1659.05	184.12	0	0
4069	1	4.24	1.20	0.00	0.00	4	0.9951656	-47.789449	115.00	21	1.100	0.900	368.82	106.62	0	0
4070	1	0.00	0.00	0.00	0.00	4	1.0137103	-51.273193	230.00	19	1.100	0.900	42.86	17.25	0	0
4071	1	281.45	79.75	0.00	0.00	4	0.9964346	-55.748048	115.00	19	1.100	0.900	183.42	63.60	0	0
4072	1	51.71	14.65	0.00	0.00	4	0.9960925	-47.480822	115.00	21	1.100	0.900	54.34	13.61	0	0
4073	1	0.00	0.00	0.00	0.00	4	1.0188472	-61.205670	230.00	19	1.100	0.900	48.50	139.19	0	0
4074	1	0.00	0.00	0.00	0.00	4	1.0274885	-63.723765	115.00	19	1.100	0.900	875.84	-43.92	0	0
4075	2	0.00	0.00	0.00	0.00	4	1.0188472	-61.205670	24.00	19	1.100	0.900	48.50	139.19	0	0
4076	2	0.00	0.00	0.00	0.00	4	1.0300000	-55.460878	24.00	19	1.100	0.900	30.72	0.00	0	0
4077	2	0.00	0.00	0.00	0.00	4	1.0300000	-57.604004	24.00	19	1.100	0.900	29.51	0.00	0	0
4078	1	84.07	23.82	0.00	0.00	4	0.9868248	-47.999208	115.00	21	1.100	0.900	247.78	98.78	0	0
4079	1	171.21	48.51	0.00	0.00	4	1.0172379	-67.594911	115.00	19	1.100	0.900	619.17	3.64	0	0
4080	1	0.00	0.00	0.00	0.00	4	1.0295073	-44.077961	230.00	21	1.100	0.900	18.57	0.96	0	0
4081	1	0.00	0.00	0.00	0.00	4	1.0148406	-47.530690	115.00	21	1.100	0.900	636.52	81.60	0	0
4082	2	0.00	0.00	0.00	0.00	4	1.0400000	-37.519652	13.80	21	1.100	0.900	18.46	0.00	0	0
4083	2	0.00	0.00	0.00	0.00	4	1.0400000	-38.038609	13.80	21	1.100	0.900	18.38	0.00	0	0
4084	2	0.00	0.00	0.00	0.00	4	1.0400000	-40.789266	13.80	21	1.100	0.900	18.48	0.00	0	0
4085	2	0.00	0.00	0.00	0.00	4	1.0400000	-42.134877	13.80	21	1.100	0.900	18.76	0.00	0	0
4086	1	19.87	5.63	0.00	102.93	4	1.0250644	-60.976372	115.00	19	1.100	0.900	1083.25	0.00	0	0
4087	1	2.08	0.59	0.00	120.00	4	1.0164601	-49.069515	115.00	21	1.100	0.900	362.18	16.19	0	0
4088	1	212.52	60.21	0.00	282.76	4	1.0300000	-72.373068	115.00	19	1.100	0.900	1940.05	0.00	0	0
4089	1	8.60	2.44	0.00	0.00	4	1.0052256	-64.314130	115.00	19	1.100	0.900	1953.43	-76.15	0	0
4090	2	0.00	0.00	0.00	0.00	4	1.0052256	-64.314130	13.80	19	1.100	0.900	1953.43	-76.15	0	0
4091	2	0.00	0.00	0.00	0.00	4	1.0100000	-61.669354	13.80	19	1.100	0.900	1954.75	0.00	0	0
4092	2	0.00	0.00	0.00	0.00	4	1.0052256	-64.314130	13.80	19	1.100	0.900	1953.43	-76.15	0	0
4093	2	0.00	0.00	0.00	0.00	4	1.0100000	-60.493208	13.80	19	1.100	0.900	1947.88	0.00	0	0
4094	2	0.00	0.00	0.00	0.00	4	1.0100000	-62.868474	13.80	19	1.100	0.900	1954.75	0.00	0	0
4095	2	0.00	0.00	0.00	0.00	4	1.0100000	-61.381070	13.80	19	1.100	0.900	1952.24	0.00	0	0
4096	2	0.00	0.00	0.00	0.00	4	1.0052256	-64.314130	13.80	19	1.100	0.900	1953.43	-76.15	0	0
4097	2	0.00	0.00	0.00	0.00	4	1.0100000	-60.989186	13.80	19	1.100	0.900	1951.29	0.00	0	0
4098	2	0.00	0.00	0.00	0.00	4	1.0052256	-64.314130	13.80	19	1.100	0.900	1953.43	-76.15	0	0
4099	1	15.17	4.30	0.00	0.00	4	0.9943926	-49.924032	115.00	21	1.100	0.900	599.82	72.01	0	0
4100	1	50.60	14.34	0.00	0.00	4	0.9937993	-47.378934	115.00	21	1.100	0.900	-107.49	-8.52	0	0
4101	1	128.14	36.31	0.00	0.00	4	1.0065772	-58.567925	115.00	20	1.100	0.900	988.94	140.12	0	0
4102	1	24.17	6.85	0.00	0.00	4	1.0056603	-58.557157	115.00	19	1.100	0.900	-68.17	82.40	0	0
4103	1	189.88	53.80	0.00	120.00	4	1.0146223	-73.701885	115.00	19	1.100	0.900	2048.22	194.16	0	0
4104	1	0.00	0.00	0.00	0.00	4	0.9987232	-46.457958	115.00	21	1.100	0.900	518.27	154.70	0	0
4105	2	0.00	0.00	0.00	0.00	4	1.0100000	-43.080789	18.00	21	1.100	0.900	-1505.17	0.00	0	0
4106	1	37.55	10.64	0.00	0.00	4	0.9988945	-57.889082	115.00	19	1.100	0.900	457.59	65.35	0	0
4107	1	118.36	33.54	0.00	0.00	4	1.0166465	-72.158769	115.00	19	1.100	0.900	2005.96	336.43	0	0
4108	1	28.34	8.03	0.00	0.00	4	0.9990379	-44.992281	115.00	21	1.100	0.900	396.61	144.28	0	0
4109	1	110.86	31.41	0.00	0.00	4	0.9836051	-49.714652	115.00	21	1.100	0.900	1838.42	609.73	0	0
4110	1	57.35	16.25	0.00	0.00	4	1.0074844	-62.761178	115.00	19	1.100	0.900	1287.64	-116.48	0	0
4111	1	104.08	29.49	0.00	0.00	4	0.9895881	-66.923617	115.00	19	1.100	0.900	2167.29	-34.12	0	0
4112	1	5.59	1.58	0.00	0.00	4	1.0202436	-54.414310	115.00	21	1.100	0.900	459.83	80.32	0	0
4113	1	0.00	0.00	0.00	0.00	4	1.0262208	-55.432524	230.00	20	1.100	0.900	30.02	13.20	0	0
4114	1	0.00	0.00	0.00	0.00	4	1.0172805	-57.599093	115.00	20	1.100	0.900	10.62	7.32	0	0
4115	2	0.00	0.00	0.00	0.00	4	1.0400000	-51.631447	13.80	20	1.100	0.900	29.46	0.00	0	0
4116	2	0.00	0.00	0.00	0.00	4	1.0400000	-51.674372	13.80	20	1.100	0.900	29.32	0.00	0	0
4117	1	18.89	5.35	0.00	0.00	4	1.0155437	-47.848928	115.00	20	1.100	0.900	37.96	7.40	0	0
4118	1	13.88	3.93	0.00	0.00	4	0.9871605	-56.148551	115.00	21	1.100	0.900	714.83	-10.68	0	0
4119	1	55.57	15.75	0.00	0.00	4	1.0116064	-57.795132	115.00	19	1.100	0.900	769.81	49.64	0	0
4120	1	46.52	13.18	0.00	0.00	4	0.9903323	-47.691202	115.00	21	1.100	0.900	-5.30	18.47	0	0
4121	1	4.11	1.16	0.00	50.00	4	1.0160039	-68.388806	115.00	19	1.100	0.900	1508.77	-53.45	0	0
4122	1	146.11	41.40	0.00	150.00	4	1.0163852	-71.395954	115.00	19	1.100	0.900	2157.79	-3.75	0	0
4123	1	90.50	25.64	0.00	0.00	4	0.9902981	-49.828503	115.00	21	1.100	0.900	875.06	108.20	0	0
4124	1	24.38	6.91	0.00	0.00	4	1.0039217	-62.194481	115.00	19	1.100	0.900	860.12	242.42	0	0
4125	1	4.50	1.28	0.00	0.00	4	0.9964282	-46.077478	115.00	21	1.100	0.900	792.44	21.17	0	0
4126	1	127.38	36.09	0.00	0.00	4	1.0053050	-56.168643	115.00	19	1.100	0.900	-36.13	46.43	0	0
4127	1	87.29	24.73	0.00	70.00	4	1.0034731	-57.885821	115.00	21	1.100	0.900	2513.79	-1142.84	0	0
4128	1	123.51	35.00	0.00	70.00	4	1.0071809	-69.178063	115.00	19	1.100	0.900	1292.25	280.72	0	0
4129	1	18.51	5.25	0.00	0.00	4	1.0325994	-56.069441	115.00	20	1.100	0.900	789.99	175.89	0	0
4130	1	9.48	2.69	0.00	23.99	4	1.0300000	-57.545517	115.00	20	1.100	0.900	796.67	0.00	0	0
4131	1	0.00	0.00	0.00	71.46	4	1.0300000	-50.425705	230.00	20	1.100	0.900	-0.64	0.00	0	0
4132	1	33.09	9.38	0.00	0.00	4	1.0280169	-51.347736	115.00	20	1.100	0.900	-0.02	0.41	0	0
4133	2	0.00	0.00	0.00	0.00	4	1.0300000	-50.425705	20.00	20	1.100	0.900	-0.64	0.00	0	0
4134	2	0.00	0.00	0.00	0.00	4	1.0247258	-49.604620	20.00	20	1.100	0.900	-0.63	-0.00	0	0
4135	2	0.00	0.00	0.00	0.00	4	1.0251174	-49.642870	20.00	20	1.100	0.900	-0.63	-0.00	0	0
4136	2	0.00	0.00	0.00	0.00	4	1.0234391	-49.397627	20.00	20	1.100	0.900	-0.63	-0.00	0	0
4137	2	0.00	0.00	0.00	0.00	4	1.0300000	-50.425705	20.00	20	1.100	0.900	-0.64	0.00	0	0
4138	2	0.00	0.00	0.00	0.00	4	1.0300000	-50.425705	20.00	20	1.100	0.900	-0.64	0.00	0	0
4139	1	10.62	3.01	0.00	0.00	4	0.9867381	-54.548467	115.00	21	1.100	0.900	684.00	-51.64	0	0
4140	1	0.00	0.00	0.00	0.00	4	1.0326228	-48.530030	230.00	21	1.100	0.900	146.80	18.45	0	0
4141	1	0.00	0.00	0.00	86.25	4	1.0300000	-51.705451	115.00	21	1.100	0.900	339.36	0.00	0	0
4142	2	0.00	0.00	0.00	0.00	4	1.0400000	-46.439396	13.80	21	1.100	0.900	145.26	18.07	0	0
4143	1	14.36	4.07	0.00	0.00	4	1.0113695	-53.930089	115.00	20	1.100	0.900	1.56	1.50	0	0
4144	1	16.36	4.63	0.00	0.00	4	0.9887819	-55.846561	115.00	21	1.100	0.900	1656.11	-448.59	0	0
4145	1	49.86	14.13	0.00	0.00	4	0.9936179	-46.495222	115.00	21	1.100	0.900	420.16	158.52	0	0
4146	1	0.00	0.00	0.00	0.00	4	1.0272551	-55.619034	230.00	20	1.100	0.900	66.28	36.49	0	0
4147	1	193.64	54.87	0.00	100.00	4	1.0267915	-57.439958	115.00	20	1.100	0.900	961.98	0.00	0	0
4148	1	14.64	4.15	0.00	0.00	4	0.9955950	-57.698453	115.00	20	1.100	0.900	758.80	52.71	0	0
4149	1	61.36	17.38	0.00	0.00	4	0.9960008	-44.881821	115.00	21	1.100	0.900	264.37	76.36	0	0
4150	1	12.53	3.55	0.00	0.00	4	0.9900694	-48.365936	115.00	21	1.100	0.900	1510.41	112.15	0	0
4151	1	0.00	0.00	0.00	0.00	4	1.0270038	-49.743753	230.00	21	1.100	0.900	81.22	46.21	0	0
4152	1	0.00	0.00	0.00	0.00	4	1.0218303	-48.315998	115.00	21	1.100	0.900	-36.78	40.56	0	0
4153	2	0.00	0.00	0.00	0.00	4	1.0370889	-47.921065	18.00	21	1.100	0.900	78.07	45.43	0	0
4154	1	26.32	7.46	0.00	0.00	4	1.0050675	-67.459887	115.00	19	1.100	0.900	1279.49	46.37	0	0
4155	1	19.45	5.51	0.00	0.00	4	1.0099603	-65.391775	115.00	19	1.100	0.900	1079.35	23.66	0	0
4156	1	108.01	30.60	0.00	0.00	4	0.9931327	-49.314709	115.00	21	1.100	0.900	106.26	-27.15	0	0
4157	1	104.67	29.66	0.00	0.00	4	1.0137374	-69.861439	115.00	19	1.100	0.900	2262.60	-31.91	0	0
4158	1	0.00	0.00	0.00	0.00	4	1.0149096	-41.960137	230.00	21	1.100	0.900	18.85	5.65	0	0
4159	1	36.18	10.25	0.00	0.00	4	1.0001934	-46.167167	115.00	21	1.100	0.900	-39.25	-2.86	0	0
4160	2	0.00	0.00	0.00	0.00	4	1.0300000	-39.361148	13.80	21	1.100	0.900	18.61	0.00	0	0
4161	2	0.00	0.00	0.00	0.00	4	1.0300000	-39.118783	13.80	21	1.100	0.900	17.72	0.00	0	0
4162	2	0.00	0.00	0.00	0.00	4	1.0300000	-38.370110	13.80	21	1.100	0.900	17.77	0.00	0	0
4163	2	0.00	0.00	0.00	0.00	4	1.0149096	-41.960137	13.80	21	1.100	0.900	18.85	5.65	0	0
4164	1	2.03	0.57	0.00	0.00	4	1.0094541	-64.378402	115.00	19	1.100	0.900	1036.98	33.40	0	0
4165	1	0.00	0.00	0.00	0.00	4	1.0249035	-46.309882	115.00	21	1.100	0.900	19.25	1.80	0	0
4166	2	0.00	0.00	0.00	0.00	4	1.0110239	-42.452741	13.80	21	1.100	0.900	-1984.34	4412.77	0	0
4167	1	5.31	1.50	0.00	0.00	4	0.9991458	-67.562002	115.00	19	1.100	0.900	2481.37	-36.26	0	0
4168	1	8.87	2.51	0.00	0.00	4	0.9987114	-46.477124	115.00	21	1.100	0.900	-44.01	-2.64	0	0
4169	1	27.68	7.84	0.00	0.00	4	0.9899948	-51.983769	115.00	21	1.100	0.900	637.66	28.22	0	0
4170	1	35.86	10.16	0.00	0.00	4	0.9898524	-46.735027	115.00	21	1.100	0.900	446.33	137.80	0	0
4171	1	167.63	47.50	0.00	100.00	4	1.0121964	-62.144328	115.00	19	1.100	0.900	1593.05	-350.77	0	0
4172	1	42.31	11.99	0.00	0.00	4	1.0100562	-50.700345	115.00	20	1.100	0.900	49.79	6.57	0	0
4173	1	12.05	3.42	0.00	0.00	4	1.0005020	-40.472845	115.00	21	1.100	0.900	193.69	58.98	0	0
4174	1	19.16	5.43	0.00	85.00	4	1.0204890	-57.439464	115.00	20	1.100	0.900	96.30	16.59	0	0
4175	1	3.16	0.89	0.00	21.78	4	1.0300000	-55.995862	115.00	20	1.100	0.900	-120.89	0.00	0	0
4176	1	0.00	0.00	0.00	0.00	4	1.0390030	-52.558982	115.00	20	1.100	0.900	-1232.05	19.60	0	0
4177	2	0.00	0.00	0.00	0.00	4	1.0400000	-49.194261	13.80	20	1.100	0.900	-1227.27	0.00	0	0
4178	1	17.46	4.95	0.00	44.77	4	1.0248506	-46.640071	115.00	21	1.100	0.900	634.47	0.00	0	0
4179	1	19.92	5.64	0.00	0.00	4	1.0158532	-58.181297	115.00	20	1.100	0.900	794.61	127.75	0	0
4180	1	10.76	3.05	0.00	0.00	4	0.9877492	-47.787496	115.00	21	1.100	0.900	490.50	125.96	0	0
4181	2	0.00	0.00	0.00	0.00	4	1.0233091	-39.170176	230.00	21	1.100	0.900	34.64	12.70	0	0
4182	1	22.68	6.43	0.00	0.00	4	1.0045351	-43.226492	115.00	21	1.100	0.900	176.56	64.66	0	0
4183	2	0.00	0.00	0.00	0.00	4	1.0190508	-49.645021	230.00	19	1.100	0.900	-15.57	18.01	0	0
4184	1	0.00	0.00	0.00	0.00	4	1.0067620	-57.360595	115.00	19	1.100	0.900	-319.78	-39.03	0	0
4185	1	37.84	10.72	0.00	20.63	4	1.0205840	-58.533721	115.00	19	1.100	0.900	497.88	147.30	0	0
4186	1	37.06	10.50	0.00	53.80	4	1.0029834	-68.913059	115.00	19	1.100	0.900	2147.18	1.23	0	0
4187	1	15.06	4.27	0.00	0.00	4	1.0011432	-58.756681	115.00	20	1.100	0.900	8.07	5.20	0	0
4188	1	2.97	0.84	0.00	0.00	4	1.0304082	-53.059676	115.00	20	1.100	0.900	-1.21	3.36	0	0
4189	1	29.89	8.47	0.00	0.00	4	0.9976398	-56.694518	115.00	20	1.100	0.900	3.91	2.86	0	0
4190	1	132.46	37.53	0.00	0.00	4	1.0115472	-58.349537	115.00	20	1.100	0.900	1.05	6.43	0	0
4191	1	46.43	13.16	0.00	0.00	4	1.0038447	-55.527192	115.00	19	1.100	0.900	-238.01	-22.54	0	0
4192	2	0.00	0.00	0.00	0.00	4	1.0200000	-50.424976	230.00	19	1.100	0.900	18.20	0.00	0	0
4193	1	178.22	50.50	0.00	0.00	4	1.0131258	-53.166426	115.00	19	1.100	0.900	-5.26	15.51	0	0
4194	2	0.00	0.00	0.00	0.00	4	1.0030225	-61.230661	115.00	19	1.100	0.900	1247.21	-52.92	0	0
4195	2	0.00	0.00	0.00	0.00	4	1.0352260	-51.229608	500.00	20	1.100	0.900	65.16	26.06	0	0
4196	1	0.00	0.00	0.00	0.00	4	1.0333288	-52.711399	230.00	20	1.100	0.900	70.70	29.79	0	0
4197	1	0.00	0.00	0.00	4.12	4	1.0300000	-54.688666	115.00	20	1.100	0.900	96.82	177.10	0	0
5003	1	113.64	32.20	0.00	0.00	5	0.9907094	-70.548908	161.00	16	1.100	0.900	549.60	24.83	0	0
5004	1	11.69	3.31	0.00	0.00	5	0.9901214	-63.318831	161.00	14	1.100	0.900	101.67	13.33	0	0
5005	1	8.95	2.53	0.00	0.00	5	1.0151020	-54.942689	161.00	18	1.100	0.900	40.44	1.75	0	0
5006	1	100.19	28.39	0.00	0.00	5	0.9963050	-70.087098	161.00	16	1.100	0.900	295.78	38.83	0	0
5007	1	72.05	20.42	0.00	0.00	5	0.9963480	-65.802662	161.00	17	1.100	0.900	361.22	5.03	0	0
5008	1	7.60	2.15	0.00	0.00	5	1.0134549	-43.403608	161.00	15	1.100	0.900	-1.92	14.44	0	0
5009	1	62.68	17.76	0.00	0.00	5	0.9984726	-71.336022	161.00	16	1.100	0.900	418.23	27.90	0	0
5010	1	133.87	37.93	0.00	0.00	5	0.9976600	-69.307673	161.00	16	1.100	0.900	306.26	41.42	0	0
5011	1	7.64	2.17	0.00	0.00	5	1.0062565	-55.190301	161.00	13	1.100	0.900	57.86	10.67	0	0
5012	1	81.32	23.04	0.00	0.00	5	0.9941937	-66.280911	161.00	17	1.100	0.900	412.01	-6.45	0	0
5013	1	19.34	5.48	0.00	44.91	5	1.0300000	-51.305792	161.00	15	1.100	0.900	33.15	0.00	0	0
5014	1	46.76	13.25	0.00	0.00	5	0.9996316	-62.526014	161.00	17	1.100	0.900	214.33	22.50	0	0
5015	1	0.00	0.00	0.00	0.00	5	1.0045889	-61.271278	500.00	17	1.100	0.900	105.25	12.93	0	0
5016	1	181.16	51.33	0.00	0.00	5	1.0033480	-65.882204	161.00	17	1.100	0.900	161.81	19.89	0	0
5017	1	13.85	3.93	0.00	0.00	5	0.9945011	-67.149280	161.00	17	1.100	0.900	635.51	-69.07	0	0
5018	1	0.00	0.00	0.00	0.00	5	1.0057264	-48.440380	500.00	12	1.100	0.900	27.68	-1.45	0	0
5019	1	0.00	0.00	0.00	0.00	5	1.0037275	-50.190212	161.00	12	1.100	0.900	32.18	0.80	0	0
5020	2	0.00	0.00	0.00	0.00	5	1.0000000	-46.731749	13.80	12	1.100	0.900	27.73	0.00	0	0
5021	1	0.00	0.00	0.00	0.00	5	1.0017800	-59.169921	500.00	17	1.100	0.900	78.04	6.57	0	0
5022	1	140.24	39.73	0.00	0.00	5	0.9993970	-62.883230	161.00	17	1.100	0.900	123.63	8.50	0	0
5023	2	0.00	0.00	0.00	0.00	5	1.0017800	-59.169921	13.80	17	1.100	0.900	78.04	6.57	0	0
5024	1	50.92	14.43	0.00	0.00	5	1.0052727	-55.613729	161.00	13	1.100	0.900	37.26	1.56	0	0
5025	1	74.46	21.10	0.00	0.00	5	0.9960287	-62.213501	161.00	18	1.100	0.900	2256.01	-249.23	0	0
5026	1	71.11	20.15	0.00	0.00	5	0.9914031	-67.377497	161.00	17	1.100	0.900	188.30	10.60	0	0
5027	1	74.13	21.00	0.00	0.00	5	0.9948683	-68.235677	161.00	17	1.100	0.900	439.01	-41.53	0	0
5028	1	9.35	2.65	0.00	0.00	5	1.0003037	-68.340811	161.00	17	1.100	0.900	224.12	28.88	0	0
5029	1	12.77	3.62	0.00	0.00	5	1.0035968	-54.538281	161.00	13	1.100	0.900	42.56	3.42	0	0
5030	1	79.61	22.55	0.00	0.00	5	0.9924807	-65.976756	161.00	12	1.100	0.900	135.78	-1.77	0	0
5031	1	42.36	12.00	0.00	0.00	5	1.0038020	-66.423090	161.00	16	1.100	0.900	179.91	29.27	0	0
5032	1	47.16	13.36	0.00	0.00	5	0.9941685	-69.483503	161.00	16	1.100	0.900	401.14	40.61	0	0
5033	1	0.00	0.00	0.00	0.00	5	1.0118848	-63.685833	500.00	16	1.100	0.900	15.89	-9.64	0	0
5034	1	55.35	15.68	0.00	0.00	5	1.0060098	-65.895631	161.00	16	1.100	0.900	122.66	23.41	0	0
5035	2	0.00	0.00	0.00	0.00	5	1.0118848	-63.685833	13.20	16	1.100	0.900	15.89	-9.64	0	0
5036	2	0.00	0.00	0.00	0.00	5	1.0118848	-63.685833	13.20	16	1.100	0.900	15.89	-9.64	0	0
5037	2	0.00	0.00	0.00	0.00	5	1.0200000	-63.058678	13.20	16	1.100	0.900	16.22	0.00	0	0
5038	2	0.00	0.00	0.00	0.00	5	1.0200000	-63.037497	13.20	16	1.100	0.900	16.21	0.00	0	0
5039	2	0.00	0.00	0.00	0.00	5	1.0200000	-63.405203	13.20	16	1.100	0.900	16.11	-1936.29	0	0
5040	2	0.00	0.00	0.00	0.00	5	1.0200000	-62.839336	13.20	16	1.100	0.900	16.59	0.00	0	0
5041	2	0.00	0.00	0.00	0.00	5	1.0200000	-63.099877	13.20	16	1.100	0.900	16.32	0.00	0	0
5042	2	0.00	0.00	0.00	0.00	5	1.0200000	-62.990350	13.20	16	1.100	0.900	16.23	0.00	0	0
5043	1	68.10	19.29	0.00	0.00	5	0.9871322	-69.444401	161.00	16	1.100	0.900	332.55	45.71	0	0
5044	1	17.50	4.96	0.00	0.00	5	0.9983560	-62.874548	161.00	17	1.100	0.900	-869.17	-9.19	0	0
5045	1	0.00	0.00	0.00	0.00	5	1.0122809	-48.740221	500.00	18	1.100	0.900	27.02	-7.56	0	0
5046	1	77.11	21.85	0.00	0.00	5	1.0101290	-50.769925	161.00	18	1.100	0.900	28.48	-5.27	0	0
5047	1	0.00	0.00	0.00	0.00	5	1.0087698	-59.616909	500.00	17	1.100	0.900	68.11	-1.14	0	0
5048	1	184.54	52.29	0.00	0.00	5	0.9973253	-63.952789	161.00	17	1.100	0.900	119.43	13.39	0	0
5049	1	0.00	0.00	0.00	0.00	5	1.0073703	-59.680090	500.00	16	1.100	0.900	135.95	13.41	0	0
5050	1	64.60	18.30	0.00	0.00	5	1.0038546	-64.149811	161.00	16	1.100	0.900	185.61	33.30	0	0
5051	2	0.00	0.00	0.00	0.00	5	1.0144195	-58.912527	22.00	16	1.100	0.900	135.54	13.21	0	0
5052	1	0.00	0.00	0.00	0.00	5	1.0063141	-62.850722	115.00	16	1.100	0.900	272.04	49.84	0	0
5053	1	152.78	43.29	0.00	0.00	5	0.9906789	-69.266525	161.00	16	1.100	0.900	234.51	37.77	0	0
5054	1	21.17	6.00	0.00	0.00	5	0.9966853	-57.161780	161.00	14	1.100	0.900	63.95	11.50	0	0
5055	1	0.00	0.00	0.00	0.00	5	1.0041437	-49.952648	500.00	12	1.100	0.900	17.98	-1.58	0	0
5056	1	40.40	11.45	0.00	0.00	5	1.0028157	-50.805171	161.00	12	1.100	0.900	1.50	-2.36	0	0
5057	2	0.00	0.00	0.00	0.00	5	1.0041437	-49.952648	13.80	12	1.100	0.900	17.98	-1.58	0	0
5058	2	0.00	0.00	0.00	0.00	5	1.0000000	-47.185069	13.80	12	1.100	0.900	18.09	0.00	0	0
5059	1	0.00	0.00	0.00	0.00	5	0.9999332	-63.937503	161.00	14	1.100	0.900	62.21	5.02	0	0
5060	1	0.00	0.00	0.00	0.00	5	1.0048413	-66.266987	115.00	14	1.100	0.900	5.84	-11.75	0	0
5061	1	0.00	0.00	0.00	35.43	5	1.0300000	-69.576034	115.00	14	1.100	0.900	5.40	0.00	0	0
5062	1	43.74	12.39	0.00	0.00	5	1.0020433	-73.858811	115.00	14	1.100	0.900	5.39	-0.00	0	0
5063	1	0.00	0.00	0.00	0.00	5	1.0114674	-61.890055	500.00	17	1.100	0.900	110.80	10.01	0	0
5064	1	77.07	21.84	0.00	0.00	5	1.0032684	-66.085901	161.00	17	1.100	0.900	173.96	24.61	0	0
5065	2	0.00	0.00	0.00	0.00	5	1.0124274	-61.787074	13.80	17	1.100	0.900	110.76	9.99	0	0
5066	2	0.00	0.00	0.00	0.00	5	1.0114674	-61.890055	13.80	17	1.100	0.900	110.80	10.01	0	0
5067	2	0.00	0.00	0.00	0.00	5	1.0300000	-59.313974	13.80	17	1.100	0.900	110.15	0.00	0	0
5068	2	0.00	0.00	0.00	0.00	5	1.0300000	-59.189130	13.80	17	1.100	0.900	110.03	0.00	0	0
5069	2	0.00	0.00	0.00	0.00	5	1.0300000	-59.018450	13.80	17	1.100	0.900	109.94	0.00	0	0
5070	1	74.65	21.15	0.00	0.00	5	0.9927246	-69.970946	161.00	17	1.100	0.900	358.04	38.28	0	0
5071	1	74.11	21.00	0.00	0.00	5	1.0115919	-54.573295	161.00	13	1.100	0.900	35.05	0.95	0	0
5072	1	72.34	20.50	0.00	0.00	5	0.9961414	-69.548863	161.00	16	1.100	0.900	261.03	37.93	0	0
5073	1	8.83	2.50	0.00	0.00	5	1.0218213	-46.468404	161.00	15	1.100	0.900	34.80	-6.03	0	0
5074	1	31.78	9.00	0.00	0.00	5	0.9989428	-69.253780	161.00	16	1.100	0.900	221.07	42.44	0	0
5075	1	3.96	1.12	0.00	0.00	5	1.0058477	-56.666599	161.00	18	1.100	0.900	37.95	1.25	0	0
5076	1	0.00	0.00	0.00	0.00	5	1.0070020	-71.341651	161.00	16	1.100	0.900	417.87	19.17	0	0
5077	1	18.49	5.24	0.00	81.78	5	1.0300000	-72.295802	115.00	16	1.100	0.900	404.56	0.00	0	0
5078	1	66.42	18.82	0.00	0.00	5	0.9920288	-66.582503	161.00	17	1.100	0.900	301.60	17.41	0	0
5079	1	38.19	10.82	0.00	0.00	5	1.0156309	-56.028728	161.00	13	1.100	0.900	34.89	0.88	0	0
5080	1	37.61	10.66	0.00	0.00	5	0.9973864	-56.917208	161.00	13	1.100	0.900	40.83	2.61	0	0
5081	1	89.83	25.45	0.00	0.00	5	1.0039799	-55.577791	161.00	13	1.100	0.900	38.22	1.05	0	0
5082	1	102.22	28.96	0.00	0.00	5	0.9967791	-69.342033	161.00	17	1.100	0.900	228.01	21.52	0	0
5083	1	0.00	0.00	0.00	0.00	5	1.0106211	-63.378962	500.00	16	1.100	0.900	135.40	14.73	0	0
5084	1	224.20	63.52	0.00	0.00	5	0.9963396	-67.660012	161.00	16	1.100	0.900	203.38	34.97	0	0
5085	1	51.30	14.54	0.00	0.00	5	0.9901827	-69.512826	161.00	17	1.100	0.900	383.38	37.47	0	0
5086	1	92.04	26.08	0.00	0.00	5	0.9908838	-68.919281	161.00	17	1.100	0.900	240.93	16.50	0	0
5087	1	4.13	1.17	0.00	0.00	5	0.9923611	-63.521234	161.00	14	1.100	0.900	215.63	23.99	0	0
5088	1	0.00	0.00	0.00	0.00	5	0.9995238	-58.861506	161.00	18	1.100	0.900	92.15	13.77	0	0
5089	2	0.00	0.00	0.00	0.00	5	0.9995238	-58.861506	13.80	18	1.100	0.900	92.15	13.77	0	0
5090	1	108.74	30.81	0.00	175.00	5	0.9997205	-70.735744	161.00	16	1.100	0.900	452.38	28.03	0	0
5091	1	5.33	1.51	0.00	0.00	5	0.9924164	-62.924073	161.00	14	1.100	0.900	182.48	26.55	0	0
5092	1	17.62	4.99	0.00	0.00	5	0.9939667	-66.832084	161.00	14	1.100	0.900	932.02	-99.38	0	0
5093	1	47.98	13.60	0.00	215.00	5	1.0079788	-67.355553	161.00	17	1.100	0.900	258.88	-129.60	0	0
5094	1	2.66	0.75	0.00	0.00	5	1.0091173	-60.744883	161.00	14	1.100	0.900	44.54	0.48	0	0
5095	1	32.24	9.14	0.00	0.00	5	1.0061183	-69.262392	161.00	17	1.100	0.900	277.40	8.92	0	0
5096	1	61.74	17.49	0.00	0.00	5	0.9981396	-68.350553	161.00	16	1.100	0.900	267.74	41.33	0	0
5097	1	82.57	23.40	0.00	0.00	5	0.9999905	-67.690787	161.00	17	1.100	0.900	206.33	27.49	0	0
5098	1	156.22	44.26	0.00	250.00	5	1.0133440	-68.534302	161.00	17	1.100	0.900	784.12	-118.45	0	0
5099	1	67.63	19.16	0.00	200.00	5	1.0285075	-69.578193	161.00	17	1.100	0.900	304.17	0.00	0	0
5100	1	22.45	6.36	0.00	0.00	5	0.9981496	-69.107390	161.00	16	1.100	0.900	846.27	6.20	0	0
5101	1	22.63	6.41	0.00	0.00	5	1.0231317	-52.463511	161.00	15	1.100	0.900	34.56	0.35	0	0
5102	1	0.00	0.00	0.00	0.00	5	1.0061033	-64.418809	500.00	16	1.100	0.900	110.61	8.95	0	0
5103	1	234.49	66.44	0.00	0.00	5	0.9970281	-68.689095	161.00	16	1.100	0.900	226.42	36.79	0	0
5104	1	79.02	22.39	0.00	0.00	5	0.9906389	-66.894826	161.00	17	1.100	0.900	174.28	13.64	0	0
5105	1	105.27	29.83	0.00	0.00	5	0.9978443	-70.391690	161.00	17	1.100	0.900	273.99	22.22	0	0
5106	2	0.00	0.00	0.00	0.00	5	0.9978443	-70.391690	13.80	17	1.100	0.900	273.99	22.22	0	0
5107	2	0.00	0.00	0.00	0.00	5	0.9978443	-70.391690	13.80	17	1.100	0.900	273.99	22.22	0	0
5108	1	40.12	11.37	0.00	437.23	5	1.0128131	-67.989025	161.00	17	1.100	0.900	228.20	31.76	0	0
5109	1	53.98	15.29	0.00	0.00	5	0.9875912	-68.878976	161.00	16	1.100	0.900	532.18	40.67	0	0
5110	1	3.44	0.97	0.00	0.00	5	0.9917111	-54.239273	161.00	12	1.100	0.900	44.66	3.37	0	0
5111	1	37.24	10.55	0.00	0.00	5	0.9960157	-70.779409	161.00	16	1.100	0.900	322.22	37.06	0	0
5112	1	14.25	4.04	0.00	0.00	5	1.0123926	-55.789405	161.00	18	1.100	0.900	40.27	2.41	0	0
5113	1	21.58	6.11	0.00	0.00	5	1.0034495	-67.460586	161.00	17	1.100	0.900	567.92	-47.34	0	0
5114	1	56.95	16.13	0.00	0.00	5	0.9941359	-68.858720	161.00	16	1.100	0.900	262.98	25.93	0	0
5115	1	17.73	5.02	0.00	0.00	5	1.0124831	-66.889137	161.00	16	1.100	0.900	220.04	35.68	0	0
5116	1	141.56	40.11	0.00	0.00	5	0.9951292	-70.174198	161.00	16	1.100	0.900	263.80	36.02	0	0
5117	1	128.28	36.35	0.00	0.00	5	0.9865440	-68.889181	161.00	17	1.100	0.900	214.20	13.05	0	0
5118	1	8.65	2.45	0.00	0.00	5	1.0132524	-44.722894	161.00	15	1.100	0.900	27.22	2.67	0	0
5119	1	4.40	1.25	0.00	0.00	5	1.0020019	-55.984449	161.00	12	1.100	0.900	-126.25	-33.07	0	0
5120	1	0.00	0.00	0.00	0.00	5	1.0265440	-46.556928	500.00	15	1.100	0.900	31.57	-7.16	0	0
5121	1	76.66	21.72	0.00	30.00	5	1.0230209	-47.168159	161.00	15	1.100	0.900	33.58	-6.33	0	0
5122	1	65.00	18.42	0.00	0.00	5	0.9955799	-70.488959	161.00	16	1.100	0.900	403.83	37.53	0	0
5123	1	0.00	0.00	0.00	0.00	5	1.0100272	-52.555942	161.00	13	1.100	0.900	91.91	14.01	0	0
5124	1	26.69	7.56	0.00	0.00	5	1.0074593	-51.603706	115.00	13	1.100	0.900	93.42	16.83	0	0
5125	1	67.92	19.24	0.00	0.00	5	1.0008265	-67.035469	161.00	17	1.100	0.900	191.72	25.96	0	0
5126	1	173.21	49.08	0.00	0.00	5	0.9902963	-71.027081	161.00	16	1.100	0.900	422.81	36.18	0	0
5127	1	3.89	1.10	0.00	0.00	5	1.0141062	-56.061431	161.00	18	1.100	0.900	43.40	2.92	0	0
5128	1	90.51	25.65	0.00	0.00	5	0.9933402	-70.261564	161.00	16	1.100	0.900	434.52	32.49	0	0
5129	1	14.89	4.22	0.00	0.00	5	1.0293648	-50.946254	161.00	18	1.100	0.900	33.65	-0.70	0	0
5130	1	99.79	28.27	0.00	0.00	5	0.9927567	-69.226518	161.00	16	1.100	0.900	233.64	37.55	0	0
5131	1	0.00	0.00	0.00	0.00	5	1.0231063	-50.417965	500.00	13	1.100	0.900	32.16	0.17	0	0
5132	1	102.52	29.05	0.00	0.00	5	1.0160354	-52.635815	161.00	13	1.100	0.900	35.68	1.35	0	0
5133	1	12.16	3.45	0.00	0.00	5	1.0133441	-55.383257	161.00	18	1.100	0.900	40.44	1.97	0	0
5134	1	26.98	7.64	0.00	0.00	5	1.0093659	-47.531445	161.00	15	1.100	0.900	13.57	11.80	0	0
5135	1	27.59	7.82	0.00	0.00	5	1.0204576	-52.703316	161.00	15	1.100	0.900	36.79	3.64	0	0
5136	1	11.94	3.38	0.00	0.00	5	0.9954239	-62.762024	161.00	16	1.100	0.900	156.82	21.23	0	0
5137	1	0.00	0.00	0.00	0.00	5	1.0176096	-53.946851	500.00	13	1.100	0.900	31.60	-0.63	0	0
5138	1	105.04	29.76	0.00	0.00	5	1.0150916	-55.243847	161.00	13	1.100	0.900	33.65	0.46	0	0
5139	1	86.38	24.47	0.00	270.00	5	1.0105382	-71.564700	161.00	16	1.100	0.900	306.29	29.99	0	0
5140	1	8.65	2.45	0.00	0.00	5	1.0035546	-56.064318	161.00	13	1.100	0.900	38.05	1.77	0	0
5141	1	45.38	12.86	0.00	0.00	5	0.9970520	-66.692161	161.00	16	1.100	0.900	188.27	30.23	0	0
5142	1	15.53	4.40	0.00	0.00	5	1.0005197	-55.835833	161.00	13	1.100	0.900	41.24	2.82	0	0
5143	1	87.45	24.78	0.00	0.00	5	1.0003562	-66.866675	161.00	17	1.100	0.900	185.48	23.91	0	0
5144	1	73.43	20.80	0.00	0.00	5	1.0055315	-56.205613	161.00	13	1.100	0.900	40.58	3.33	0	0
5145	1	117.86	33.39	0.00	0.00	5	0.9981660	-68.515163	161.00	17	1.100	0.900	237.95	34.34	0	0
5146	1	90.75	25.71	0.00	0.00	5	0.9940192	-68.990617	161.00	16	1.100	0.900	333.18	44.78	0	0
5147	1	108.12	30.63	0.00	0.00	5	0.9911151	-70.538473	161.00	16	1.100	0.900	261.40	37.07	0	0
5148	1	83.41	23.63	0.00	0.00	5	0.9923669	-70.546557	161.00	17	1.100	0.900	279.70	27.86	0	0
5149	1	91.45	25.91	0.00	0.00	5	0.9905250	-70.928696	161.00	16	1.100	0.900	442.64	31.70	0	0
5150	1	4.11	1.17	0.00	0.00	5	1.0005693	-54.529431	161.00	12	1.100	0.900	22.33	-7.82	0	0
5151	1	5.33	1.51	0.00	0.00	5	1.0106272	-57.506159	161.00	18	1.100	0.900	57.67	6.09	0	0
5152	1	60.98	17.28	0.00	0.00	5	0.9926180	-69.616778	161.00	16	1.100	0.900	387.71	43.95	0	0
5153	1	15.98	4.53	0.00	0.00	5	0.9987644	-60.279925	161.00	12	1.100	0.900	-572.18	-38.95	0	0
5154	1	15.58	4.41	0.00	0.00	5	1.0028091	-58.268572	161.00	18	1.100	0.900	74.68	9.60	0	0
5155	1	3.71	1.05	0.00	0.00	5	1.0132304	-49.795644	161.00	12	1.100	0.900	23.70	8.82	0	0
5156	1	6.22	1.76	0.00	0.00	5	1.0253651	-49.971747	161.00	15	1.100	0.900	31.88	0.78	0	0
5157	1	146.63	41.55	0.00	0.00	5	0.9873654	-69.190157	161.00	17	1.100	0.900	363.96	37.87	0	0
5158	1	168.19	47.66	0.00	0.00	5	1.0155425	-69.427461	161.00	16	1.100	0.900	980.15	1.33	0	0
5159	1	14.54	4.12	0.00	0.00	5	1.0095487	-53.028700	161.00	13	1.100	0.900	91.04	12.71	0	0
5160	1	59.35	16.81	0.00	0.00	5	0.9961438	-65.765426	161.00	17	1.100	0.900	307.42	15.35	0	0
5161	1	199.65	56.57	0.00	210.00	5	1.0151840	-70.874210	161.00	16	1.100	0.900	662.23	11.52	0	0
5162	1	6.69	1.90	0.00	0.00	5	0.9978511	-58.224871	161.00	14	1.100	0.900	73.96	12.27	0	0
5163	1	15.15	4.29	0.00	0.00	5	1.0121574	-53.869535	161.00	13	1.100	0.900	39.67	1.79	0	0
5164	1	0.00	0.00	0.00	0.00	5	1.0047809	-62.034457	500.00	17	1.100	0.900	117.35	15.02	0	0
5165	1	55.53	15.73	0.00	0.00	5	1.0002778	-65.065323	161.00	17	1.100	0.900	309.68	14.19	0	0
5166	2	0.00	0.00	0.00	0.00	5	1.0218744	-60.135917	13.80	17	1.100	0.900	116.24	14.51	0	0
5167	2	0.00	0.00	0.00	0.00	5	1.0055262	-61.953321	13.80	17	1.100	0.900	117.30	15.00	0	0
5168	1	125.67	35.61	0.00	0.00	5	0.9927319	-71.429395	161.00	16	1.100	0.900	368.70	26.90	0	0
5169	1	0.00	0.00	0.00	0.00	5	1.0217341	-52.714076	161.00	15	1.100	0.900	38.87	2.15	0	0
5170	2	0.00	0.00	0.00	0.00	5	1.0165455	-51.072861	18.00	15	1.100	0.900	38.69	2.19	0	0
5171	1	1.06	0.30	0.00	0.00	5	0.9933257	-62.141745	161.00	14	1.100	0.900	164.32	25.19	0	0
5172	1	74.24	21.03	0.00	200.00	5	1.0198677	-64.954517	161.00	12	1.100	0.900	123.43	5.52	0	0
5173	1	136.36	38.63	0.00	0.00	5	0.9907739	-69.470466	161.00	16	1.100	0.900	239.05	37.95	0	0
5174	1	4.32	1.22	0.00	0.00	5	0.9946805	-61.093622	161.00	14	1.100	0.900	140.42	22.78	0	0
5175	1	118.67	33.62	0.00	0.00	5	0.9984502	-66.349175	161.00	17	1.100	0.900	313.99	14.47	0	0
5176	1	7.30	2.07	0.00	0.00	5	0.9965033	-52.413722	161.00	12	1.100	0.900	38.79	2.42	0	0
5177	1	91.38	25.89	0.00	0.00	5	0.9896037	-68.677722	161.00	17	1.100	0.900	312.66	7.41	0	0
5178	1	83.96	23.79	0.00	0.00	5	0.9936547	-69.859776	161.00	16	1.100	0.900	399.21	48.07	0	0
5179	1	0.00	0.00	0.00	0.00	5	1.0168382	-57.438271	500.00	14	1.100	0.900	29.34	-5.94	0	0
5180	1	88.36	25.04	0.00	0.00	5	1.0125152	-58.941199	161.00	14	1.100	0.900	33.32	-3.60	0	0
5181	1	178.22	50.50	0.00	0.00	5	0.9927655	-70.312442	161.00	16	1.100	0.900	468.05	40.30	0	0
5182	1	3.82	1.08	0.00	0.00	5	1.0057386	-55.737757	161.00	13	1.100	0.900	37.92	1.78	0	0
5183	1	139.09	39.41	0.00	0.00	5	1.0015357	-71.472492	161.00	16	1.100	0.900	287.92	31.88	0	0
5184	1	80.23	22.73	0.00	0.00	5	0.9838622	-69.991378	161.00	17	1.100	0.900	2286.70	635.98	0	0
5185	1	25.72	7.29	0.00	0.00	5	1.0005455	-65.422774	161.00	17	1.100	0.900	306.88	-230.62	0	0
5186	1	24.98	7.08	0.00	0.00	5	0.9925805	-66.512603	161.00	17	1.100	0.900	443.42	-6.78	0	0
5187	1	15.41	4.37	0.00	0.00	5	0.9984695	-50.028801	161.00	12	1.100	0.900	-33.21	20.01	0	0
5188	1	64.82	18.37	0.00	0.00	5	0.9903097	-70.107809	161.00	16	1.100	0.900	271.69	35.95	0	0
5189	1	78.84	22.34	0.00	0.00	5	0.9985508	-70.167167	161.00	16	1.100	0.900	634.30	9.14	0	0
5190	1	3.38	0.96	0.00	0.00	5	1.0068826	-57.884893	161.00	12	1.100	0.900	67.64	4.26	0	0
5191	1	7.58	2.15	0.00	60.00	5	1.0174692	-56.774813	161.00	18	1.100	0.900	47.84	3.94	0	0
5192	1	0.00	0.00	0.00	0.00	5	1.0192336	-51.215633	500.00	13	1.100	0.900	33.98	0.72	0	0
5193	1	134.77	38.19	0.00	0.00	5	1.0153943	-52.515195	161.00	13	1.100	0.900	32.25	0.38	0	0
5194	1	59.01	16.72	0.00	0.00	5	0.9962956	-68.742990	161.00	17	1.100	0.900	284.06	37.64	0	0
5195	1	55.26	15.66	0.00	0.00	5	1.0087345	-67.964437	161.00	17	1.100	0.900	352.45	-1.80	0	0
5196	1	0.00	0.00	0.00	0.00	5	1.0035203	-51.752118	500.00	12	1.100	0.900	22.48	-2.06	0	0
5197	1	0.00	0.00	0.00	0.00	5	1.0021232	-53.478391	161.00	12	1.100	0.900	13.56	-10.80	0	0
5198	2	0.00	0.00	0.00	0.00	5	1.0012362	-51.033942	18.00	12	1.100	0.900	22.52	1.53	0	0
5199	1	24.33	6.89	0.00	0.00	5	0.9940055	-68.085937	161.00	17	1.100	0.900	203.57	0.08	0	0
5200	1	66.35	18.80	0.00	0.00	5	0.9883754	-55.893636	161.00	12	1.100	0.900	50.16	3.94	0	0
5201	1	4.81	1.36	0.00	0.00	5	1.0050583	-55.178884	161.00	14	1.100	0.900	52.66	7.29	0	0
5202	1	8.64	2.45	0.00	0.00	5	0.9998825	-63.335217	161.00	14	1.100	0.900	79.27	7.94	0	0
5203	1	147.01	41.65	0.00	0.00	5	0.9908802	-70.730410	161.00	16	1.100	0.900	300.79	36.78	0	0
5204	1	0.00	0.00	0.00	0.00	5	1.0041168	-54.924402	500.00	12	1.100	0.900	17.63	0.16	0	0
5205	1	0.00	0.00	0.00	0.00	5	1.0033003	-56.659792	161.00	12	1.100	0.900	-173.82	-38.44	0	0
5206	2	0.00	0.00	0.00	0.00	5	1.0100000	-52.609283	13.80	12	1.100	0.900	17.61	0.00	0	0
5207	2	0.00	0.00	0.00	0.00	5	1.0100000	-53.845199	13.80	12	1.100	0.900	17.62	0.00	0	0
5208	2	0.00	0.00	0.00	0.00	5	1.0100000	-53.565234	13.80	12	1.100	0.900	17.62	0.00	0	0
5209	1	3.59	1.02	0.00	0.00	5	1.0068497	-56.530686	161.00	18	1.100	0.900	46.44	4.99	0	0
5210	1	39.64	11.23	0.00	0.00	5	0.9976382	-68.467256	161.00	17	1.100	0.900	217.30	23.93	0	0
5211	1	6.91	1.96	0.00	0.00	5	0.9978383	-57.879324	161.00	14	1.100	0.900	68.63	11.30	0	0
5212	1	33.89	9.60	0.00	0.00	5	0.9853427	-67.497871	161.00	14	1.100	0.900	333.93	39.81	0	0
5213	1	92.10	26.09	0.00	0.00	5	0.9911472	-70.219500	161.00	16	1.100	0.900	675.38	14.44	0	0
5214	1	102.10	28.93	0.00	0.00	5	0.9930912	-69.799103	161.00	16	1.100	0.900	457.27	35.20	0	0
5215	1	19.98	5.66	0.00	0.00	5	0.9950783	-67.912944	161.00	16	1.100	0.900	302.13	12.84	0	0
5216	1	66.58	18.86	0.00	0.00	5	0.9922216	-68.517383	161.00	17	1.100	0.900	219.26	11.69	0	0
5217	1	100.33	28.43	0.00	438.77	5	1.0136095	-68.949920	161.00	17	1.100	0.900	203.56	16.10	0	0
5218	1	39.29	11.13	0.00	0.00	5	0.9976957	-66.711612	161.00	17	1.100	0.900	883.09	-127.16	0	0
5219	1	13.35	3.78	0.00	30.53	5	1.0023200	-68.153668	161.00	14	1.100	0.900	203.82	27.02	0	0
5220	1	40.49	11.47	0.00	0.00	5	1.0063121	-67.330179	161.00	17	1.100	0.900	498.53	-24.75	0	0
5221	1	91.29	25.87	0.00	0.00	5	1.0056784	-55.587804	161.00	13	1.100	0.900	37.39	0.71	0	0
5222	1	33.14	9.39	0.00	0.00	5	0.9912138	-66.330914	161.00	14	1.100	0.900	157.91	18.54	0	0
5223	1	34.79	9.86	0.00	0.00	5	0.9928062	-58.200443	161.00	14	1.100	0.900	68.04	11.81	0	0
5224	1	154.87	43.88	0.00	0.00	5	0.9978397	-70.774257	161.00	16	1.100	0.900	267.48	31.82	0	0
5225	1	13.06	3.70	0.00	0.00	5	1.0112497	-68.060160	161.00	16	1.100	0.900	246.34	37.92	0	0
5226	1	5.49	1.56	0.00	0.00	5	1.0295481	-51.204771	161.00	15	1.100	0.900	33.38	-0.31	0	0
5227	1	70.88	20.08	0.00	0.00	5	1.0001763	-70.899884	161.00	16	1.100	0.900	422.55	26.07	0	0
5228	1	81.20	23.01	0.00	0.00	5	0.9978521	-67.931746	161.00	16	1.100	0.900	253.66	36.58	0	0
5229	1	43.94	12.45	0.00	0.00	5	0.9966389	-69.387022	161.00	16	1.100	0.900	776.65	6.28	0	0
5230	1	66.37	18.81	0.00	0.00	5	0.9979681	-70.411153	161.00	16	1.100	0.900	541.04	14.59	0	0
5231	1	14.93	4.23	0.00	0.00	5	1.0144017	-54.423125	161.00	18	1.100	0.900	37.94	1.05	0	0
5232	1	49.97	14.16	0.00	0.00	5	0.9970857	-69.705016	161.00	17	1.100	0.900	235.13	22.25	0	0
5233	1	98.77	27.99	0.00	0.00	5	1.0021114	-69.218372	161.00	17	1.100	0.900	237.38	25.82	0	0
5234	1	142.66	40.42	0.00	0.00	5	0.9929722	-67.948204	161.00	16	1.100	0.900	204.02	31.99	0	0
5235	1	20.37	5.77	0.00	0.00	5	1.0162900	-53.947381	161.00	13	1.100	0.900	47.65	2.58	0	0
5236	1	0.00	0.00	0.00	0.00	5	1.0064435	-45.485350	500.00	12	1.100	0.900	32.46	-1.99	0	0
5237	1	0.00	0.00	0.00	0.00	5	0.9995259	-43.131323	161.00	12	1.100	0.900	43.78	-3.60	0	0
5238	2	0.00	0.00	0.00	0.00	5	1.0034264	-44.547948	18.00	12	1.100	0.900	32.51	2.18	0	0
5239	1	0.00	0.00	0.00	0.00	5	1.0302593	-48.410596	500.00	18	1.100	0.900	29.40	-3.14	0	0
5240	1	0.00	0.00	0.00	0.00	5	1.0319231	-50.214809	161.00	18	1.100	0.900	33.91	-1.18	0	0
5241	1	0.00	0.00	0.00	0.00	5	1.0340063	-51.729423	115.00	18	1.100	0.900	39.79	0.46	0	0
5242	1	0.00	0.00	0.00	0.00	5	1.0340063	-51.729423	115.00	18	1.100	0.900	39.79	0.46	0	0
5243	2	0.00	0.00	0.00	0.00	5	1.0247939	-46.817392	13.80	18	1.100	0.900	29.56	-3.18	0	0
5244	1	65.13	18.45	0.00	0.00	5	0.9923649	-67.698948	161.00	17	1.100	0.900	187.51	15.11	0	0
5245	1	138.96	39.37	0.00	0.00	5	1.0025769	-70.510147	161.00	17	1.100	0.900	274.38	15.51	0	0
5246	1	21.21	6.01	0.00	0.00	5	1.0092092	-55.653525	161.00	18	1.100	0.900	33.66	2.19	0	0
5247	1	3.26	0.92	0.00	0.00	5	1.0047607	-57.391883	161.00	18	1.100	0.900	59.94	7.45	0	0
5248	1	101.02	28.62	0.00	0.00	5	0.9961303	-68.630032	161.00	17	1.100	0.900	207.24	22.33	0	0
5249	1	114.68	32.49	0.00	0.00	5	0.9936962	-64.533629	161.00	17	1.100	0.900	144.27	-2.57	0	0
5250	1	165.09	46.77	0.00	0.00	5	1.0010421	-68.078176	161.00	16	1.100	0.900	1055.19	8.85	0	0
5251	1	123.12	34.88	0.00	0.00	5	0.9962912	-69.386860	161.00	17	1.100	0.900	262.46	32.44	0	0
5252	1	80.80	22.89	0.00	0.00	5	0.9934279	-70.857728	161.00	16	1.100	0.900	394.95	37.66	0	0
5253	1	126.68	35.89	0.00	0.00	5	0.9919977	-68.810382	161.00	17	1.100	0.900	295.83	22.87	0	0
5254	1	82.94	23.50	0.00	0.00	5	0.9982329	-68.123148	161.00	17	1.100	0.900	209.86	8.94	0	0
5255	1	9.43	2.67	0.00	0.00	5	0.9937999	-56.652602	161.00	12	1.100	0.900	55.91	4.20	0	0
5256	1	1.30	0.37	0.00	0.00	5	0.9917638	-64.727785	161.00	14	1.100	0.900	220.69	29.62	0	0
5257	1	9.90	2.80	0.00	0.00	5	0.9916874	-64.079260	161.00	14	1.100	0.900	211.23	27.86	0	0
5258	1	100.19	28.39	0.00	0.00	5	0.9905101	-69.680758	161.00	16	1.100	0.900	349.29	50.59	0	0
5259	1	9.21	2.61	0.00	0.00	5	1.0028881	-68.571615	161.00	16	1.100	0.900	268.15	40.49	0	0
5260	1	0.00	0.00	0.00	0.00	5	1.0089520	-53.567258	500.00	18	1.100	0.900	7.87	-8.19	0	0
5261	1	0.00	0.00	0.00	0.00	5	1.0103451	-54.826959	161.00	18	1.100	0.900	22.96	-0.67	0	0
5262	2	0.00	0.00	0.00	0.00	5	1.0100000	-49.260264	13.80	18	1.100	0.900	8.62	0.00	0	0
5263	2	0.00	0.00	0.00	0.00	5	1.0100000	-50.970922	13.80	18	1.100	0.900	8.44	0.00	0	0
5264	1	12.13	3.44	0.00	80.96	5	1.0300000	-54.368072	161.00	15	1.100	0.900	44.57	0.00	0	0
5265	1	103.94	29.45	0.00	0.00	5	1.0039928	-67.097856	161.00	17	1.100	0.900	176.75	19.79	0	0
5266	1	136.12	38.57	0.00	0.00	5	1.0044317	-68.738107	161.00	17	1.100	0.900	241.42	29.88	0	0
5267	1	39.32	11.14	0.00	0.00	5	1.0027722	-57.085138	161.00	13	1.100	0.900	38.52	1.75	0	0
5268	1	32.23	9.13	0.00	0.00	5	0.9907571	-63.946088	161.00	16	1.100	0.900	161.07	22.50	0	0
5269	1	86.96	24.64	0.00	0.00	5	0.9955689	-64.267453	161.00	17	1.100	0.900	250.93	26.56	0	0
5270	1	22.41	6.35	0.00	0.00	5	1.0001794	-58.248270	161.00	13	1.100	0.900	80.34	13.42	0	0
5271	1	10.01	2.83	0.00	0.00	5	1.0123667	-53.492042	161.00	13	1.100	0.900	88.17	9.28	0	0
5272	1	18.83	5.33	0.00	0.00	5	1.0001493	-70.428843	161.00	16	1.100	0.900	582.12	15.95	0	0
5273	1	116.00	32.87	0.00	0.00	5	1.0192065	-70.554482	161.00	17	1.100	0.900	250.31	6.77	0	0
5274	1	11.87	3.36	0.00	0.00	5	0.9933561	-68.850562	161.00	16	1.100	0.900	694.62	36.82	0	0
5275	1	4.75	1.35	0.00	0.00	5	0.9939835	-58.975119	161.00	14	1.100	0.900	74.31	12.04	0	0
5276	1	10.54	2.99	0.00	0.00	5	1.0088628	-53.985585	161.00	14	1.100	0.900	46.17	5.18	0	0
5277	1	104.80	29.69	0.00	0.00	5	0.9960668	-69.218032	161.00	16	1.100	0.900	339.61	-0.16	0	0
5278	1	50.69	14.36	0.00	0.00	5	1.0130996	-52.290060	161.00	13	1.100	0.900	62.91	7.81	0	0
5279	1	0.00	0.00	0.00	0.00	5	1.0204389	-50.277066	500.00	13	1.100	0.900	35.18	0.95	0	0
5280	1	94.63	26.81	0.00	0.00	5	1.0160367	-51.584286	161.00	13	1.100	0.900	44.19	4.38	0	0
5281	2	0.00	0.00	0.00	0.00	5	1.0138645	-47.349227	13.80	13	1.100	0.900	35.05	0.97	0	0
5282	2	0.00	0.00	0.00	0.00	5	1.0151456	-47.803817	13.80	13	1.100	0.900	35.06	0.97	0	0
5283	2	0.00	0.00	0.00	0.00	5	1.0204389	-50.277066	13.80	13	1.100	0.900	35.18	0.95	0	0
5284	1	44.65	12.65	0.00	0.00	5	0.9937774	-67.534571	161.00	16	1.100	0.900	256.45	43.40	0	0
5285	1	10.15	2.88	0.00	0.00	5	0.9939676	-59.937282	161.00	12	1.100	0.900	142.99	21.67	0	0
5286	1	30.18	8.55	0.00	0.00	5	1.0085758	-53.561525	161.00	18	1.100	0.900	34.31	-1.12	0	0
5287	1	186.78	52.92	0.00	0.00	5	0.9915755	-69.536849	161.00	17	1.100	0.900	270.95	22.98	0	0
5288	1	13.61	3.86	0.00	0.00	5	0.9927927	-63.979314	161.00	16	1.100	0.900	162.85	23.36	0	0
5289	1	69.76	19.77	0.00	250.00	5	0.9979052	-70.562263	161.00	16	1.100	0.900	329.72	38.75	0	0
5290	1	30.34	8.60	0.00	0.00	5	0.9971485	-59.607591	161.00	18	1.100	0.900	104.83	15.40	0	0
5291	1	144.17	40.85	0.00	0.00	5	0.9931698	-67.768890	161.00	17	1.100	0.900	220.70	-53.98	0	0
5292	1	62.05	17.58	0.00	0.00	5	0.9916283	-65.827239	161.00	17	1.100	0.900	165.05	-15.33	0	0
5293	1	62.97	17.84	0.00	0.00	5	0.9905550	-61.855612	161.00	18	1.100	0.900	175.42	8.70	0	0
5294	1	111.16	31.49	0.00	0.00	5	0.9928533	-71.151128	161.00	16	1.100	0.900	412.32	30.95	0	0
5295	1	0.00	0.00	0.00	0.00	5	1.0132586	-62.859478	500.00	16	1.100	0.900	134.55	13.52	0	0
5296	1	102.32	28.99	0.00	0.00	5	1.0048037	-65.460799	161.00	16	1.100	0.900	162.38	25.46	0	0
5297	2	0.00	0.00	0.00	0.00	5	1.0132586	-62.859478	13.80	16	1.100	0.900	134.55	13.52	0	0
5298	2	0.00	0.00	0.00	0.00	5	1.0195666	-62.176158	13.80	16	1.100	0.900	134.18	13.34	0	0
5299	2	0.00	0.00	0.00	0.00	5	1.0259966	-61.461478	13.80	16	1.100	0.900	133.81	13.17	0	0
5300	2	0.00	0.00	0.00	0.00	5	1.0238940	-61.697083	13.80	16	1.100	0.900	133.93	13.22	0	0
5301	2	0.00	0.00	0.00	0.00	5	1.0260934	-61.469386	13.80	16	1.100	0.900	133.78	13.15	0	0
5302	2	0.00	0.00	0.00	0.00	5	1.0400000	-58.449529	13.80	16	1.100	0.900	132.94	0.00	0	0
5303	2	0.00	0.00	0.00	0.00	5	1.0400000	-59.571420	13.80	16	1.100	0.900	133.41	0.00	0	0
5304	1	0.00	0.00	0.00	0.00	5	1.0096894	-63.149263	500.00	16	1.100	0.900	133.15	13.73	0	0
5305	1	189.42	53.67	0.00	0.00	5	1.0007709	-67.154326	161.00	16	1.100	0.900	226.70	39.18	0	0
5306	1	40.81	11.56	0.00	0.00	5	1.0025320	-64.224292	161.00	17	1.100	0.900	132.75	9.54	0	0
5307	1	143.56	40.67	0.00	0.00	5	1.0086183	-69.753178	161.00	16	1.100	0.900	243.85	18.37	0	0
5308	1	15.35	4.35	0.00	0.00	5	0.9966894	-68.459066	161.00	16	1.100	0.900	303.11	47.94	0	0
5309	1	98.85	28.01	0.00	0.00	5	0.9902333	-70.741019	161.00	16	1.100	0.900	543.66	19.66	0	0
5310	1	69.99	19.83	0.00	0.00	5	1.0078880	-69.258571	161.00	17	1.100	0.900	211.51	13.56	0	0
5311	1	40.96	11.61	0.00	0.00	5	0.9965999	-71.250104	161.00	16	1.100	0.900	413.52	27.72	0	0
5312	1	81.81	23.18	0.00	0.00	5	0.9878972	-66.345525	161.00	17	1.100	0.900	153.60	-9.25	0	0
5313	1	16.12	4.57	0.00	0.00	5	1.0023491	-66.749070	161.00	16	1.100	0.900	176.58	29.95	0	0
5314	1	11.99	3.40	0.00	0.00	5	1.0079014	-56.131085	161.00	13	1.100	0.900	40.65	2.70	0	0
5315	1	31.74	8.99	0.00	0.00	5	0.9926488	-68.120624	161.00	17	1.100	0.900	532.82	-44.79	0	0
5316	1	176.19	49.92	0.00	471.17	5	1.0250662	-70.372240	161.00	16	1.100	0.900	842.80	0.00	0	0
5317	1	0.00	0.00	0.00	0.00	5	1.0089937	-54.775461	500.00	18	1.100	0.900	2.62	-12.11	0	0
5318	1	0.00	0.00	0.00	0.00	5	1.0055500	-57.933918	161.00	18	1.100	0.900	-568.32	-230.86	0	0
5319	2	0.00	0.00	0.00	0.00	5	1.0100000	-53.926150	13.20	18	1.100	0.900	2.96	0.00	0	0
5320	2	0.00	0.00	0.00	0.00	5	1.0089937	-54.775461	13.20	18	1.100	0.900	2.62	-12.11	0	0
5321	2	0.00	0.00	0.00	0.00	5	1.0100000	-53.963039	13.20	18	1.100	0.900	2.97	0.00	0	0
5322	1	0.00	0.00	0.00	0.00	5	1.0114380	-63.395281	500.00	17	1.100	0.900	96.14	5.71	0	0
5323	1	219.44	62.17	0.00	0.00	5	1.0012463	-67.690596	161.00	17	1.100	0.900	220.17	35.01	0	0
5324	2	0.00	0.00	0.00	0.00	5	1.0396765	-60.229395	13.80	17	1.100	0.900	95.35	5.36	0	0
5325	2	0.00	0.00	0.00	0.00	5	1.0392787	-60.214796	13.80	17	1.100	0.900	95.42	5.39	0	0
5326	2	0.00	0.00	0.00	0.00	5	1.0216999	-62.289725	13.80	17	1.100	0.900	95.85	5.57	0	0
5327	1	4.01	1.14	0.00	0.00	5	1.0007991	-56.670532	161.00	14	1.100	0.900	61.28	9.63	0	0
5328	1	13.64	3.86	0.00	0.00	5	0.9993607	-57.459156	161.00	13	1.100	0.900	40.09	2.32	0	0
5329	1	148.25	42.00	0.00	0.00	5	0.9893241	-69.857471	161.00	16	1.100	0.900	471.17	37.54	0	0
5330	1	64.78	18.35	0.00	0.00	5	0.9985821	-67.870842	161.00	17	1.100	0.900	206.88	25.53	0	0
5331	1	26.36	7.47	0.00	0.00	5	0.9951283	-68.284240	161.00	16	1.100	0.900	199.31	36.80	0	0
5332	1	85.12	24.12	0.00	0.00	5	0.9940368	-68.609212	161.00	17	1.100	0.900	251.06	-63.77	0	0
5333	1	108.12	30.63	0.00	0.00	5	0.9858821	-68.526279	161.00	14	1.100	0.900	395.99	41.13	0	0
5334	1	23.95	6.78	0.00	0.00	5	1.0169881	-41.632658	161.00	15	1.100	0.900	41.61	-3.06	0	0
5335	1	166.71	47.23	0.00	0.00	5	0.9905839	-70.819949	161.00	17	1.100	0.900	297.81	32.48	0	0
5336	1	74.14	21.01	0.00	0.00	5	0.9961452	-68.219850	161.00	16	1.100	0.900	290.60	45.30	0	0
5337	1	18.78	5.32	0.00	0.00	5	1.0004772	-54.664741	161.00	12	1.100	0.900	-41.88	-21.35	0	0
5338	1	80.26	22.74	0.00	0.00	5	0.9861889	-64.730480	161.00	18	1.100	0.900	269.89	-1.75	0	0
5339	1	80.01	22.67	0.00	200.00	5	1.0192079	-70.144615	161.00	17	1.100	0.900	263.02	10.78	0	0
5340	1	33.94	9.62	0.00	0.00	5	0.9971815	-70.555142	161.00	16	1.100	0.900	459.14	30.21	0	0
5341	1	38.70	10.97	0.00	0.00	5	1.0147022	-69.098831	161.00	17	1.100	0.900	235.84	13.64	0	0
5342	2	0.00	0.00	0.00	0.00	5	1.0231956	-67.953068	13.80	17	1.100	0.900	234.90	13.31	0	0
5343	2	0.00	0.00	0.00	0.00	5	1.0400000	-63.673415	13.80	17	1.100	0.900	233.46	0.00	0	0
5344	1	94.71	26.84	0.00	0.00	5	1.0030153	-71.520602	161.00	16	1.100	0.900	337.00	30.96	0	0
5345	1	33.12	9.38	0.00	0.00	5	0.9918389	-61.980681	161.00	14	1.100	0.900	163.53	21.90	0	0
5346	1	91.30	25.87	0.00	260.00	5	0.9990219	-67.786692	161.00	17	1.100	0.900	225.74	2.05	0	0
5347	1	18.68	5.29	0.00	0.00	5	1.0116292	-44.347109	161.00	15	1.100	0.900	13.91	8.41	0	0
5348	1	9.25	2.62	0.00	0.00	5	0.9934744	-64.202418	161.00	14	1.100	0.900	266.02	20.80	0	0
5349	1	60.83	17.23	0.00	0.00	5	0.9948878	-68.719859	161.00	16	1.100	0.900	281.59	38.24	0	0
5350	1	0.00	0.00	0.00	0.00	5	1.0063787	-64.014623	500.00	16	1.100	0.900	120.41	14.49	0	0
5351	1	174.28	49.38	0.00	0.00	5	0.9996708	-67.231949	161.00	16	1.100	0.900	242.51	44.19	0	0
5352	1	41.84	11.85	0.00	0.00	5	0.9980257	-69.517988	161.00	16	1.100	0.900	770.60	6.59	0	0
5353	1	56.58	16.03	0.00	0.00	5	1.0045415	-68.357947	161.00	17	1.100	0.900	259.85	34.63	0	0
5354	1	77.72	22.02	0.00	0.00	5	1.0054425	-70.760134	161.00	16	1.100	0.900	610.54	24.51	0	0
5355	1	5.65	1.60	0.00	0.00	5	0.9953949	-64.890567	161.00	14	1.100	0.900	329.83	11.97	0	0
5356	1	122.43	34.69	0.00	0.00	5	0.9987616	-70.166741	161.00	16	1.100	0.900	382.37	37.82	0	0
5357	1	91.04	25.79	0.00	0.00	5	0.9934312	-68.601902	161.00	16	1.100	0.900	227.33	37.13	0	0
5358	1	0.00	0.00	0.00	0.00	5	1.0189028	-49.735195	500.00	13	1.100	0.900	33.60	-0.60	0	0
5359	1	0.00	0.00	0.00	0.00	5	1.0164014	-52.123317	161.00	13	1.100	0.900	37.04	1.80	0	0
5360	2	0.00	0.00	0.00	0.00	5	1.0100000	-43.451332	13.80	13	1.100	0.900	33.60	0.00	0	0
5361	1	0.00	0.00	0.00	0.00	5	1.0027371	-55.759297	500.00	12	1.100	0.900	44.62	5.27	0	0
5362	1	33.91	9.61	0.00	0.00	5	1.0007513	-56.726631	161.00	12	1.100	0.900	57.33	10.35	0	0
5363	2	0.00	0.00	0.00	0.00	5	1.0024123	-55.564134	13.80	12	1.100	0.900	44.58	5.27	0	0
5364	2	0.00	0.00	0.00	0.00	5	1.0005880	-54.605661	13.80	12	1.100	0.900	44.38	0.00	0	0
5365	2	0.00	0.00	0.00	0.00	5	1.0000000	-53.358498	13.80	12	1.100	0.900	44.29	0.00	0	0
5366	2	0.00	0.00	0.00	0.00	5	1.0000000	-53.028239	13.80	12	1.100	0.900	44.22	0.00	0	0
5367	2	0.00	0.00	0.00	0.00	5	1.0000000	-53.108993	13.80	12	1.100	0.900	44.25	0.00	0	0
5368	2	0.00	0.00	0.00	0.00	5	1.0000000	-53.995317	13.80	12	1.100	0.900	44.34	0.00	0	0
5369	2	0.00	0.00	0.00	0.00	5	1.0000000	-52.884632	13.80	12	1.100	0.900	44.20	0.00	0	0
5370	1	105.99	30.03	0.00	0.00	5	0.9930877	-68.002648	161.00	17	1.100	0.900	303.25	20.07	0	0
5371	1	69.00	19.55	0.00	0.00	5	1.0011530	-67.176644	161.00	16	1.100	0.900	152.80	26.99	0	0
5372	1	39.80	11.28	0.00	0.00	5	0.9973824	-71.139664	161.00	16	1.100	0.900	324.41	34.18	0	0
5373	1	156.99	44.48	0.00	0.00	5	0.9831768	-70.660488	161.00	17	1.100	0.900	2272.44	675.62	0	0
5374	1	69.09	19.58	0.00	0.00	5	1.0085216	-67.827536	161.00	16	1.100	0.900	1141.29	8.30	0	0
5375	1	62.09	17.59	0.00	0.00	5	0.9946956	-67.791100	161.00	17	1.100	0.900	208.80	4.77	0	0
5376	1	47.85	13.56	0.00	0.00	5	1.0009011	-68.287881	161.00	17	1.100	0.900	253.98	35.78	0	0
5377	1	57.62	16.33	0.00	0.00	5	1.0063640	-55.889405	161.00	13	1.100	0.900	37.24	0.70	0	0
5378	1	68.06	19.28	0.00	113.05	5	1.0173044	-56.867300	161.00	13	1.100	0.900	36.54	1.31	0	0
5379	1	164.73	46.67	0.00	0.00	5	0.9999768	-69.609101	161.00	17	1.100	0.900	213.54	13.90	0	0
5380	1	0.00	0.00	0.00	0.00	5	1.0161346	-60.314022	500.00	14	1.100	0.900	9.47	-13.58	0	0
5381	1	79.80	22.61	0.00	0.00	5	1.0074999	-61.870326	161.00	14	1.100	0.900	52.09	2.85	0	0
5382	2	0.00	0.00	0.00	0.00	5	1.0310436	-59.827466	13.80	14	1.100	0.900	9.70	-13.20	0	0
5383	2	0.00	0.00	0.00	0.00	5	1.0330751	-59.760252	13.80	14	1.100	0.900	9.73	-13.15	0	0
5384	1	0.00	0.00	0.00	0.00	5	1.0100803	-64.042093	500.00	16	1.100	0.900	-47.27	-31.27	0	0
5385	1	240.97	68.28	0.00	0.00	5	1.0073303	-66.604634	161.00	16	1.100	0.900	1294.11	20.16	0	0
5386	1	63.55	18.00	0.00	160.00	5	0.9996027	-69.802191	161.00	16	1.100	0.900	337.26	40.37	0	0
5387	1	77.75	22.03	0.00	0.00	5	0.9880432	-69.223248	161.00	17	1.100	0.900	314.33	-33.38	0	0
5388	1	0.00	0.00	0.00	0.00	5	1.0162888	-54.121280	500.00	13	1.100	0.900	31.04	-0.83	0	0
5389	1	87.47	24.78	0.00	0.00	5	1.0120476	-55.425995	161.00	13	1.100	0.900	40.21	3.49	0	0
5390	1	0.00	0.00	0.00	0.00	5	1.0116410	-53.230952	161.00	13	1.100	0.900	108.94	11.58	0	0
5391	1	0.00	0.00	0.00	0.00	5	1.0109054	-54.603576	115.00	13	1.100	0.900	219.42	36.97	0	0
5392	1	7.49	2.12	0.00	0.00	5	1.0030421	-55.894911	115.00	13	1.100	0.900	221.59	37.64	0	0
5393	1	14.92	4.23	0.00	0.00	5	1.0039570	-57.414366	161.00	13	1.100	0.900	67.85	9.66	0	0
5394	1	0.00	0.00	0.00	0.00	5	1.0233791	-40.002909	500.00	15	1.100	0.900	39.50	-4.19	0	0
5395	1	0.00	0.00	0.00	0.00	5	1.0224130	-37.908608	230.00	15	1.100	0.900	41.95	-1.78	0	0
5396	1	0.00	0.00	0.00	0.00	5	1.0167222	-40.660788	161.00	15	1.100	0.900	-19.28	16.51	0	0
5397	1	0.00	0.00	0.00	0.00	5	1.0074419	-38.660352	115.00	15	1.100	0.900	-151.24	44.66	0	0
5398	1	0.00	0.00	0.00	0.00	5	1.0074419	-38.660352	115.00	15	1.100	0.900	-151.24	44.66	0	0
5399	2	0.00	0.00	0.00	0.00	5	1.0270776	-39.280881	13.80	15	1.100	0.900	39.60	-4.16	0	0
5400	1	108.27	30.68	0.00	0.00	5	0.9967795	-67.071138	161.00	16	1.100	0.900	176.40	30.51	0	0
5401	1	0.00	0.00	0.00	0.00	5	1.0088094	-55.498486	500.00	18	1.100	0.900	16.35	-7.89	0	0
5402	1	65.97	18.69	0.00	0.00	5	0.9998314	-58.993600	161.00	18	1.100	0.900	95.40	9.68	0	0
5403	2	0.00	0.00	0.00	0.00	5	1.0218889	-54.040747	18.00	18	1.100	0.900	16.75	-7.70	0	0
5404	2	0.00	0.00	0.00	0.00	5	1.0178381	-54.643842	18.00	18	1.100	0.900	16.62	-7.76	0	0
5405	2	0.00	0.00	0.00	0.00	5	1.0179415	-54.551596	18.00	18	1.100	0.900	16.63	-7.75	0	0
5406	2	0.00	0.00	0.00	0.00	5	1.0214775	-54.083774	18.00	18	1.100	0.900	16.73	-7.70	0	0
5407	1	21.28	6.03	0.00	0.00	5	1.0120615	-57.357909	161.00	18	1.100	0.900	50.32	4.47	0	0
5408	1	26.57	7.53	0.00	0.00	5	1.0064892	-66.994559	161.00	16	1.100	0.900	199.06	31.69	0	0
5409	1	92.56	26.22	0.00	0.00	5	0.9845406	-68.670397	161.00	17	1.100	0.900	202.72	15.05	0	0
5410	1	0.00	0.00	0.00	0.00	5	1.0241274	-51.069189	500.00	13	1.100	0.900	32.32	-0.33	0	0
5411	1	120.07	34.02	0.00	174.61	5	1.0246503	-53.917374	161.00	13	1.100	0.900	35.68	0.00	0	0
5412	1	144.59	40.97	0.00	0.00	5	0.9954128	-69.000058	161.00	16	1.100	0.900	289.23	42.60	0	0
5413	1	0.00	0.00	0.00	0.00	5	1.0054584	-51.238781	500.00	12	1.100	0.900	34.04	-0.27	0	0
5414	1	0.00	0.00	0.00	0.00	5	1.0169286	-52.421878	161.00	12	1.100	0.900	37.40	1.00	0	0
5415	2	0.00	0.00	0.00	0.00	5	1.0009230	-49.028188	13.80	12	1.100	0.900	33.99	0.00	0	0
5416	2	0.00	0.00	0.00	0.00	5	1.0007474	-49.003537	13.80	12	1.100	0.900	34.03	0.00	0	0
5417	2	0.00	0.00	0.00	0.00	5	1.0013164	-49.270239	13.80	12	1.100	0.900	33.99	0.00	0	0
5418	2	0.00	0.00	0.00	0.00	5	1.0019993	-49.382665	13.80	12	1.100	0.900	34.02	-17.66	0	0
5419	2	0.00	0.00	0.00	0.00	5	1.0035027	-50.152773	13.80	12	1.100	0.900	34.03	4.23	0	0
5420	1	14.67	4.16	0.00	0.00	5	1.0009693	-66.804117	161.00	17	1.100	0.900	181.18	15.97	0	0
5421	1	2.01	0.57	0.00	167.52	5	1.0195112	-67.480430	161.00	16	1.100	0.900	226.28	34.57	0	0
5422	1	182.95	51.83	0.00	479.28	5	1.0255109	-70.003832	161.00	17	1.100	0.900	243.65	0.00	0	0
5423	2	0.00	0.00	0.00	0.00	5	1.0243992	-69.338711	13.80	17	1.100	0.900	243.42	4.37	0	0
5424	2	0.00	0.00	0.00	0.00	5	1.0255109	-70.003832	13.80	17	1.100	0.900	243.65	4.35	0	0
5425	1	52.93	15.00	0.00	0.00	5	0.9943339	-69.496544	161.00	16	1.100	0.900	302.54	38.34	0	0
5426	1	43.86	12.43	0.00	0.00	5	0.9923138	-65.008418	161.00	14	1.100	0.900	114.88	12.69	0	0
5427	1	25.31	7.17	0.00	0.00	5	0.9890423	-66.254392	161.00	14	1.100	0.900	302.79	35.25	0	0
5428	1	85.26	24.16	0.00	0.00	5	0.9981807	-67.791177	161.00	17	1.100	0.900	199.61	24.16	0	0
5429	1	106.17	30.08	0.00	0.00	5	0.9886194	-68.956847	161.00	17	1.100	0.900	266.29	-50.38	0	0
5430	1	60.59	17.17	0.00	0.00	5	1.0050823	-64.512136	161.00	12	1.100	0.900	117.33	4.18	0	0
5431	1	84.43	23.92	0.00	0.00	5	0.9934366	-69.256452	161.00	16	1.100	0.900	308.74	44.08	0	0
5432	1	42.02	11.91	0.00	0.00	5	0.9990073	-63.180743	161.00	12	1.100	0.900	99.98	4.63	0	0
5433	1	116.98	33.14	0.00	0.00	5	0.9933983	-69.744206	161.00	17	1.100	0.900	224.94	14.68	0	0
5434	1	9.96	2.82	0.00	0.00	5	1.0049134	-66.639467	161.00	17	1.100	0.900	276.49	-168.55	0	0
5435	1	4.50	1.27	0.00	0.00	5	1.0176266	-54.387517	161.00	12	1.100	0.900	40.40	1.55	0	0
5436	1	72.89	20.65	0.00	0.00	5	0.9961035	-70.684462	161.00	16	1.100	0.900	358.70	39.69	0	0
5437	1	9.01	2.55	0.00	0.00	5	0.9982710	-58.303745	161.00	13	1.100	0.900	76.41	12.72	0	0
5438	1	50.24	14.24	0.00	0.00	5	0.9952050	-68.358483	161.00	17	1.100	0.900	207.60	-4.66	0	0
5439	1	113.90	32.27	0.00	0.00	5	0.9994897	-63.115266	161.00	14	1.100	0.900	97.38	11.75	0	0
5440	1	167.12	47.35	0.00	200.00	5	1.0016252	-69.911408	161.00	17	1.100	0.900	231.42	21.44	0	0
5441	1	145.18	41.13	0.00	0.00	5	0.9958193	-66.514439	161.00	17	1.100	0.900	192.57	6.22	0	0
5442	1	43.72	12.39	0.00	0.00	5	0.9931717	-68.761535	161.00	17	1.100	0.900	215.86	13.68	0	0
5443	1	52.34	14.83	0.00	0.00	5	0.9965005	-68.110058	161.00	17	1.100	0.900	246.00	-0.63	0	0
5444	2	0.00	0.00	0.00	0.00	5	1.0100000	-59.604272	500.00	17	1.100	0.900	95.24	0.00	0	0
5445	1	0.00	0.00	0.00	0.00	5	0.9997359	-63.450728	161.00	17	1.100	0.900	236.96	23.39	0	0
5446	1	40.66	11.52	0.00	0.00	5	1.0032097	-57.705339	161.00	13	1.100	0.900	39.28	2.03	0	0
5447	1	154.46	43.76	0.00	0.00	5	0.9873951	-67.941582	161.00	17	1.100	0.900	192.27	15.77	0	0
5448	1	0.00	0.00	0.00	0.00	5	1.0088650	-63.546654	500.00	17	1.100	0.900	111.18	10.63	0	0
5449	1	266.99	75.65	0.00	0.00	5	1.0105259	-66.955512	161.00	17	1.100	0.900	190.49	30.46	0	0
5450	1	17.10	4.84	0.00	0.00	5	0.9914840	-67.716473	161.00	16	1.100	0.900	191.84	34.34	0	0
5451	1	0.00	0.00	0.00	0.00	5	1.0250128	-51.047837	500.00	13	1.100	0.900	31.44	-1.10	0	0
5452	1	106.60	30.20	0.00	0.00	5	1.0199919	-52.341600	161.00	13	1.100	0.900	32.23	-0.50	0	0
5453	1	67.92	19.24	0.00	0.00	5	0.9967736	-65.279359	161.00	17	1.100	0.900	1555.40	-224.39	0	0
5454	1	47.76	13.53	0.00	0.00	5	1.0027566	-65.680801	161.00	16	1.100	0.900	209.01	36.97	0	0
5455	1	9.47	2.68	0.00	0.00	5	0.9965139	-61.325914	161.00	12	1.100	0.900	187.29	23.46	0	0
5456	1	12.62	3.58	0.00	0.00	5	1.0187498	-48.044875	161.00	15	1.100	0.900	30.10	1.64	0	0
5457	1	103.54	29.34	0.00	0.00	5	0.9929394	-69.221338	161.00	17	1.100	0.900	223.10	21.68	0	0
5458	1	0.00	0.00	0.00	0.00	5	1.0105355	-53.600558	161.00	13	1.100	0.900	143.81	13.45	0	0
5459	1	0.00	0.00	0.00	0.00	5	1.0108029	-55.047086	115.00	13	1.100	0.900	274.33	38.90	0	0
5460	1	14.16	4.01	0.00	0.00	5	0.9928874	-57.810174	115.00	13	1.100	0.900	279.74	40.72	0	0
5461	1	72.80	20.63	0.00	0.00	5	1.0074204	-53.332668	161.00	13	1.100	0.900	43.57	3.94	0	0
5462	1	86.05	24.38	0.00	0.00	5	0.9938964	-69.333358	161.00	16	1.100	0.900	318.61	37.55	0	0
5463	1	160.33	45.43	0.00	0.00	5	0.9922705	-70.477307	161.00	17	1.100	0.900	288.45	30.53	0	0
5464	1	0.00	0.00	0.00	0.00	5	1.0077087	-63.752158	500.00	16	1.100	0.900	128.81	13.93	0	0
5465	1	218.17	61.81	0.00	0.00	5	1.0110886	-67.556043	161.00	16	1.100	0.900	196.17	19.55	0	0
5466	1	7.44	2.11	0.00	0.00	5	1.0031681	-56.204952	161.00	13	1.100	0.900	38.34	1.84	0	0
5467	1	28.23	8.00	0.00	0.00	5	0.9986054	-70.615763	161.00	16	1.100	0.900	487.50	26.33	0	0
5468	1	42.13	11.94	0.00	0.00	5	0.9938436	-69.493701	161.00	17	1.100	0.900	394.46	36.26	0	0
5469	1	8.50	2.41	0.00	0.00	5	0.9927364	-68.537565	161.00	17	1.100	0.900	346.24	-30.51	0	0
5470	1	70.52	19.98	0.00	0.00	5	1.0090637	-57.407478	161.00	13	1.100	0.900	38.71	1.84	0	0
5471	1	1.44	0.41	0.00	0.00	5	1.0220300	-53.396909	161.00	12	1.100	0.900	40.29	1.22	0	0
5472	1	4.57	1.29	0.00	0.00	5	1.0004676	-45.831688	161.00	15	1.100	0.900	-133.43	71.05	0	0
5473	1	4.03	1.14	0.00	0.00	5	1.0008150	-59.814630	161.00	18	1.100	0.900	908.98	-237.42	0	0
5474	1	3.11	0.88	0.00	0.00	5	0.9972599	-59.674138	161.00	14	1.100	0.900	109.75	18.73	0	0
5475	1	59.28	16.80	0.00	0.00	5	0.9961722	-67.973905	161.00	17	1.100	0.900	881.94	-108.02	0	0
5476	1	10.97	3.11	0.00	0.00	5	0.9901895	-62.273338	161.00	14	1.100	0.900	94.50	13.37	0	0
5477	1	79.03	22.39	0.00	0.00	5	1.0119592	-55.305233	161.00	13	1.100	0.900	36.53	0.38	0	0
5478	1	137.94	39.08	0.00	120.00	5	0.9966781	-69.911007	161.00	17	1.100	0.900	291.36	31.68	0	0
5479	1	0.00	0.00	0.00	0.00	5	1.0041806	-61.667099	500.00	17	1.100	0.900	101.21	10.87	0	0
5480	1	179.23	50.78	0.00	0.00	5	0.9941210	-65.193648	161.00	17	1.100	0.900	141.90	14.77	0	0
5481	1	58.18	16.49	0.00	0.00	5	0.9880323	-66.547954	161.00	17	1.100	0.900	347.20	-17.10	0	0
5482	1	69.18	19.60	0.00	260.00	5	1.0064846	-71.350273	161.00	16	1.100	0.900	425.95	25.38	0	0
5483	1	84.63	23.98	0.00	0.00	5	1.0058962	-67.928183	161.00	17	1.100	0.900	188.54	19.22	0	0
5484	1	6.29	1.78	0.00	0.00	5	1.0186615	-44.175253	161.00	15	1.100	0.900	38.25	-4.75	0	0
5485	1	4.69	1.33	0.00	0.00	5	1.0105225	-59.910002	161.00	14	1.100	0.900	39.17	-1.39	0	0
6001	1	103.81	29.41	0.00	237.23	6	1.0300000	-56.888888	115.00	22	1.100	0.900	-9.42	0.00	0	0
6002	1	32.48	9.20	0.00	0.00	6	1.0104944	-56.856182	115.00	26	1.100	0.900	421.05	72.56	0	0
6003	1	0.00	0.00	0.00	0.00	6	1.0317123	-46.307464	500.00	25	1.100	0.900	22.28	-2.43	0	0
6004	1	0.00	0.00	0.00	0.00	6	1.0193731	-42.732346	230.00	25	1.100	0.900	68.32	5.56	0	0
6005	1	75.48	21.39	0.00	0.00	6	1.0225658	-45.937157	115.00	25	1.100	0.900	196.34	16.40	0	0
6006	2	0.00	0.00	0.00	0.00	6	1.0400000	-44.908467	13.80	25	1.100	0.900	22.37	0.00	0	0
6007	2	0.00	0.00	0.00	0.00	6	1.0317123	-46.307464	13.80	25	1.100	0.900	22.28	-2.43	0	0
6008	2	0.00	0.00	0.00	0.00	6	1.0400000	-44.787275	13.80	25	1.100	0.900	22.36	0.00	0	0
6009	2	0.00	0.00	0.00	0.00	6	1.0400000	-43.759555	13.80	25	1.100	0.900	22.40	0.00	0	0
6010	2	0.00	0.00	0.00	0.00	6	1.0400000	-44.538892	13.80	25	1.100	0.900	22.38	0.00	0	0
6011	1	24.02	6.81	0.00	0.00	6	1.0128667	-52.351664	115.00	22	1.100	0.900	380.73	41.05	0	0
6012	1	13.51	3.83	0.00	93.75	6	1.0300000	-49.764226	115.00	25	1.100	0.900	372.31	0.00	0	0
6013	1	94.89	26.89	0.00	0.00	6	0.9945570	-57.860629	115.00	26	1.100	0.900	182.71	22.20	0	0
6014	1	5.51	1.56	0.00	0.00	6	1.0198716	-51.760558	115.00	24	1.100	0.900	717.80	0.19	0	0
6015	1	24.76	7.02	0.00	0.00	6	1.0089692	-56.176884	115.00	26	1.100	0.900	80.90	15.82	0	0
6016	1	176.43	49.99	0.00	0.00	6	1.0116484	-56.956732	115.00	26	1.100	0.900	193.18	19.83	0	0
6017	1	83.31	23.60	0.00	0.00	6	1.0073302	-55.220190	115.00	22	1.100	0.900	188.71	-1.88	0	0
6018	1	2.46	0.70	0.00	0.00	6	0.9932168	-56.597197	115.00	23	1.100	0.900	634.76	147.18	0	0
6019	1	59.07	16.74	0.00	0.00	6	0.9924951	-57.264368	115.00	23	1.100	0.900	866.14	129.17	0	0
6020	1	16.53	4.68	0.00	0.00	6	1.0191329	-51.577652	115.00	23	1.100	0.900	37.48	11.92	0	0
6021	1	0.00	0.00	0.00	0.00	6	1.0273136	-48.984826	500.00	23	1.100	0.900	12.34	-7.45	0	0
6022	1	0.00	0.00	0.00	0.00	6	1.0161698	-51.680797	230.00	23	1.100	0.900	6.09	-11.24	0	0
6023	1	132.89	37.65	0.00	0.00	6	1.0004443	-55.458109	115.00	23	1.100	0.900	115.11	40.72	0	0
6024	1	84.99	24.08	0.00	250.00	6	1.0232853	-59.019769	115.00	23	1.100	0.900	1081.24	68.72	0	0
6025	1	64.63	18.31	0.00	370.21	6	1.0300000	-57.214708	115.00	26	1.100	0.900	232.82	0.00	0	0
6026	1	22.12	6.27	0.00	0.00	6	1.0015721	-56.011329	115.00	26	1.100	0.900	114.95	16.95	0	0
6027	1	64.98	18.41	0.00	0.00	6	1.0180945	-52.464330	115.00	23	1.100	0.900	521.02	31.58	0	0
6028	1	103.35	29.28	0.00	0.00	6	0.9915523	-57.009152	115.00	23	1.100	0.900	132.97	23.46	0	0
6029	1	6.98	1.98	0.00	0.00	6	1.0211163	-46.625570	115.00	24	1.100	0.900	72.96	3.39	0	0
6030	1	0.00	0.00	0.00	0.00	6	1.0160935	-35.864691	230.00	24	1.100	0.900	85.72	10.26	0	0
6031	1	29.18	8.27	0.00	0.00	6	1.0119840	-38.514722	115.00	24	1.100	0.900	121.46	22.33	0	0
6032	1	36.40	10.31	0.00	0.00	6	0.9985262	-59.618323	115.00	23	1.100	0.900	1145.20	63.93	0	0
6033	1	0.00	0.00	0.00	0.00	6	1.0168824	-50.721582	500.00	23	1.100	0.900	-7.78	-12.49	0	0
6034	1	0.00	0.00	0.00	0.00	6	1.0065142	-52.886308	230.00	23	1.100	0.900	-6.56	-14.71	0	0
6035	1	206.37	58.47	0.00	0.00	6	0.9956163	-55.910358	115.00	23	1.100	0.900	765.29	139.20	0	0
6036	1	0.00	0.00	0.00	0.00	6	1.0136496	-51.798297	230.00	22	1.100	0.900	50.43	10.21	0	0
6037	1	147.53	41.80	0.00	0.00	6	1.0095438	-54.483206	115.00	22	1.100	0.900	138.73	18.03	0	0
6038	1	0.00	0.00	0.00	0.00	6	1.0258223	-49.294135	500.00	23	1.100	0.900	-1.89	-12.04	0	0
6039	1	0.00	0.00	0.00	0.00	6	1.0071392	-53.127257	230.00	23	1.100	0.900	-126.03	-61.82	0	0
6040	1	80.78	22.89	0.00	0.00	6	0.9937035	-57.016230	115.00	23	1.100	0.900	892.61	131.97	0	0
6041	2	0.00	0.00	0.00	0.00	6	1.0298176	-49.298578	13.80	23	1.100	0.900	-1.64	-11.95	0	0
6042	2	0.00	0.00	0.00	0.00	6	1.0400000	-49.304857	13.80	23	1.100	0.900	-0.57	0.00	0	0
6043	1	148.30	42.02	0.00	0.00	6	0.9993153	-55.520030	115.00	26	1.100	0.900	55.56	14.04	0	0
6044	1	18.30	5.18	0.00	0.00	6	0.9977169	-56.797506	115.00	26	1.100	0.900	166.48	3.30	0	0
6045	1	0.00	0.00	0.00	0.00	6	1.0261251	-48.935582	500.00	26	1.100	0.900	46.60	6.55	0	0
6046	1	0.00	0.00	0.00	0.00	6	1.0204397	-52.049206	230.00	26	1.100	0.900	106.67	19.64	0	0
6047	1	149.85	42.46	0.00	0.00	6	1.0142193	-56.508079	115.00	26	1.100	0.900	283.16	48.92	0	0
6048	2	0.00	0.00	0.00	0.00	6	1.0261251	-48.935582	13.80	26	1.100	0.900	46.60	6.55	0	0
6049	2	0.00	0.00	0.00	0.00	6	1.0261251	-48.935582	13.80	26	1.100	0.900	46.60	6.55	0	0
6050	2	0.00	0.00	0.00	0.00	6	1.0261251	-48.935582	13.80	26	1.100	0.900	46.60	6.55	0	0
6051	2	0.00	0.00	0.00	0.00	6	1.0334059	-48.155518	13.80	26	1.100	0.900	46.40	6.45	0	0
6052	2	0.00	0.00	0.00	0.00	6	1.0261251	-48.935582	13.80	26	1.100	0.900	46.60	6.55	0	0
6053	2	0.00	0.00	0.00	0.00	6	1.0344080	-48.037127	13.80	26	1.100	0.900	46.38	6.44	0	0
6054	2	0.00	0.00	0.00	0.00	6	1.0400000	-47.233059	13.80	26	1.100	0.900	46.18	6.35	0	0
6055	1	4.93	1.40	0.00	0.00	6	1.0256651	-58.793996	115.00	26	1.100	0.900	322.19	28.34	0	0
6056	1	0.00	0.00	0.00	0.00	6	1.0245930	-46.534911	500.00	22	1.100	0.900	14.12	-3.88	0	0
6057	1	0.00	0.00	0.00	0.00	6	1.0192326	-49.386123	230.00	22	1.100	0.900	-66.38	-29.66	0	0
6058	1	178.64	50.61	0.00	0.00	6	1.0117219	-51.710206	115.00	22	1.100	0.900	746.00	119.51	0	0
6059	1	3.44	0.97	0.00	0.00	6	1.0261451	-55.434768	115.00	26	1.100	0.900	7.66	0.94	0	0
6060	1	74.53	21.12	0.00	0.00	6	1.0085146	-57.893563	115.00	26	1.100	0.900	366.99	46.52	0	0
6061	1	147.90	41.91	0.00	0.00	6	0.9900803	-57.782782	115.00	23	1.100	0.900	808.23	132.02	0	0
6062	1	0.00	0.00	0.00	0.00	6	1.0188271	-33.586191	500.00	25	1.100	0.900	50.15	2.41	0	0
6063	1	0.00	0.00	0.00	0.00	6	1.0153680	-36.592853	230.00	25	1.100	0.900	77.73	18.85	0	0
6064	1	82.48	23.37	0.00	0.00	6	1.0086994	-39.818649	115.00	25	1.100	0.900	260.06	106.46	0	0
6065	1	14.86	4.21	0.00	0.00	6	0.9976575	-56.790067	115.00	23	1.100	0.900	98.50	28.68	0	0
6066	1	0.00	0.00	0.00	0.00	6	1.0261976	-47.144716	500.00	22	1.100	0.900	17.73	-2.44	0	0
6067	1	0.00	0.00	0.00	0.00	6	1.0199062	-49.463956	230.00	22	1.100	0.900	14.87	-8.23	0	0
6068	1	0.00	0.00	0.00	0.00	6	1.0127618	-53.292453	115.00	22	1.100	0.900	178.20	12.13	0	0
6069	2	0.00	0.00	0.00	0.00	6	1.0300000	-46.333057	18.00	22	1.100	0.900	17.83	0.00	0	0
6070	2	0.00	0.00	0.00	0.00	6	1.0300000	-45.052337	18.00	22	1.100	0.900	17.89	0.00	0	0
6071	2	0.00	0.00	0.00	0.00	6	1.0300000	-46.594132	18.00	22	1.100	0.900	17.81	0.00	0	0
6072	2	0.00	0.00	0.00	0.00	6	1.0261976	-47.144716	18.00	22	1.100	0.900	17.73	-2.44	0	0
6073	2	0.00	0.00	0.00	0.00	6	1.0300000	-45.997865	18.00	22	1.100	0.900	17.84	0.00	0	0
6074	2	0.00	0.00	0.00	0.00	6	1.0300000	-46.008976	18.00	22	1.100	0.900	17.85	0.00	0	0
6075	1	0.00	0.00	0.00	0.00	6	1.0199869	-32.065511	500.00	25	1.100	0.900	18.50	-6.12	0	0
6076	1	0.00	0.00	0.00	0.00	6	1.0207923	-34.250588	230.00	25	1.100	0.900	-15.52	-13.33	0	0
6077	1	0.00	0.00	0.00	0.00	6	1.0204652	-36.336421	115.00	25	1.100	0.900	1364.74	-20.32	0	0
6078	2	0.00	0.00	0.00	0.00	6	1.0113453	-28.972066	22.00	25	1.100	0.900	19.29	-11.93	0	0
6079	2	0.00	0.00	0.00	0.00	6	1.0164614	-31.076843	22.00	25	1.100	0.900	18.75	-6.17	0	0
6080	2	0.00	0.00	0.00	0.00	6	1.0149518	-30.715235	22.00	25	1.100	0.900	18.89	-6.20	0	0
6081	1	0.00	0.00	0.00	0.00	6	1.0230990	-50.678817	115.00	23	1.100	0.900	1.03	6.50	0	0
6082	2	0.00	0.00	0.00	0.00	6	1.0400000	-48.127438	13.80	23	1.100	0.900	-0.00	0.00	0	0
6083	2	0.00	0.00	0.00	0.00	6	1.0400000	-41.778598	13.80	23	1.100	0.900	0.30	0.00	0	0
6084	1	0.00	0.00	0.00	0.00	6	1.0055819	-55.252383	115.00	23	1.100	0.900	207.82	18.14	0	0
6085	2	0.00	0.00	0.00	0.00	6	1.0056844	-54.982911	13.80	23	1.100	0.900	207.61	18.15	0	0
6086	2	0.00	0.00	0.00	0.00	6	1.0057198	-52.535089	13.80	23	1.100	0.900	205.57	18.25	0	0
6087	2	0.00	0.00	0.00	0.00	6	1.0055819	-55.252383	13.80	23	1.100	0.900	207.82	18.14	0	0
6088	2	0.00	0.00	0.00	0.00	6	1.0057850	-54.826781	13.80	23	1.100	0.900	207.46	18.15	0	0
6089	2	0.00	0.00	0.00	0.00	6	1.0058083	-53.736958	13.80	23	1.100	0.900	206.62	18.18	0	0
6090	2	0.00	0.00	0.00	0.00	6	1.0057788	-53.539238	13.80	23	1.100	0.900	206.47	18.19	0	0
6091	1	37.81	10.71	0.00	80.00	6	1.0091003	-58.469348	115.00	23	1.100	0.900	1381.78	-2616.68	0	0
6092	1	35.66	10.10	0.00	45.75	6	1.0300000	-48.021034	115.00	24	1.100	0.900	392.41	0.00	0	0
6093	1	40.54	11.49	0.00	0.00	6	1.0010933	-56.061019	115.00	22	1.100	0.900	290.29	7.92	0	0
6094	1	67.98	19.26	0.00	0.00	6	1.0086869	-55.598068	115.00	22	1.100	0.900	182.55	20.78	0	0
6095	1	68.37	19.37	0.00	0.00	6	1.0045462	-57.524177	115.00	23	1.100	0.900	1149.40	-26.84	0	0
6096	1	25.78	7.30	0.00	78.22	6	1.0300000	-53.332147	115.00	24	1.100	0.900	650.35	0.00	0	0
6097	1	105.36	29.85	0.00	0.00	6	0.9988200	-56.592947	115.00	26	1.100	0.900	189.65	5.18	0	0
6098	1	132.22	37.46	0.00	0.00	6	0.9843358	-58.288622	115.00	23	1.100	0.900	747.23	123.06	0	0
6099	1	21.38	6.06	0.00	0.00	6	0.9989871	-56.767547	115.00	26	1.100	0.900	68.93	14.59	0	0
6100	1	37.71	10.69	0.00	0.00	6	1.0018908	-56.910004	115.00	22	1.100	0.900	54.16	2.97	0	0
6101	1	0.00	0.00	0.00	0.00	6	1.0226906	-33.064377	500.00	25	1.100	0.900	23.39	-4.94	0	0
6102	1	0.00	0.00	0.00	0.00	6	1.0211376	-36.201711	230.00	25	1.100	0.900	33.24	-2.15	0	0
6103	1	34.21	9.69	0.00	59.39	6	1.0300000	-41.972056	115.00	25	1.100	0.900	99.95	0.00	0	0
6104	2	0.00	0.00	0.00	0.00	6	1.0300179	-32.274432	13.80	25	1.100	0.900	23.53	-4.87	0	0
6105	2	0.00	0.00	0.00	0.00	6	1.0342604	-31.796557	13.80	25	1.100	0.900	23.62	-4.83	0	0
6106	2	0.00	0.00	0.00	0.00	6	1.0286067	-32.437516	13.80	25	1.100	0.900	23.50	-4.88	0	0
6107	1	0.00	0.00	0.00	0.00	6	1.0308986	-47.836031	500.00	25	1.100	0.900	18.46	-2.92	0	0
6108	1	0.00	0.00	0.00	0.00	6	1.0113663	-47.855776	230.00	25	1.100	0.900	31.04	2.95	0	0
6109	1	14.44	4.09	0.00	0.00	6	1.0061666	-50.709433	115.00	25	1.100	0.900	64.01	18.00	0	0
6110	2	0.00	0.00	0.00	0.00	6	1.0400000	-46.106161	13.80	25	1.100	0.900	18.74	0.00	0	0
6111	2	0.00	0.00	0.00	0.00	6	1.0400000	-46.165009	13.80	25	1.100	0.900	18.77	0.00	0	0
6112	1	16.16	4.58	0.00	0.00	6	1.0031090	-55.031231	115.00	26	1.100	0.900	66.85	16.41	0	0
6113	1	20.52	5.81	0.00	0.00	6	0.9896185	-57.662220	115.00	23	1.100	0.900	838.01	133.86	0	0
6114	1	70.54	19.99	0.00	0.00	6	0.9907202	-58.335296	115.00	26	1.100	0.900	1186.15	322.64	0	0
6115	1	131.13	37.15	0.00	0.00	6	0.9982774	-57.068436	115.00	22	1.100	0.900	337.53	-35.88	0	0
6116	1	56.85	16.11	0.00	0.00	6	0.9977319	-58.139621	115.00	23	1.100	0.900	1010.45	41.57	0	0
6117	1	27.20	7.71	0.00	0.00	6	1.0242241	-44.326985	115.00	25	1.100	0.900	152.53	10.28	0	0
6118	1	0.00	0.00	0.00	0.00	6	1.0267537	-49.424139	500.00	23	1.100	0.900	10.63	-8.30	0	0
6119	1	0.00	0.00	0.00	0.00	6	1.0096607	-52.915192	230.00	23	1.100	0.900	70.42	10.23	0	0
6120	1	195.30	55.33	0.00	0.00	6	0.9983984	-56.136718	115.00	23	1.100	0.900	278.30	71.32	0	0
6121	1	120.80	34.23	0.00	0.00	6	1.0091415	-56.720312	115.00	26	1.100	0.900	290.33	-15.89	0	0
6122	1	22.71	6.43	0.00	0.00	6	1.0107773	-39.331302	115.00	24	1.100	0.900	452.39	71.98	0	0
6123	1	45.11	12.78	0.00	0.00	6	0.9869106	-57.564219	115.00	23	1.100	0.900	752.34	133.02	0	0
6124	1	57.42	16.27	0.00	0.00	6	1.0054733	-53.886388	115.00	22	1.100	0.900	633.27	107.15	0	0
6125	1	2.59	0.73	0.00	0.00	6	0.9996024	-54.140457	115.00	22	1.100	0.900	57.93	2.29	0	0
6126	1	50.38	14.27	0.00	0.00	6	0.9938467	-57.024485	115.00	23	1.100	0.900	214.52	37.97	0	0
6127	1	25.24	7.15	0.00	9.38	6	1.0017824	-52.701374	115.00	25	1.100	0.900	126.07	21.62	0	0
6128	1	52.80	14.96	0.00	0.00	6	0.9949017	-58.345400	115.00	26	1.100	0.900	140.10	16.62	0	0
6129	1	9.86	2.79	0.00	0.00	6	1.0032498	-57.257430	115.00	26	1.100	0.900	729.94	86.56	0	0
6130	1	13.40	3.80	0.00	0.00	6	0.9957102	-56.711583	115.00	23	1.100	0.900	268.25	54.90	0	0
6131	1	43.85	12.43	0.00	0.00	6	0.9938562	-57.299472	115.00	22	1.100	0.900	1612.61	622.33	0	0
6132	1	64.74	18.34	0.00	0.00	6	0.9833579	-58.554526	115.00	23	1.100	0.900	1468.79	154.07	0	0
6133	1	10.44	2.96	0.00	0.00	6	1.0173935	-49.801328	115.00	25	1.100	0.900	772.43	-6.37	0	0
6134	1	7.62	2.16	0.00	0.00	6	1.0195350	-57.317114	115.00	23	1.100	0.900	562.11	24.23	0	0
6135	1	21.71	6.15	0.00	0.00	6	1.0075316	-37.777322	115.00	25	1.100	0.900	1308.41	-1.20	0	0
6136	1	71.18	20.17	0.00	0.00	6	1.0108646	-57.434366	115.00	23	1.100	0.900	463.48	29.64	0	0
6137	1	42.18	11.95	0.00	0.00	6	0.9845776	-59.555060	115.00	23	1.100	0.900	1344.99	99.78	0	0
6138	1	27.68	7.84	0.00	0.00	6	1.0118122	-59.111236	115.00	26	1.100	0.900	345.31	45.42	0	0
6139	1	9.61	2.72	0.00	0.00	6	1.0121990	-52.658460	115.00	25	1.100	0.900	716.40	22.67	0	0
6140	1	11.69	3.31	0.00	0.00	6	1.0137053	-56.311275	115.00	23	1.100	0.900	416.68	35.40	0	0
6141	1	0.00	0.00	0.00	0.00	6	1.0261370	-46.211490	500.00	22	1.100	0.900	18.34	2.87	0	0
6142	1	0.00	0.00	0.00	0.00	6	1.0192394	-49.750136	230.00	22	1.100	0.900	-29.30	10.34	0	0
6143	1	0.00	0.00	0.00	0.00	6	1.0171188	-53.248271	115.00	22	1.100	0.900	-198.82	29.08	0	0
6144	2	0.00	0.00	0.00	0.00	6	1.0261370	-46.211490	13.80	22	1.100	0.900	18.34	2.87	0	0
6145	2	0.00	0.00	0.00	0.00	6	1.0300000	-43.084453	13.80	22	1.100	0.900	18.25	0.00	0	0
6146	2	0.00	0.00	0.00	0.00	6	1.0300000	-43.199822	13.80	22	1.100	0.900	18.25	0.00	0	0
6147	2	0.00	0.00	0.00	0.00	6	1.0300000	-43.921737	13.80	22	1.100	0.900	18.17	0.00	0	0
6148	2	0.00	0.00	0.00	0.00	6	1.0261370	-46.211490	13.80	22	1.100	0.900	18.34	2.87	0	0
6149	2	0.00	0.00	0.00	0.00	6	1.0300000	-45.649518	13.80	22	1.100	0.900	18.28	0.00	0	0
6150	1	117.27	33.23	0.00	0.00	6	1.0185664	-57.639976	115.00	26	1.100	0.900	259.71	25.52	0	0
6151	1	16.14	4.57	0.00	55.03	6	1.0300000	-43.128616	115.00	25	1.100	0.900	912.13	0.00	0	0
6152	1	0.00	0.00	0.00	0.00	6	1.0182416	-52.860828	230.00	26	1.100	0.900	94.56	2.39	0	0
6153	1	107.97	30.59	0.00	0.00	6	0.9965032	-54.983160	115.00	26	1.100	0.900	390.52	-34.67	0	0
6154	1	43.10	12.21	0.00	0.00	6	0.9974174	-56.088728	115.00	23	1.100	0.900	131.04	26.70	0	0
6155	1	37.02	10.49	0.00	0.00	6	0.9934332	-55.928280	115.00	26	1.100	0.900	45.70	18.62	0	0
6156	1	52.66	14.92	0.00	0.00	6	1.0162701	-51.548629	115.00	23	1.100	0.900	870.19	31.78	0	0
6157	1	28.81	8.16	0.00	0.00	6	1.0056284	-58.855021	115.00	26	1.100	0.900	359.23	48.63	0	0
6158	1	5.64	1.60	0.00	66.90	6	1.0295962	-43.181074	115.00	25	1.100	0.900	583.81	0.00	0	0
6159	1	91.04	25.79	0.00	0.00	6	1.0066333	-56.099586	115.00	22	1.100	0.900	194.19	-10.39	0	0
6160	1	98.28	27.85	0.00	0.00	6	0.9898806	-57.329865	115.00	23	1.100	0.900	718.19	148.78	0	0
6161	1	0.00	0.00	0.00	0.00	6	1.0255827	-45.330144	500.00	22	1.100	0.900	16.08	-2.09	0	0
6162	1	0.00	0.00	0.00	0.00	6	1.0216637	-48.895358	230.00	22	1.100	0.900	-0.74	-10.16	0	0
6163	1	0.00	0.00	0.00	0.00	6	1.0154115	-51.414913	115.00	22	1.100	0.900	523.25	61.09	0	0
6164	2	0.00	0.00	0.00	0.00	6	1.0300000	-44.693294	13.80	22	1.100	0.900	16.13	0.00	0	0
6165	2	0.00	0.00	0.00	0.00	6	1.0300000	-44.621238	13.80	22	1.100	0.900	16.14	0.00	0	0
6166	2	0.00	0.00	0.00	0.00	6	1.0300000	-45.033327	13.80	22	1.100	0.900	16.12	0.00	0	0
6167	2	0.00	0.00	0.00	0.00	6	1.0300000	-44.772846	13.80	22	1.100	0.900	16.13	0.00	0	0
6168	1	138.23	39.17	0.00	0.00	6	0.9984909	-57.903764	115.00	26	1.100	0.900	239.98	32.01	0	0
6169	1	0.00	0.00	0.00	0.00	6	1.0286141	-45.858035	500.00	26	1.100	0.900	31.21	0.89	0	0
6170	1	0.00	0.00	0.00	0.00	6	1.0228983	-50.057024	230.00	26	1.100	0.900	18.67	-0.28	0	0
6171	1	113.76	32.23	0.00	0.00	6	1.0095187	-53.236544	115.00	26	1.100	0.900	38.61	8.35	0	0
6172	1	0.00	0.00	0.00	0.00	6	1.0146266	-36.708395	230.00	24	1.100	0.900	102.54	12.15	0	0
6173	1	35.48	10.05	0.00	0.00	6	1.0152042	-38.894329	115.00	24	1.100	0.900	144.87	20.06	0	0
6174	1	95.75	27.13	0.00	0.00	6	1.0052239	-56.928853	115.00	22	1.100	0.900	659.57	-163.33	0	0
6175	1	96.60	27.37	0.00	0.00	6	0.9883980	-57.752008	115.00	23	1.100	0.900	796.42	133.35	0	0
6176	1	45.32	12.84	0.00	0.00	6	1.0021489	-56.485270	115.00	23	1.100	0.900	163.28	27.31	0	0
6177	1	0.00	0.00	0.00	409.44	6	1.0300000	-51.968881	230.00	26	1.100	0.900	-23.20	0.00	0	0
6178	1	134.45	38.09	0.00	0.00	6	1.0155552	-55.075908	115.00	26	1.100	0.900	1123.12	198.56	0	0
6179	1	11.85	3.36	0.00	0.00	6	1.0104690	-56.823880	115.00	26	1.100	0.900	337.92	38.13	0	0
6180	1	34.14	9.67	0.00	0.00	6	0.9973450	-55.461921	115.00	22	1.100	0.900	56.68	2.57	0	0
6181	1	49.13	13.92	0.00	0.00	6	1.0102323	-56.786278	115.00	23	1.100	0.900	851.90	67.01	0	0
6182	1	95.83	27.15	0.00	0.00	6	0.9988847	-58.255655	115.00	26	1.100	0.900	211.42	8.72	0	0
6183	1	26.97	7.64	0.00	0.00	6	1.0163596	-43.422114	115.00	25	1.100	0.900	93.92	3.33	0	0
6184	1	48.39	13.71	0.00	0.00	6	0.9873087	-58.577888	115.00	23	1.100	0.900	419.96	86.38	0	0
6185	1	20.84	5.90	0.00	0.00	6	0.9896945	-58.371794	115.00	23	1.100	0.900	556.70	80.88	0	0
6186	1	39.37	11.15	0.00	0.00	6	0.9953825	-56.791589	115.00	23	1.100	0.900	998.59	140.02	0	0
6187	1	80.44	22.79	0.00	0.00	6	0.9927841	-57.360173	115.00	23	1.100	0.900	948.84	130.32	0	0
6188	1	0.00	0.00	0.00	0.00	6	1.0184503	-33.663209	230.00	25	1.100	0.900	39.23	4.60	0	0
6189	1	27.37	7.75	0.00	0.00	6	1.0163058	-36.374537	115.00	25	1.100	0.900	481.09	59.82	0	0
6190	1	18.47	5.23	0.00	0.00	6	1.0195111	-46.894814	115.00	24	1.100	0.900	841.64	-8.56	0	0
6191	1	16.77	4.75	0.00	0.00	6	1.0006857	-56.010986	115.00	22	1.100	0.900	377.83	9.74	0	0
6192	1	0.00	0.00	0.00	0.00	6	1.0090465	-43.146130	230.00	25	1.100	0.900	57.04	11.55	0	0
6193	1	35.69	10.11	0.00	0.00	6	1.0044486	-44.933835	115.00	25	1.100	0.900	72.31	12.08	0	0
6194	1	44.42	12.59	0.00	0.00	6	0.9932322	-56.425718	115.00	23	1.100	0.900	628.99	89.29	0	0
6195	1	2.66	0.75	0.00	0.00	6	0.9951678	-39.290945	115.00	25	1.100	0.900	1206.12	32.18	0	0
6196	1	21.28	6.03	0.00	0.00	6	1.0063599	-55.399853	115.00	23	1.100	0.900	642.68	46.18	0	0
6197	1	0.00	0.00	0.00	0.00	6	1.0232901	-48.483807	500.00	26	1.100	0.900	33.90	5.75	0	0
6198	1	0.00	0.00	0.00	0.00	6	1.0150345	-53.036848	230.00	26	1.100	0.900	110.01	15.47	0	0
6199	1	239.74	67.93	0.00	0.00	6	1.0130642	-55.795956	115.00	26	1.100	0.900	161.79	19.80	0	0
6200	1	46.28	13.11	0.00	0.00	6	0.9926236	-57.085160	115.00	26	1.100	0.900	255.53	-25.03	0	0
6201	1	39.07	11.07	0.00	0.00	6	1.0067310	-58.340502	115.00	26	1.100	0.900	260.69	-2.47	0	0
6202	1	16.63	4.71	0.00	0.00	6	1.0167752	-52.406080	115.00	22	1.100	0.900	629.64	36.19	0	0
6203	1	117.59	33.32	0.00	0.00	6	0.9962980	-57.712236	115.00	26	1.100	0.900	413.13	-58.27	0	0
6204	1	7.81	2.21	0.00	0.00	6	0.9997939	-56.954886	115.00	26	1.100	0.900	141.22	11.40	0	0
6205	1	121.95	34.55	0.00	0.00	6	0.9896664	-57.089285	115.00	23	1.100	0.900	19.62	6.24	0	0
6206	1	18.83	5.34	0.00	0.00	6	1.0078725	-44.508894	115.00	25	1.100	0.900	84.43	7.47	0	0
6207	1	29.32	8.31	0.00	155.15	6	1.0300000	-58.221976	115.00	23	1.100	0.900	920.86	0.00	0	0
6208	1	140.96	39.94	0.00	0.00	6	0.9889416	-58.492287	115.00	23	1.100	0.900	731.26	101.44	0	0
6209	1	7.52	2.13	0.00	0.00	6	1.0100507	-55.850301	115.00	26	1.100	0.900	826.81	135.59	0	0
6210	1	0.00	0.00	0.00	0.00	6	1.0348040	-46.267750	500.00	23	1.100	0.900	21.17	-2.34	0	0
6211	1	0.00	0.00	0.00	0.00	6	1.0290560	-48.246028	230.00	23	1.100	0.900	18.54	-4.56	0	0
6212	1	0.00	0.00	0.00	0.00	6	1.0236373	-50.913274	115.00	23	1.100	0.900	27.83	9.11	0	0
6213	2	0.00	0.00	0.00	0.00	6	1.0400000	-42.028288	13.80	23	1.100	0.900	21.35	0.00	0	0
6214	2	0.00	0.00	0.00	0.00	6	1.0400000	-38.145594	13.80	23	1.100	0.900	21.48	0.00	0	0
6215	2	0.00	0.00	0.00	0.00	6	1.0400000	-44.183779	13.80	23	1.100	0.900	21.27	0.00	0	0
6216	2	0.00	0.00	0.00	0.00	6	1.0400000	-41.575129	13.80	23	1.100	0.900	21.36	0.00	0	0
6217	1	52.96	15.01	0.00	0.00	6	0.9881158	-59.921362	115.00	23	1.100	0.900	1249.92	92.92	0	0
6218	1	51.24	14.52	0.00	0.00	6	0.9921141	-56.449216	115.00	23	1.100	0.900	735.01	237.68	0	0
6219	1	63.93	18.11	0.00	0.00	6	0.9958310	-58.396789	115.00	23	1.100	0.900	905.77	99.55	0	0
6220	1	96.50	27.34	0.00	0.00	6	1.0056665	-55.694092	115.00	22	1.100	0.900	190.23	7.35	0	0
6221	1	9.16	2.60	0.00	62.03	6	1.0300000	-49.726837	115.00	22	1.100	0.900	58.75	0.00	0	0
6222	1	0.00	0.00	0.00	0.00	6	1.0028875	-53.759235	230.00	23	1.100	0.900	-31.48	-19.92	0	0
6223	1	166.84	47.27	0.00	0.00	6	0.9939421	-56.305892	115.00	23	1.100	0.900	-51.64	-16.10	0	0
6224	1	116.67	33.06	0.00	0.00	6	0.9868605	-58.408080	115.00	23	1.100	0.900	748.94	123.90	0	0
6225	1	85.25	24.15	0.00	0.00	6	0.9937015	-57.239467	115.00	26	1.100	0.900	183.73	-3.15	0	0
6226	1	18.02	5.11	0.00	0.00	6	1.0183182	-60.288025	115.00	26	1.100	0.900	312.77	31.72	0	0
6227	1	126.35	35.80	0.00	0.00	6	0.9873965	-57.663181	115.00	23	1.100	0.900	1374.31	200.79	0	0
6228	1	0.00	0.00	0.00	0.00	6	1.0234743	-47.271270	500.00	22	1.100	0.900	23.09	-2.86	0	0
6229	1	0.00	0.00	0.00	323.07	6	1.0300000	-51.398277	230.00	22	1.100	0.900	46.43	0.00	0	0
6230	1	191.51	54.26	0.00	0.00	6	1.0076816	-55.292042	115.00	22	1.100	0.900	107.04	10.10	0	0
6231	1	70.51	19.98	0.00	0.00	6	0.9900351	-57.050307	115.00	23	1.100	0.900	454.66	94.54	0	0
6232	1	66.63	18.88	0.00	0.00	6	1.0005364	-54.216803	115.00	23	1.100	0.900	693.36	81.35	0	0
6233	1	65.09	18.44	0.00	0.00	6	0.9846253	-57.867708	115.00	23	1.100	0.900	739.67	142.18	0	0
6234	1	0.00	0.00	0.00	0.00	6	1.0234336	-49.200897	500.00	26	1.100	0.900	36.95	5.68	0	0
6235	1	0.00	0.00	0.00	0.00	6	1.0214795	-50.683389	230.00	26	1.100	0.900	29.29	4.25	0	0
6236	1	169.53	48.03	0.00	0.00	6	1.0060012	-54.753619	115.00	26	1.100	0.900	69.79	14.89	0	0
6237	1	1.88	0.53	0.00	0.00	6	1.0074200	-53.052339	115.00	25	1.100	0.900	163.51	28.40	0	0
6238	1	134.80	38.19	0.00	0.00	6	0.9843345	-58.214997	115.00	23	1.100	0.900	1273.70	184.76	0	0
6239	1	0.00	0.00	0.00	0.00	6	1.0330083	-44.034166	500.00	22	1.100	0.900	36.54	1.52	0	0
6240	1	0.00	0.00	0.00	0.00	6	1.0164669	-48.398729	230.00	22	1.100	0.900	100.61	6.52	0	0
6241	1	175.73	49.79	0.00	0.00	6	0.9992660	-53.429618	115.00	22	1.100	0.900	281.04	-2.99	0	0
6242	2	0.00	0.00	0.00	0.00	6	1.0400000	-42.508371	13.80	22	1.100	0.900	36.47	0.00	0	0
6243	2	0.00	0.00	0.00	0.00	6	1.0400000	-42.156478	13.80	22	1.100	0.900	36.45	0.00	0	0
6244	2	0.00	0.00	0.00	0.00	6	1.0400000	-41.444875	13.80	22	1.100	0.900	36.41	0.00	0	0
6245	2	0.00	0.00	0.00	0.00	6	1.0400000	-41.847808	13.80	22	1.100	0.900	36.43	0.00	0	0
6246	2	0.00	0.00	0.00	0.00	6	1.0400000	-42.913168	13.80	22	1.100	0.900	36.47	0.00	0	0
6247	2	0.00	0.00	0.00	0.00	6	1.0400000	-43.194952	13.80	22	1.100	0.900	36.48	227.00	0	0
6248	2	0.00	0.00	0.00	0.00	6	1.0400000	-42.332711	13.80	22	1.100	0.900	36.46	0.00	0	0
6249	2	0.00	0.00	0.00	0.00	6	1.0400000	-41.572877	13.80	22	1.100	0.900	36.40	0.00	0	0
6250	1	86.21	24.43	0.00	0.00	6	0.9987009	-57.339086	115.00	22	1.100	0.900	493.80	-101.99	0	0
6251	1	51.25	14.52	0.00	0.00	6	0.9965053	-58.743213	115.00	22	1.100	0.900	2422.64	275.91	0	0
6252	1	13.48	3.82	0.00	0.00	6	1.0095200	-53.260296	115.00	23	1.100	0.900	67.74	18.98	0	0
6253	1	13.20	3.74	0.00	0.00	6	1.0174990	-41.961329	115.00	24	1.100	0.900	90.34	10.43	0	0
6254	1	0.00	0.00	0.00	0.00	6	1.0225946	-48.777926	500.00	23	1.100	0.900	17.55	-4.38	0	0
6255	1	0.00	0.00	0.00	0.00	6	1.0149025	-50.911431	230.00	23	1.100	0.900	63.45	11.42	0	0
6256	1	18.25	5.17	0.00	0.00	6	0.9983420	-55.569713	115.00	23	1.100	0.900	518.38	141.90	0	0
6257	2	0.00	0.00	0.00	0.00	6	1.0202160	-48.405263	13.80	23	1.100	0.900	17.68	0.00	0	0
6258	2	0.00	0.00	0.00	0.00	6	1.0200000	-47.490877	13.80	23	1.100	0.900	17.79	0.00	0	0
6259	2	0.00	0.00	0.00	0.00	6	1.0225946	-48.777926	13.80	23	1.100	0.900	17.55	-4.38	0	0
6260	2	0.00	0.00	0.00	0.00	6	1.0200000	-48.329997	13.80	23	1.100	0.900	17.66	0.00	0	0
6261	1	31.18	8.83	0.00	0.00	6	0.9955213	-58.068016	115.00	26	1.100	0.900	1199.61	324.64	0	0
6262	1	28.40	8.05	0.00	0.00	6	0.9958329	-56.425853	115.00	23	1.100	0.900	106.08	35.35	0	0
6263	1	0.00	0.00	0.00	0.00	6	1.0109920	-42.241369	230.00	24	1.100	0.900	27.96	-5.33	0	0
6264	1	34.97	9.91	0.00	0.00	6	1.0081668	-43.805657	115.00	24	1.100	0.900	875.18	6.11	0	0
6265	1	0.00	0.00	0.00	0.00	6	1.0178360	-39.577847	115.00	24	1.100	0.900	168.57	20.59	0	0
6266	2	0.00	0.00	0.00	0.00	6	1.0221366	-38.988419	13.80	24	1.100	0.900	168.04	20.40	0	0
6267	2	0.00	0.00	0.00	0.00	6	1.0330357	-37.441094	13.80	24	1.100	0.900	166.61	19.93	0	0
6268	2	0.00	0.00	0.00	0.00	6	1.0211008	-39.153803	13.80	24	1.100	0.900	168.14	20.43	0	0
6269	2	0.00	0.00	0.00	0.00	6	1.0340304	-37.294963	13.80	24	1.100	0.900	166.47	19.89	0	0
6270	2	0.00	0.00	0.00	0.00	6	1.0178360	-39.577847	13.80	24	1.100	0.900	168.57	20.59	0	0
6271	2	0.00	0.00	0.00	0.00	6	1.0178360	-39.577847	13.80	24	1.100	0.900	168.57	20.59	0	0
6272	2	0.00	0.00	0.00	0.00	6	1.0178360	-39.577847	13.80	24	1.100	0.900	168.57	20.59	0	0
6273	2	0.00	0.00	0.00	0.00	6	1.0178360	-39.577847	13.80	24	1.100	0.900	168.57	20.59	0	0
6274	2	0.00	0.00	0.00	0.00	6	1.0309739	-37.678422	13.80	24	1.100	0.900	166.97	20.04	0	0
6275	1	110.59	31.34	0.00	0.00	6	0.9916258	-57.116589	115.00	26	1.100	0.900	432.99	-68.88	0	0
6276	1	39.92	11.31	0.00	0.00	6	1.0020087	-58.431468	115.00	26	1.100	0.900	120.53	18.47	0	0
6277	1	0.00	0.00	0.00	0.00	6	1.0192926	-51.817458	230.00	23	1.100	0.900	53.85	4.03	0	0
6278	1	135.68	38.44	0.00	0.00	6	1.0040673	-55.056321	115.00	23	1.100	0.900	851.62	285.64	0	0
6279	1	0.00	0.00	0.00	0.00	6	1.0203865	-49.211249	230.00	22	1.100	0.900	-17.99	-18.37	0	0
6280	1	136.02	38.54	0.00	0.00	6	1.0121257	-51.706893	115.00	22	1.100	0.900	683.79	68.68	0	0
6281	1	60.45	17.13	0.00	0.00	6	1.0137417	-56.599053	115.00	22	1.100	0.900	115.59	-4.66	0	0
6282	1	26.19	7.42	0.00	0.00	6	1.0217387	-55.686876	115.00	23	1.100	0.900	899.93	21.46	0	0
6283	1	6.88	1.95	0.00	0.00	6	1.0141907	-56.877204	115.00	22	1.100	0.900	24.74	-1.67	0	0
6284	1	71.09	20.14	0.00	0.00	6	1.0011850	-55.760751	115.00	26	1.100	0.900	37.26	21.25	0	0
6285	1	0.00	0.00	0.00	0.00	6	1.0210399	-55.449509	230.00	26	1.100	0.900	101.18	7.47	0	0
6286	1	82.67	23.42	0.00	90.70	6	1.0300000	-57.972314	115.00	26	1.100	0.900	326.09	0.00	0	0
6287	1	0.00	0.00	0.00	0.00	6	1.0122372	-52.521950	230.00	26	1.100	0.900	85.09	9.34	0	0
6288	1	166.54	47.19	0.00	0.00	6	0.9961004	-56.521735	115.00	26	1.100	0.900	144.01	8.64	0	0
6289	1	73.84	20.92	0.00	0.00	6	0.9857877	-58.013452	115.00	23	1.100	0.900	734.60	124.36	0	0
6290	1	67.61	19.16	0.00	0.00	6	0.9945682	-57.673910	115.00	23	1.100	0.900	506.97	96.12	0	0
6291	1	20.57	5.83	0.00	0.00	6	1.0119228	-56.726378	115.00	26	1.100	0.900	348.23	57.58	0	0
6292	1	0.00	0.00	0.00	0.00	6	1.0244424	-48.105439	500.00	23	1.100	0.900	13.22	-6.41	0	0
6293	1	0.00	0.00	0.00	0.00	6	1.0133878	-51.101578	230.00	23	1.100	0.900	-70.10	-49.50	0	0
6294	1	0.00	0.00	0.00	0.00	6	1.0046103	-53.490665	115.00	23	1.100	0.900	703.54	80.43	0	0
6295	2	0.00	0.00	0.00	0.00	6	1.0225259	-47.796173	13.80	23	1.100	0.900	13.29	-6.43	0	0
6296	2	0.00	0.00	0.00	0.00	6	1.0227969	-47.841306	13.80	23	1.100	0.900	13.28	-6.43	0	0
6297	2	0.00	0.00	0.00	0.00	6	1.0200000	-47.385409	13.80	23	1.100	0.900	13.39	0.00	0	0
6298	1	0.00	0.00	0.00	0.00	6	1.0236973	-46.438496	500.00	22	1.100	0.900	18.40	-3.28	0	0
6299	1	0.00	0.00	0.00	0.00	6	1.0233675	-48.629450	230.00	22	1.100	0.900	66.01	6.10	0	0
6300	1	0.00	0.00	0.00	0.00	6	1.0152674	-51.034059	115.00	22	1.100	0.900	588.32	116.76	0	0
6301	2	0.00	0.00	0.00	0.00	6	1.0236973	-46.438496	22.00	22	1.100	0.900	18.40	-3.28	0	0
6302	2	0.00	0.00	0.00	0.00	6	1.0172220	-43.499823	22.00	22	1.100	0.900	18.65	-3.33	0	0
6303	2	0.00	0.00	0.00	0.00	6	1.0218229	-45.578461	22.00	22	1.100	0.900	18.47	-3.30	0	0
6304	2	0.00	0.00	0.00	0.00	6	1.0184867	-43.973257	22.00	22	1.100	0.900	18.57	-3.32	0	0
6305	2	0.00	0.00	0.00	0.00	6	1.0173128	-43.463560	22.00	22	1.100	0.900	18.65	-3.33	0	0
6306	1	54.19	15.35	0.00	0.00	6	0.9888639	-57.311679	115.00	23	1.100	0.900	837.36	141.84	0	0
6307	1	130.73	37.04	0.00	0.00	6	0.9925561	-57.054481	115.00	26	1.100	0.900	151.82	7.13	0	0
6308	1	0.00	0.00	0.00	0.00	6	1.0239579	-51.361621	230.00	26	1.100	0.900	-22.44	-12.76	0	0
6309	1	41.10	11.65	0.00	0.00	6	1.0137699	-54.899334	115.00	26	1.100	0.900	861.08	135.49	0	0
6310	1	92.27	26.14	0.00	0.00	6	1.0103813	-55.402033	115.00	22	1.100	0.900	-241.12	57.64	0	0
6311	1	8.58	2.43	0.00	0.00	6	1.0210591	-38.762715	115.00	25	1.100	0.900	1212.04	-30.54	0	0
6312	1	45.68	12.94	0.00	0.00	6	1.0160300	-54.635126	115.00	22	1.100	0.900	-326.28	57.88	0	0
6313	1	26.29	7.45	0.00	0.00	6	0.9973412	-57.768764	115.00	23	1.100	0.900	704.20	75.98	0	0
6314	1	29.51	8.36	0.00	0.00	6	1.0041644	-57.204092	115.00	26	1.100	0.900	437.80	60.21	0	0
6315	1	0.00	0.00	0.00	0.00	6	1.0135085	-52.558652	230.00	23	1.100	0.900	-17.52	-15.26	0	0
6316	1	0.00	0.00	0.00	0.00	6	1.0159970	-53.293359	161.00	23	1.100	0.900	28.27	0.59	0	0
6317	1	0.00	0.00	0.00	0.00	6	1.0055104	-54.728636	161.00	23	1.100	0.900	46.51	11.39	0	0
6318	1	0.00	0.00	0.00	0.00	6	0.9940357	-56.463701	161.00	23	1.100	0.900	69.32	22.97	0	0
6319	1	70.22	19.90	0.00	0.00	6	0.9859800	-57.740765	115.00	23	1.100	0.900	86.84	30.21	0	0
6320	1	47.89	13.57	0.00	221.36	6	1.0173507	-55.573540	115.00	22	1.100	0.900	1073.71	-273.16	0	0
6321	1	0.00	0.00	0.00	0.00	6	1.0108910	-47.105742	230.00	22	1.100	0.900	64.80	2.77	0	0
6322	1	66.07	18.72	0.00	0.00	6	1.0102100	-49.782336	115.00	22	1.100	0.900	62.02	1.76	0	0
6323	1	33.38	9.46	0.00	0.00	6	0.9963316	-56.677849	115.00	26	1.100	0.900	152.67	6.64	0	0
6324	1	58.22	16.50	0.00	0.00	6	0.9979744	-56.240369	115.00	22	1.100	0.900	593.30	-103.35	0	0
6325	1	4.74	1.34	0.00	0.00	6	1.0081760	-54.024197	115.00	25	1.100	0.900	212.92	32.74	0	0
6326	1	15.43	4.37	0.00	0.00	6	0.9978637	-46.032710	115.00	25	1.100	0.900	82.58	10.31	0	0
6327	1	17.61	4.99	0.00	0.00	6	1.0174353	-39.726150	115.00	25	1.100	0.900	588.57	62.23	0	0
6328	1	27.95	7.92	0.00	0.00	6	1.0099587	-58.816614	115.00	26	1.100	0.900	452.29	20.85	0	0
6329	1	1.79	0.51	0.00	0.00	6	1.0184122	-44.118060	115.00	24	1.100	0.900	82.62	6.85	0	0
6330	1	133.75	37.90	0.00	0.00	6	0.9881981	-58.861832	115.00	23	1.100	0.900	1597.32	40.10	0	0
6331	1	81.32	23.04	0.00	147.19	6	0.9945492	-58.262947	115.00	23	1.100	0.900	627.73	104.18	0	0
6332	1	73.00	20.68	0.00	0.00	6	1.0091807	-56.355272	115.00	26	1.100	0.900	839.58	135.06	0	0
6333	1	0.00	0.00	0.00	0.00	6	1.0229654	-48.713618	500.00	26	1.100	0.900	31.92	5.57	0	0
6334	1	0.00	0.00	0.00	0.00	6	1.0226058	-51.371595	230.00	26	1.100	0.900	8.93	3.18	0	0
6335	1	164.71	46.67	0.00	0.00	6	1.0003357	-55.341165	115.00	26	1.100	0.900	46.98	13.48	0	0
6336	1	26.07	7.39	0.00	0.00	6	1.0008605	-58.518611	115.00	26	1.100	0.900	627.85	56.29	0	0
6337	1	121.19	34.34	0.00	0.00	6	1.0145999	-56.667052	115.00	26	1.100	0.900	182.53	12.63	0	0
6338	1	33.61	9.52	0.00	0.00	6	0.9941563	-52.605968	115.00	25	1.100	0.900	101.47	17.81	0	0
6339	1	34.37	9.74	0.00	0.00	6	1.0022290	-53.706489	115.00	23	1.100	0.900	710.57	67.58	0	0
6340	1	29.18	8.27	0.00	0.00	6	1.0190466	-51.566694	115.00	24	1.100	0.900	552.13	15.17	0	0
6341	1	6.30	1.79	0.00	0.00	6	1.0097240	-41.854935	115.00	25	1.100	0.900	554.67	136.90	0	0
6342	1	0.00	0.00	0.00	0.00	6	1.0159644	-50.907435	500.00	23	1.100	0.900	-12.57	-13.33	0	0
6343	1	0.00	0.00	0.00	0.00	6	1.0074809	-53.270603	230.00	23	1.100	0.900	-72.29	-24.33	0	0
6344	1	158.80	44.99	0.00	0.00	6	1.0027412	-55.323088	115.00	23	1.100	0.900	-271.72	-63.94	0	0
6345	1	17.70	5.02	0.00	0.00	6	0.9891877	-58.037658	115.00	23	1.100	0.900	963.83	136.32	0	0
6346	1	2.30	0.65	0.00	0.00	6	1.0022856	-52.751158	115.00	26	1.100	0.900	51.97	10.70	0	0
6349	2	0.00	0.00	0.00	0.00	6	1.0293434	-49.412813	500.00	23	1.100	0.900	0.07	-12.25	0	0
6350	1	0.00	0.00	0.00	0.00	6	1.0174281	-51.598221	230.00	23	1.100	0.900	-60.20	-41.73	0	0
6351	1	23.86	6.76	0.00	0.00	6	0.9990741	-56.072758	115.00	23	1.100	0.900	1048.95	150.62	0	0
6352	1	121.76	34.50	0.00	0.00	6	1.0131106	-56.535605	115.00	26	1.100	0.900	201.58	17.48	0	0
6353	1	107.96	30.59	0.00	0.00	6	1.0000124	-56.521877	115.00	23	1.100	0.900	1328.88	-27.05	0	0
6354	1	0.00	0.00	0.00	0.00	6	1.0064114	-53.562799	230.00	23	1.100	0.900	17.17	-6.00	0	0
6355	1	151.82	43.02	0.00	0.00	6	1.0030032	-54.975171	115.00	23	1.100	0.900	109.77	16.91	0	0
6356	1	135.92	38.51	0.00	363.11	6	1.0300000	-58.093910	115.00	26	1.100	0.900	230.80	0.00	0	0
6357	1	30.83	8.74	0.00	0.00	6	1.0211182	-54.106585	115.00	26	1.100	0.900	4.03	0.84	0	0
6358	1	77.99	22.10	0.00	156.59	6	1.0300000	-58.423531	115.00	23	1.100	0.900	759.31	0.00	0	0
6359	1	0.00	0.00	0.00	0.00	6	1.0228818	-49.318965	230.00	23	1.100	0.900	6.02	-15.62	0	0
6360	1	38.93	11.03	0.00	0.00	6	1.0018666	-49.633873	115.00	23	1.100	0.900	76.24	4.23	0	0
7001	1	9.30	2.64	0.00	0.00	7	1.0027665	-35.765388	115.00	6	1.100	0.900	128.96	18.58	0	0
7002	1	0.00	0.00	0.00	0.00	7	1.0316228	-25.114164	500.00	4	1.100	0.900	50.15	-1.45	0	0
7003	1	0.00	0.00	0.00	0.00	7	1.0173910	-29.395280	230.00	4	1.100	0.900	168.34	32.41	0	0
7004	1	221.92	62.88	0.00	0.00	7	1.0113942	-34.056730	115.00	4	1.100	0.900	358.90	80.40	0	0
7005	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.957355	13.80	4	1.100	0.900	50.17	0.00	0	0
7006	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.888015	13.80	4	1.100	0.900	50.17	0.00	0	0
7007	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.267984	13.80	4	1.100	0.900	50.17	0.00	0	0
7008	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.174236	13.80	4	1.100	0.900	50.17	0.00	0	0
7009	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.953498	13.80	4	1.100	0.900	50.17	0.00	0	0
7010	1	15.65	4.43	0.00	0.00	7	0.9907641	-42.740305	115.00	5	1.100	0.900	953.38	175.93	0	0
7011	1	35.79	10.14	0.00	0.00	7	1.0231068	-42.204107	115.00	5	1.100	0.900	316.61	8.42	0	0
7012	1	0.94	0.27	0.00	0.00	7	0.9821921	-38.805064	115.00	3	1.100	0.900	448.12	114.81	0	0
7013	1	138.05	39.11	0.00	0.00	7	0.9975253	-40.509821	115.00	5	1.100	0.900	1936.46	38.11	0	0
7014	1	52.81	14.96	0.00	0.00	7	0.9912956	-38.249868	115.00	4	1.100	0.900	876.47	57.88	0	0
7015	2	0.00	0.00	0.00	0.00	7	0.9912956	-38.249868	18.00	4	1.100	0.900	876.47	57.88	0	0
7016	1	85.56	24.24	0.00	0.00	7	1.0025655	-35.377901	115.00	4	1.100	0.900	285.31	51.46	0	0
7017	1	135.83	38.48	0.00	0.00	7	0.9987251	-39.431298	115.00	3	1.100	0.900	680.67	95.46	0	0
7018	1	0.00	0.00	0.00	0.00	7	1.0246472	-32.704347	500.00	6	1.100	0.900	41.78	-1.15	0	0
7019	1	0.00	0.00	0.00	0.00	7	1.0180679	-33.743844	230.00	6	1.100	0.900	57.36	4.96	0	0
7020	1	75.38	21.36	0.00	0.00	7	1.0141247	-36.488843	115.00	6	1.100	0.900	81.29	17.82	0	0
7021	2	0.00	0.00	0.00	0.00	7	1.0306184	-32.063724	18.00	6	1.100	0.900	41.80	-0.31	0	0
7022	2	0.00	0.00	0.00	0.00	7	1.0378211	-31.270044	18.00	6	1.100	0.900	41.85	37.46	0	0
7023	2	0.00	0.00	0.00	0.00	7	1.0329249	-31.819615	18.00	6	1.100	0.900	41.80	0.15	0	0
7024	2	0.00	0.00	0.00	0.00	7	1.0302274	-32.111028	18.00	6	1.100	0.900	41.80	2.78	0	0
7025	2	0.00	0.00	0.00	0.00	7	1.0246472	-32.704347	18.00	6	1.100	0.900	41.78	-1.15	0	0
7026	1	43.39	12.29	0.00	0.00	7	1.0137201	-35.408439	115.00	4	1.100	0.900	171.65	2.55	0	0
7027	1	109.22	30.95	0.00	0.00	7	0.9970746	-39.793620	115.00	5	1.100	0.900	371.72	59.04	0	0
7028	1	77.01	21.82	0.00	481.69	7	1.0135829	-38.747644	115.00	3	1.100	0.900	1306.42	-764.28	0	0
7029	1	0.00	0.00	0.00	0.00	7	1.0175482	-32.233381	230.00	6	1.100	0.900	96.63	-1.96	0	0
7030	1	0.00	0.00	0.00	0.00	7	1.0153729	-35.912691	115.00	6	1.100	0.900	131.93	32.86	0	0
7031	2	0.00	0.00	0.00	0.00	7	1.0173522	-29.242739	13.80	6	1.100	0.900	96.64	-1.96	0	0
7032	2	0.00	0.00	0.00	0.00	7	1.0179189	-31.270995	13.80	6	1.100	0.900	96.61	-1.96	0	0
7033	2	0.00	0.00	0.00	0.00	7	1.0178426	-31.343831	13.80	6	1.100	0.900	96.62	-1.96	0	0
7034	2	0.00	0.00	0.00	0.00	7	1.0175482	-32.233381	13.80	6	1.100	0.900	96.63	-1.96	0	0
7035	1	0.00	0.00	0.00	0.00	7	1.0144365	-36.932900	230.00	5	1.100	0.900	65.45	-0.88	0	0
7036	1	92.31	26.15	0.00	0.00	7	1.0029429	-39.419009	115.00	5	1.100	0.900	441.07	111.20	0	0
7037	1	0.00	0.00	0.00	0.00	7	1.0227998	-31.197691	500.00	3	1.100	0.900	-17.63	-21.15	0	0
7038	1	0.00	0.00	0.00	0.00	7	1.0103639	-32.714920	230.00	3	1.100	0.900	-58.03	-35.31	0	0
7039	1	235.50	66.73	0.00	0.00	7	1.0032082	-37.156650	115.00	3	1.100	0.900	1232.46	94.67	0	0
7040	1	0.00	0.00	0.00	0.00	7	1.0159264	-31.002566	230.00	4	1.100	0.900	85.42	18.41	0	0
7041	1	93.88	26.60	0.00	0.00	7	1.0062658	-34.657492	115.00	4	1.100	0.900	175.50	49.07	0	0
7042	1	0.00	0.00	0.00	0.00	7	1.0243960	-31.476264	500.00	6	1.100	0.900	38.40	1.37	0	0
7043	1	0.00	0.00	0.00	0.00	7	1.0201780	-32.849762	230.00	6	1.100	0.900	51.70	4.17	0	0
7044	1	124.64	35.32	0.00	0.00	7	1.0021564	-35.642131	115.00	6	1.100	0.900	93.99	14.15	0	0
7045	2	0.00	0.00	0.00	0.00	7	1.0300000	-29.489664	20.00	6	1.100	0.900	38.31	0.00	0	0
7046	2	0.00	0.00	0.00	0.00	7	1.0300000	-30.562245	20.00	6	1.100	0.900	38.35	0.00	0	0
7047	1	0.00	0.00	0.00	0.00	7	1.0214230	-31.639244	500.00	3	1.100	0.900	-13.31	-22.23	0	0
7048	1	0.00	0.00	0.00	0.00	7	1.0121421	-33.789433	230.00	3	1.100	0.900	-37.18	-40.20	0	0
7049	1	283.15	80.22	0.00	0.00	7	1.0080361	-38.481335	115.00	3	1.100	0.900	1377.38	47.61	0	0
7050	1	72.03	20.41	0.00	0.00	7	0.9902920	-42.411963	115.00	5	1.100	0.900	1341.03	202.83	0	0
7051	1	140.79	39.89	0.00	0.00	7	0.9957553	-39.208408	115.00	3	1.100	0.900	486.11	35.74	0	0
7052	1	106.66	30.22	0.00	0.00	7	0.9984213	-37.498255	115.00	3	1.100	0.900	1042.11	38.84	0	0
7053	1	105.96	30.02	0.00	0.00	7	1.0071795	-32.840641	115.00	3	1.100	0.900	1323.62	69.50	0	0
7054	1	92.85	26.31	0.00	0.00	7	0.9855655	-39.155539	115.00	4	1.100	0.900	312.38	42.95	0	0
7055	1	98.08	27.79	0.00	0.00	7	0.9990641	-37.124265	115.00	3	1.100	0.900	667.31	78.23	0	0
7056	1	0.00	0.00	0.00	0.00	7	1.0090516	-36.247168	230.00	5	1.100	0.900	49.21	-12.14	0	0
7057	1	106.11	30.06	0.00	0.00	7	0.9912711	-40.820385	115.00	5	1.100	0.900	295.56	65.09	0	0
7058	1	0.00	0.00	0.00	0.00	7	1.0201988	-28.448514	500.00	6	1.100	0.900	17.52	4.68	0	0
7059	1	0.00	0.00	0.00	0.00	7	1.0204471	-29.782763	230.00	6	1.100	0.900	-41.35	15.75	0	0
7060	1	0.00	0.00	0.00	0.00	7	1.0242538	-31.972781	115.00	6	1.100	0.900	46.04	44.52	0	0
7061	2	0.00	0.00	0.00	0.00	7	1.0171985	-27.539243	13.80	6	1.100	0.900	17.26	44.38	0	0
7062	2	0.00	0.00	0.00	0.00	7	1.0174835	-27.617270	13.80	6	1.100	0.900	17.28	48.19	0	0
7063	2	0.00	0.00	0.00	0.00	7	1.0173014	-27.550555	13.80	6	1.100	0.900	17.26	44.92	0	0
7064	2	0.00	0.00	0.00	0.00	7	1.0179067	-27.597865	13.80	6	1.100	0.900	17.33	57.50	0	0
7065	2	0.00	0.00	0.00	0.00	7	1.0177666	-27.512304	13.80	6	1.100	0.900	17.30	52.65	0	0
7066	2	0.00	0.00	0.00	0.00	7	1.0175523	-27.623936	13.80	6	1.100	0.900	17.29	49.23	0	0
7067	1	82.69	23.43	0.00	0.00	7	0.9800121	-41.204104	115.00	3	1.100	0.900	580.41	75.25	0	0
7068	1	0.00	0.00	0.00	0.00	7	1.0147512	-29.937849	230.00	1	1.100	0.900	-21.84	-11.10	0	0
7069	1	51.16	14.50	0.00	0.00	7	1.0040040	-33.817352	115.00	1	1.100	0.900	812.09	124.42	0	0
7070	1	101.03	28.63	0.00	0.00	7	0.9932144	-36.470212	115.00	4	1.100	0.900	904.48	130.00	0	0
7071	1	3.76	1.07	0.00	0.00	7	0.9963979	-31.850284	115.00	6	1.100	0.900	93.13	6.86	0	0
7072	1	116.42	32.99	0.00	0.00	7	1.0083711	-34.936974	115.00	4	1.100	0.900	112.31	-4.62	0	0
7073	1	0.00	0.00	0.00	0.00	7	1.0172183	-31.168828	230.00	2	1.100	0.900	22.57	-23.76	0	0
7074	1	69.13	19.59	0.00	0.00	7	1.0143644	-33.721731	115.00	2	1.100	0.900	71.58	-7.39	0	0
7075	1	160.86	45.58	0.00	342.50	7	1.0161259	-35.234476	115.00	4	1.100	0.900	379.95	76.46	0	0
7076	1	0.00	0.00	0.00	0.00	7	1.0344018	-25.242888	500.00	4	1.100	0.900	16.33	-1.60	0	0
7077	1	0.00	0.00	0.00	0.00	7	1.0273239	-27.556411	230.00	4	1.100	0.900	32.49	0.70	0	0
7078	1	0.00	0.00	0.00	0.00	7	1.0169144	-32.067771	115.00	4	1.100	0.900	217.04	21.26	0	0
7079	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.820805	13.80	4	1.100	0.900	16.38	0.00	0	0
7080	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.355237	13.80	4	1.100	0.900	16.39	0.00	0	0
7081	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.337528	13.80	4	1.100	0.900	16.39	0.00	0	0
7082	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.732350	13.80	4	1.100	0.900	16.38	0.00	0	0
7083	1	0.00	0.00	0.00	0.00	7	1.0160764	-30.252996	230.00	4	1.100	0.900	-34.97	-46.29	0	0
7084	1	214.74	60.84	0.00	0.00	7	1.0081853	-33.637839	115.00	4	1.100	0.900	43.61	-15.83	0	0
7085	1	4.10	1.16	0.00	0.00	7	0.9983823	-34.903007	115.00	2	1.100	0.900	1570.81	233.67	0	0
7086	1	53.44	15.14	0.00	0.00	7	0.9916517	-37.297023	115.00	4	1.100	0.900	565.86	45.68	0	0
7087	1	74.22	21.03	0.00	0.00	7	1.0031050	-36.136321	115.00	3	1.100	0.900	381.03	181.76	0	0
7088	1	101.05	28.63	0.00	0.00	7	0.9789035	-40.053860	115.00	3	1.100	0.900	586.56	244.39	0	0
7089	1	70.07	19.85	0.00	316.53	7	1.0153363	-40.228849	115.00	3	1.100	0.900	933.53	75.17	0	0
7090	1	13.80	3.91	0.00	0.00	7	0.9921366	-41.921987	115.00	5	1.100	0.900	1349.92	219.25	0	0
7091	1	210.68	59.69	0.00	307.42	7	1.0263131	-39.643554	115.00	3	1.100	0.900	674.56	0.00	0	0
7092	1	39.23	11.11	0.00	0.00	7	0.9927194	-38.576945	115.00	3	1.100	0.900	777.40	64.81	0	0
7093	1	109.15	30.93	0.00	0.00	7	0.9888562	-39.353693	115.00	3	1.100	0.900	852.62	50.22	0	0
7094	1	76.69	21.73	0.00	0.00	7	1.0039190	-40.055488	115.00	3	1.100	0.900	722.20	67.24	0	0
7095	1	0.00	0.00	0.00	0.00	7	1.0088419	-21.484455	500.00	1	1.100	0.900	9.95	5.43	0	0
7096	1	0.00	0.00	0.00	0.00	7	1.0150967	-23.714778	230.00	1	1.100	0.900	7.64	14.16	0	0
7097	1	0.00	0.00	0.00	0.00	7	1.0152148	-25.408138	115.00	1	1.100	0.900	20.00	19.56	0	0
7098	3	0.00	0.00	0.00	0.00	7	1.0000000	0.000000	13.80	1	1.100	0.900	7.46	0.00	0	0
7099	2	0.00	0.00	0.00	0.00	7	1.0000000	-12.992444	13.80	1	1.100	0.900	9.00	0.00	0	0
7100	1	62.16	17.61	0.00	0.00	7	0.9933434	-37.125498	115.00	4	1.100	0.900	1012.25	56.41	0	0
7101	1	212.51	60.21	0.00	0.00	7	1.0014179	-38.342481	115.00	3	1.100	0.900	1116.45	96.90	0	0
7102	1	118.05	33.45	0.00	0.00	7	0.9853902	-40.690506	115.00	5	1.100	0.900	354.30	59.89	0	0
7103	1	58.64	16.61	0.00	0.00	7	0.9940714	-37.470496	115.00	4	1.100	0.900	903.59	48.02	0	0
7104	1	0.00	0.00	0.00	0.00	7	1.0318252	-24.653128	500.00	4	1.100	0.900	48.18	-2.57	0	0
7105	1	0.00	0.00	0.00	0.00	7	1.0186382	-29.144252	230.00	4	1.100	0.900	27.76	-21.72	0	0
7106	1	92.07	26.09	0.00	0.00	7	1.0127465	-33.367194	115.00	4	1.100	0.900	299.42	73.55	0	0
7107	2	0.00	0.00	0.00	0.00	7	1.0393881	-23.850912	24.00	4	1.100	0.900	48.23	-2.55	0	0
7108	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.426758	24.00	4	1.100	0.900	48.25	0.00	0	0
7109	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.634738	24.00	4	1.100	0.900	48.24	0.00	0	0
7110	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.679614	24.00	4	1.100	0.900	48.27	0.00	0	0
7111	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.630907	24.00	4	1.100	0.900	48.27	0.00	0	0
7112	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.432963	24.00	4	1.100	0.900	48.25	0.00	0	0
7113	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.289959	24.00	4	1.100	0.900	48.27	0.00	0	0
7114	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.514524	24.00	4	1.100	0.900	48.25	0.00	0	0
7115	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.513741	24.00	4	1.100	0.900	48.24	0.00	0	0
7116	1	12.16	3.45	0.00	0.00	7	0.9820593	-39.536392	115.00	1	1.100	0.900	641.83	151.15	0	0
7117	1	84.03	23.81	0.00	0.00	7	0.9948965	-39.201738	115.00	3	1.100	0.900	755.83	53.87	0	0
7118	1	121.15	34.33	0.00	0.00	7	0.9855887	-40.278489	115.00	5	1.100	0.900	406.22	62.91	0	0
7119	1	49.70	14.08	0.00	0.00	7	0.9938672	-37.017470	115.00	4	1.100	0.900	1007.35	30.50	0	0
7120	1	149.70	42.41	0.00	0.00	7	0.9850707	-40.325238	115.00	3	1.100	0.900	1247.79	113.98	0	0
7121	2	0.00	0.00	0.00	0.00	7	0.9850707	-40.325238	18.00	3	1.100	0.900	1247.79	113.98	0	0
7122	2	0.00	0.00	0.00	0.00	7	0.9850707	-40.325238	18.00	3	1.100	0.900	1247.79	113.98	0	0
7123	1	6.63	1.88	0.00	0.00	7	0.9956031	-31.364148	115.00	6	1.100	0.900	85.74	9.47	0	0
7124	1	164.66	46.65	0.00	0.00	7	0.9916009	-38.478012	115.00	3	1.100	0.900	728.01	86.06	0	0
7125	1	0.00	0.00	0.00	0.00	7	1.0278323	-25.495248	500.00	3	1.100	0.900	36.06	2.68	0	0
7126	1	0.00	0.00	0.00	0.00	7	1.0118606	-31.774215	230.00	3	1.100	0.900	90.43	44.95	0	0
7127	1	223.54	63.34	0.00	0.00	7	1.0076663	-34.439565	115.00	3	1.100	0.900	249.15	138.18	0	0
7128	1	63.94	18.12	0.00	0.00	7	1.0021434	-39.793633	115.00	5	1.100	0.900	572.50	140.40	0	0
7129	1	5.15	1.46	0.00	0.00	7	1.0219302	-33.976294	115.00	6	1.100	0.900	131.35	48.39	0	0
7130	1	0.00	0.00	0.00	0.00	7	1.0289021	-24.374732	500.00	4	1.100	0.900	46.88	-3.76	0	0
7131	1	0.00	0.00	0.00	0.00	7	1.0161970	-29.211095	230.00	4	1.100	0.900	99.36	-2.67	0	0
7132	1	72.75	20.61	0.00	0.00	7	1.0028813	-32.847339	115.00	4	1.100	0.900	255.90	6.01	0	0
7133	2	0.00	0.00	0.00	0.00	7	1.0279965	-23.902502	13.80	4	1.100	0.900	46.94	-3.77	0	0
7134	2	0.00	0.00	0.00	0.00	7	1.0259364	-22.866132	13.80	4	1.100	0.900	47.05	-3.78	0	0
7135	2	0.00	0.00	0.00	0.00	7	1.0250357	-22.478089	13.80	4	1.100	0.900	47.09	-3.79	0	0
7136	2	0.00	0.00	0.00	0.00	7	1.0245602	-22.288895	13.80	4	1.100	0.900	47.12	-3.80	0	0
7137	2	0.00	0.00	0.00	0.00	7	1.0247184	-22.210807	13.80	4	1.100	0.900	47.10	-3.79	0	0
7138	2	0.00	0.00	0.00	0.00	7	1.0260771	-22.936236	13.80	4	1.100	0.900	47.04	-3.78	0	0
7139	2	0.00	0.00	0.00	0.00	7	1.0261523	-22.883155	13.80	4	1.100	0.900	47.03	-3.78	0	0
7140	2	0.00	0.00	0.00	0.00	7	1.0263880	-23.116378	13.80	4	1.100	0.900	47.03	-3.78	0	0
7141	2	0.00	0.00	0.00	0.00	7	1.0273598	-23.549334	13.80	4	1.100	0.900	46.97	-3.77	0	0
7142	2	0.00	0.00	0.00	0.00	7	1.0267963	-23.284041	13.80	4	1.100	0.900	47.00	-3.78	0	0
7143	1	59.96	16.99	0.00	0.00	7	0.9994912	-40.993016	115.00	5	1.100	0.900	563.65	26.53	0	0
7144	1	97.68	27.68	0.00	0.00	7	0.9953141	-36.469597	115.00	4	1.100	0.900	1148.34	57.80	0	0
7145	1	143.78	40.74	0.00	314.23	7	1.0300000	-41.043355	115.00	4	1.100	0.900	487.00	0.00	0	0
7146	2	0.00	0.00	0.00	0.00	7	1.0278949	-39.868839	13.80	4	1.100	0.900	486.57	0.06	0	0
7147	1	47.29	13.40	0.00	0.00	7	1.0042508	-38.189713	115.00	3	1.100	0.900	384.39	363.96	0	0
7148	1	59.46	16.85	0.00	0.00	7	0.9893126	-40.078468	115.00	3	1.100	0.900	547.46	67.40	0	0
7149	1	12.25	3.47	0.00	0.00	7	1.0019117	-34.736855	115.00	6	1.100	0.900	120.37	9.96	0	0
7150	1	0.00	0.00	0.00	165.60	7	1.0300000	-38.394209	230.00	5	1.100	0.900	33.60	0.00	0	0
7151	1	44.05	12.48	0.00	0.00	7	1.0221714	-40.849868	115.00	5	1.100	0.900	137.88	20.58	0	0
7152	1	3.59	1.02	0.00	0.00	7	0.9950528	-38.156439	115.00	3	1.100	0.900	767.07	28.27	0	0
7153	1	26.21	7.42	0.00	0.00	7	0.9980098	-28.212371	115.00	1	1.100	0.900	44.14	18.68	0	0
7154	1	58.60	16.60	0.00	0.00	7	1.0050072	-40.791092	115.00	5	1.100	0.900	353.14	40.27	0	0
7155	1	78.41	22.22	0.00	0.00	7	0.9870672	-38.425649	115.00	3	1.100	0.900	852.90	83.98	0	0
7156	1	0.00	0.00	0.00	0.00	7	1.0047538	-35.338321	230.00	5	1.100	0.900	164.74	21.74	0	0
7157	1	163.83	46.42	0.00	0.00	7	0.9988558	-38.648002	115.00	5	1.100	0.900	309.64	57.92	0	0
7158	1	78.37	22.20	0.00	0.00	7	0.9832586	-39.465682	115.00	4	1.100	0.900	332.20	68.88	0	0
7159	1	0.00	0.00	0.00	0.00	7	1.0273560	-31.256726	500.00	3	1.100	0.900	17.12	-10.47	0	0
7160	1	0.00	0.00	0.00	0.00	7	1.0152022	-33.538232	230.00	3	1.100	0.900	9.75	-18.96	0	0
7161	1	137.54	38.97	0.00	0.00	7	1.0060005	-36.899116	115.00	3	1.100	0.900	-77.81	-45.75	0	0
7162	2	0.00	0.00	0.00	0.00	7	1.0361604	-30.311762	18.00	3	1.100	0.900	17.18	-10.29	0	0
7163	2	0.00	0.00	0.00	0.00	7	1.0400000	-29.794092	18.00	3	1.100	0.900	17.20	-10.20	0	0
7164	2	0.00	0.00	0.00	0.00	7	1.0371521	-30.191928	18.00	3	1.100	0.900	17.18	-10.27	0	0
7165	2	0.00	0.00	0.00	0.00	7	1.0362166	-30.297831	18.00	3	1.100	0.900	17.18	-10.29	0	0
7166	2	0.00	0.00	0.00	0.00	7	1.0400000	-29.545809	18.00	3	1.100	0.900	17.29	0.00	0	0
7167	2	0.00	0.00	0.00	0.00	7	1.0400000	-29.175626	18.00	3	1.100	0.900	17.31	0.00	0	0
7168	2	0.00	0.00	0.00	0.00	7	1.0374790	-30.159039	18.00	3	1.100	0.900	17.18	-10.26	0	0
7169	2	0.00	0.00	0.00	0.00	7	1.0356254	-30.357971	18.00	3	1.100	0.900	17.17	-10.30	0	0
7170	2	0.00	0.00	0.00	0.00	7	1.0400000	-29.042543	18.00	3	1.100	0.900	17.38	0.00	0	0
7171	1	0.00	0.00	0.00	0.00	7	1.0167369	-31.559147	230.00	2	1.100	0.900	-3.39	-34.26	0	0
7172	1	91.12	25.82	0.00	0.00	7	1.0196839	-33.706927	115.00	2	1.100	0.900	67.23	-11.72	0	0
7173	1	112.54	31.89	0.00	0.00	7	0.9818237	-40.343257	115.00	4	1.100	0.900	934.47	26.29	0	0
7174	1	124.67	35.32	0.00	0.00	7	0.9913462	-35.793337	115.00	4	1.100	0.900	1811.39	362.07	0	0
7175	1	0.00	0.00	0.00	0.00	7	1.0259846	-32.398549	500.00	5	1.100	0.900	31.04	-7.64	0	0
7176	1	0.00	0.00	0.00	0.00	7	1.0117747	-34.758853	230.00	5	1.100	0.900	72.74	-2.31	0	0
7177	1	211.63	59.96	0.00	0.00	7	0.9901801	-39.534355	115.00	5	1.100	0.900	343.92	59.62	0	0
7178	1	122.49	34.71	0.00	0.00	7	0.9864130	-40.503930	115.00	3	1.100	0.900	549.91	73.35	0	0
7179	1	58.29	16.52	0.00	0.00	7	0.9911389	-37.428779	115.00	3	1.100	0.900	949.77	216.08	0	0
7180	1	91.45	25.91	0.00	0.00	7	0.9923376	-38.952901	115.00	3	1.100	0.900	744.22	83.89	0	0
7181	1	148.98	42.21	0.00	0.00	7	0.9863369	-40.421432	115.00	3	1.100	0.900	1096.68	157.82	0	0
7182	1	2.07	0.59	0.00	0.00	7	0.9881334	-40.382820	115.00	3	1.100	0.900	779.09	197.82	0	0
7183	1	215.91	61.17	0.00	452.32	7	1.0300000	-40.034865	115.00	3	1.100	0.900	852.25	0.00	0	0
7184	1	0.00	0.00	0.00	0.00	7	1.0184340	-28.532744	230.00	3	1.100	0.900	-86.86	-71.46	0	0
7185	1	168.93	47.86	0.00	0.00	7	1.0080482	-31.014871	115.00	3	1.100	0.900	1268.26	219.89	0	0
7186	1	0.00	0.00	0.00	0.00	7	1.0237930	-26.772323	500.00	3	1.100	0.900	94.97	7.10	0	0
7187	1	0.00	0.00	0.00	0.00	7	1.0105027	-31.193079	230.00	3	1.100	0.900	203.19	25.57	0	0
7188	1	76.58	21.70	0.00	0.00	7	1.0008560	-36.281451	115.00	3	1.100	0.900	634.41	83.04	0	0
7189	2	0.00	0.00	0.00	0.00	7	1.0252761	-26.614940	13.80	3	1.100	0.900	94.93	7.08	0	0
7190	2	0.00	0.00	0.00	0.00	7	1.0300000	-25.385634	13.80	3	1.100	0.900	94.68	0.00	0	0
7191	2	0.00	0.00	0.00	0.00	7	1.0237930	-26.772323	13.80	3	1.100	0.900	94.97	7.10	0	0
7192	2	0.00	0.00	0.00	0.00	7	1.0300000	-26.083092	13.80	3	1.100	0.900	94.77	7.00	0	0
7193	2	0.00	0.00	0.00	0.00	7	1.0248359	-26.662479	13.80	3	1.100	0.900	94.94	7.08	0	0
7194	2	0.00	0.00	0.00	0.00	7	1.0300000	-24.889642	13.80	3	1.100	0.900	94.57	0.00	0	0
7195	2	0.00	0.00	0.00	0.00	7	1.0300000	-24.590295	13.80	3	1.100	0.900	94.47	0.00	0	0
7196	2	0.00	0.00	0.00	0.00	7	1.0300000	-25.600722	13.80	3	1.100	0.900	94.67	0.00	0	0
7197	2	0.00	0.00	0.00	0.00	7	1.0300000	-26.021023	13.80	3	1.100	0.900	94.75	6.99	0	0
7198	1	86.12	24.40	0.00	230.62	7	1.0300000	-39.956458	115.00	5	1.100	0.900	2099.26	0.00	0	0
7199	1	0.00	0.00	0.00	0.00	7	1.0240239	-31.329367	500.00	5	1.100	0.900	-0.26	-17.23	0	0
7200	1	0.00	0.00	0.00	0.00	7	1.0138418	-35.442708	230.00	5	1.100	0.900	-141.29	-61.26	0	0
7201	1	216.79	61.42	0.00	0.00	7	1.0134729	-39.090498	115.00	5	1.100	0.900	2211.45	17.55	0	0
7202	1	35.93	10.18	0.00	0.00	7	0.9928193	-42.830019	115.00	5	1.100	0.900	848.60	171.65	0	0
7203	1	20.55	5.82	0.00	0.00	7	0.9969662	-34.015311	115.00	1	1.100	0.900	558.11	170.61	0	0
7204	1	0.00	0.00	0.00	0.00	7	1.0342445	-24.462476	500.00	4	1.100	0.900	25.64	-2.88	0	0
7205	1	0.00	0.00	0.00	0.00	7	1.0258237	-27.581641	230.00	4	1.100	0.900	33.40	-9.81	0	0
7206	1	0.00	0.00	0.00	0.00	7	1.0242223	-31.674727	115.00	4	1.100	0.900	157.43	13.47	0	0
7207	2	0.00	0.00	0.00	0.00	7	1.0342445	-24.462476	18.00	4	1.100	0.900	25.64	-2.88	0	0
7208	2	0.00	0.00	0.00	0.00	7	1.0400000	-20.714555	18.00	4	1.100	0.900	25.73	0.00	0	0
7209	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.868761	18.00	4	1.100	0.900	25.71	0.00	0	0
7210	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.394107	18.00	4	1.100	0.900	25.72	0.00	0	0
7211	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.975823	18.00	4	1.100	0.900	25.70	0.00	0	0
7212	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.042344	18.00	4	1.100	0.900	25.72	0.00	0	0
7213	1	68.50	19.41	0.00	0.00	7	1.0069169	-35.678701	115.00	2	1.100	0.900	1287.00	464.22	0	0
7214	1	83.89	23.77	0.00	0.00	7	0.9892084	-37.647181	115.00	3	1.100	0.900	883.32	131.73	0	0
7215	1	104.88	29.72	0.00	0.00	7	0.9911344	-41.073706	115.00	5	1.100	0.900	336.15	69.03	0	0
7216	1	92.56	26.23	0.00	0.00	7	0.9893426	-38.975556	115.00	3	1.100	0.900	780.14	104.13	0	0
7217	1	76.39	21.64	0.00	0.00	7	0.9927726	-39.073083	115.00	4	1.100	0.900	760.16	70.47	0	0
7218	1	48.11	13.63	0.00	0.00	7	0.9910181	-42.578157	115.00	5	1.100	0.900	1212.57	210.96	0	0
7219	1	1.25	0.36	0.00	0.00	7	1.0018702	-36.667637	115.00	1	1.100	0.900	731.12	165.18	0	0
7220	1	141.27	40.03	0.00	0.00	7	0.9930657	-39.037764	115.00	3	1.100	0.900	967.96	-89.24	0	0
7221	1	169.58	48.05	0.00	0.00	7	0.9920995	-38.718699	115.00	3	1.100	0.900	825.31	32.62	0	0
7222	1	86.99	24.65	0.00	0.00	7	0.9910736	-37.647814	115.00	3	1.100	0.900	887.65	53.13	0	0
7223	1	49.62	14.06	0.00	0.00	7	0.9968750	-38.978910	115.00	5	1.100	0.900	923.49	57.96	0	0
7224	1	30.77	8.72	0.00	0.00	7	0.9907958	-39.249423	115.00	3	1.100	0.900	792.87	124.11	0	0
7225	1	111.44	31.57	0.00	0.00	7	0.9880022	-40.941054	115.00	3	1.100	0.900	1271.97	69.34	0	0
7226	1	45.25	12.82	0.00	0.00	7	0.9985174	-38.484917	115.00	3	1.100	0.900	925.75	-63.94	0	0
7227	1	0.00	0.00	0.00	0.00	7	1.0272991	-29.809624	500.00	3	1.100	0.900	18.54	-7.05	0	0
7228	1	0.00	0.00	0.00	0.00	7	1.0109136	-33.748897	230.00	3	1.100	0.900	54.42	-9.77	0	0
7229	1	285.41	80.87	0.00	0.00	7	1.0046309	-36.129350	115.00	3	1.100	0.900	235.60	50.75	0	0
7230	1	7.37	2.09	0.00	0.00	7	1.0075769	-38.289901	115.00	1	1.100	0.900	884.68	167.45	0	0
7231	1	50.85	14.41	0.00	0.00	7	0.9978732	-34.708521	115.00	4	1.100	0.900	216.82	-9.76	0	0
7232	1	42.92	12.16	0.00	0.00	7	1.0230137	-34.505363	115.00	2	1.100	0.900	112.13	-5.95	0	0
7233	1	33.20	9.41	0.00	0.00	7	0.9905413	-42.889112	115.00	5	1.100	0.900	1059.41	170.31	0	0
7234	1	77.31	21.90	0.00	0.00	7	0.9990630	-40.787844	115.00	5	1.100	0.900	443.91	39.46	0	0
7235	1	151.62	42.96	0.00	221.05	7	1.0300000	-42.229416	115.00	3	1.100	0.900	1316.48	0.00	0	0
7236	1	38.27	10.84	0.00	247.17	7	1.0300000	-40.949555	115.00	5	1.100	0.900	586.81	0.00	0	0
7237	1	15.09	4.28	0.00	0.00	7	0.9873093	-38.707618	115.00	1	1.100	0.900	660.84	203.46	0	0
7238	1	47.85	13.56	0.00	88.80	7	1.0209705	-36.378013	115.00	4	1.100	0.900	261.50	38.46	0	0
7239	1	42.40	12.01	0.00	0.00	7	1.0005509	-35.335869	115.00	4	1.100	0.900	207.34	18.46	0	0
7240	1	107.69	30.51	0.00	0.00	7	1.0014307	-39.201499	115.00	3	1.100	0.900	1200.19	-507.33	0	0
7241	1	104.32	29.56	0.00	0.00	7	0.9885205	-39.778038	115.00	3	1.100	0.900	778.83	81.41	0	0
7242	1	80.14	22.71	0.00	0.00	7	0.9899832	-39.829566	115.00	3	1.100	0.900	627.29	53.42	0	0
7243	1	78.71	22.30	0.00	0.00	7	0.9987925	-37.917251	115.00	4	1.100	0.900	316.80	44.70	0	0
7244	1	38.02	10.77	0.00	0.00	7	0.9927172	-36.764511	115.00	3	1.100	0.900	1227.81	159.08	0	0
7245	1	98.79	27.99	0.00	0.00	7	0.9990985	-41.042899	115.00	5	1.100	0.900	532.97	43.95	0	0
7246	1	199.51	56.53	0.00	0.00	7	0.9825575	-41.226877	115.00	3	1.100	0.900	1509.80	99.38	0	0
7247	1	9.20	2.61	0.00	0.00	7	0.9965054	-34.438387	115.00	1	1.100	0.900	478.76	158.68	0	0
7248	1	220.52	62.48	0.00	0.00	7	0.9867401	-39.933695	115.00	3	1.100	0.900	771.38	192.44	0	0
7249	1	71.82	20.35	0.00	0.00	7	0.9899742	-38.909355	115.00	3	1.100	0.900	725.01	84.50	0	0
7250	1	32.62	9.24	0.00	0.00	7	1.0008962	-38.029119	115.00	3	1.100	0.900	708.03	62.11	0	0
7251	1	35.62	10.09	0.00	0.00	7	0.9974351	-42.584004	115.00	5	1.100	0.900	1270.82	117.06	0	0
7252	1	0.00	0.00	0.00	0.00	7	1.0191106	-29.896900	230.00	2	1.100	0.900	-219.92	-105.53	0	0
7253	1	90.93	25.76	0.00	0.00	7	1.0050927	-33.122034	115.00	2	1.100	0.900	1858.86	316.96	0	0
7254	1	50.13	14.20	0.00	0.00	7	1.0189604	-41.889539	115.00	5	1.100	0.900	216.05	20.06	0	0
7255	1	58.99	16.71	0.00	0.00	7	0.9985549	-36.928004	115.00	3	1.100	0.900	671.31	80.01	0	0
7256	1	86.86	24.61	0.00	0.00	7	0.9935557	-38.048243	115.00	3	1.100	0.900	1014.95	47.66	0	0
7257	1	127.15	36.03	0.00	0.00	7	0.9897019	-36.757607	115.00	4	1.100	0.900	1305.96	235.28	0	0
7258	1	42.99	12.18	0.00	0.00	7	0.9939070	-38.024275	115.00	3	1.100	0.900	752.44	77.18	0	0
7259	1	146.05	41.38	0.00	0.00	7	1.0025689	-37.670818	115.00	4	1.100	0.900	594.73	45.06	0	0
7260	1	124.64	35.31	0.00	0.00	7	1.0011814	-35.764648	115.00	4	1.100	0.900	265.32	49.16	0	0
7261	1	0.00	0.00	0.00	0.00	7	1.0205043	-26.366950	230.00	1	1.100	0.900	107.08	4.69	0	0
7262	1	72.03	20.41	0.00	70.93	7	1.0288255	-28.458312	115.00	1	1.100	0.900	140.85	0.00	0	0
7263	1	0.00	0.00	0.00	0.00	7	1.0280768	-24.715642	500.00	4	1.100	0.900	37.77	-5.85	0	0
7264	1	0.00	0.00	0.00	0.00	7	1.0206850	-27.707180	230.00	4	1.100	0.900	40.11	-15.51	0	0
7265	1	62.91	17.82	0.00	0.00	7	1.0043749	-33.043655	115.00	4	1.100	0.900	169.50	-2.96	0	0
7266	2	0.00	0.00	0.00	0.00	7	1.0256657	-23.440639	13.80	4	1.100	0.900	37.86	-5.88	0	0
7267	2	0.00	0.00	0.00	0.00	7	1.0235213	-22.507426	13.80	4	1.100	0.900	38.19	-5.91	0	0
7268	2	0.00	0.00	0.00	0.00	7	1.0268082	-24.028207	13.80	4	1.100	0.900	37.90	-5.87	0	0
7269	2	0.00	0.00	0.00	0.00	7	1.0238341	-22.729875	13.80	4	1.100	0.900	38.16	-5.91	0	0
7270	2	0.00	0.00	0.00	0.00	7	1.0258328	-23.532014	13.80	4	1.100	0.900	37.89	-5.88	0	0
7271	1	28.45	8.06	0.00	0.00	7	0.9947797	-40.763808	115.00	3	1.100	0.900	1174.21	74.71	0	0
7272	1	45.88	13.00	0.00	0.00	7	0.9929976	-37.502434	115.00	3	1.100	0.900	1059.98	43.54	0	0
7273	1	39.39	11.16	0.00	215.83	7	1.0300000	-35.235179	115.00	2	1.100	0.900	170.78	0.00	0	0
7274	1	0.00	0.00	0.00	0.00	7	1.0156505	-34.124361	230.00	6	1.100	0.900	60.80	2.00	0	0
7275	1	42.31	11.99	0.00	0.00	7	1.0135679	-35.882503	115.00	6	1.100	0.900	65.14	4.61	0	0
7276	1	88.67	25.12	0.00	457.62	7	1.0137796	-39.561189	115.00	3	1.100	0.900	685.50	54.44	0	0
7277	1	15.99	4.53	0.00	37.80	7	1.0300000	-36.129517	115.00	6	1.100	0.900	172.20	0.00	0	0
7278	1	0.00	0.00	0.00	0.00	7	1.0153622	-29.871788	230.00	4	1.100	0.900	103.20	6.91	0	0
7279	1	148.52	42.08	0.00	0.00	7	1.0118483	-33.100594	115.00	4	1.100	0.900	222.20	22.39	0	0
7280	2	0.00	0.00	0.00	0.00	7	1.0153622	-29.871788	13.80	4	1.100	0.900	103.20	6.91	0	0
7281	2	0.00	0.00	0.00	0.00	7	1.0153622	-29.871788	13.80	4	1.100	0.900	103.20	6.91	0	0
7282	1	0.00	0.00	0.00	0.00	7	1.0220307	-28.351163	230.00	4	1.100	0.900	32.46	-10.44	0	0
7283	1	109.47	31.02	0.00	0.00	7	1.0010952	-32.791622	115.00	4	1.100	0.900	206.32	9.73	0	0
7284	2	0.00	0.00	0.00	0.00	7	1.0220307	-28.351163	13.20	4	1.100	0.900	32.46	-10.44	0	0
7285	2	0.00	0.00	0.00	0.00	7	1.0221459	-27.308659	13.20	4	1.100	0.900	32.83	-10.45	0	0
7286	2	0.00	0.00	0.00	0.00	7	1.0222661	-25.951965	13.20	4	1.100	0.900	33.28	-10.48	0	0
7287	2	0.00	0.00	0.00	0.00	7	1.0220402	-26.274096	13.20	4	1.100	0.900	33.19	-10.47	0	0
7288	2	0.00	0.00	0.00	0.00	7	1.0222387	-26.139413	13.20	4	1.100	0.900	33.22	-10.47	0	0
7289	2	0.00	0.00	0.00	0.00	7	1.0222510	-26.702028	13.20	4	1.100	0.900	33.03	-10.46	0	0
7290	1	63.77	18.07	0.00	0.00	7	0.9875707	-41.411193	115.00	5	1.100	0.900	368.67	56.72	0	0
7291	1	101.91	28.88	0.00	0.00	7	0.9773088	-40.921441	115.00	5	1.100	0.900	452.19	73.10	0	0
7292	1	94.10	26.66	0.00	0.00	7	1.0020506	-37.968430	115.00	5	1.100	0.900	858.52	51.27	0	0
7293	1	15.94	4.52	0.00	0.00	7	1.0037605	-35.029391	115.00	2	1.100	0.900	1568.13	410.23	0	0
7294	1	7.25	2.05	0.00	30.00	7	1.0273764	-32.986031	115.00	4	1.100	0.900	151.85	0.00	0	0
7295	1	104.37	29.57	0.00	0.00	7	0.9893394	-39.903815	115.00	5	1.100	0.900	432.10	74.38	0	0
7296	1	93.84	26.59	0.00	0.00	7	0.9839959	-40.480828	115.00	3	1.100	0.900	2043.76	379.44	0	0
7297	1	93.77	26.57	0.00	0.00	7	0.9869714	-38.420212	115.00	3	1.100	0.900	938.92	92.18	0	0
7298	1	101.23	28.68	0.00	0.00	7	0.9904022	-39.689448	115.00	3	1.100	0.900	741.71	76.67	0	0
7299	1	18.40	5.21	0.00	0.00	7	0.9899740	-37.293164	115.00	1	1.100	0.900	675.62	149.59	0	0
7300	1	54.35	15.40	0.00	194.22	7	1.0300000	-41.944505	115.00	5	1.100	0.900	376.77	0.00	0	0
7301	1	69.18	19.60	0.00	0.00	7	0.9875505	-36.536124	115.00	4	1.100	0.900	2374.90	494.76	0	0
7302	1	24.43	6.92	0.00	0.00	7	1.0099298	-31.211388	115.00	1	1.100	0.900	253.52	101.97	0	0
7303	1	6.49	1.84	0.00	0.00	7	1.0155952	-34.213228	115.00	1	1.100	0.900	203.83	76.88	0	0
7304	1	0.00	0.00	0.00	0.00	7	1.0226575	-24.785163	500.00	1	1.100	0.900	27.17	3.38	0	0
7305	1	0.00	0.00	0.00	0.00	7	1.0196375	-28.853903	230.00	1	1.100	0.900	32.16	12.04	0	0
7306	1	7.69	2.18	0.00	0.00	7	1.0086765	-33.370202	115.00	1	1.100	0.900	579.70	117.07	0	0
7307	2	0.00	0.00	0.00	0.00	7	1.0331186	-23.660402	24.00	1	1.100	0.900	27.01	3.31	0	0
7308	2	0.00	0.00	0.00	0.00	7	1.0325019	-23.711978	24.00	1	1.100	0.900	27.03	3.31	0	0
7309	2	0.00	0.00	0.00	0.00	7	1.0226575	-24.785163	24.00	1	1.100	0.900	27.17	3.38	0	0
7310	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.828847	24.00	1	1.100	0.900	26.90	3.26	0	0
7311	2	0.00	0.00	0.00	0.00	7	1.0339383	-23.570588	24.00	1	1.100	0.900	27.00	3.30	0	0
7312	1	0.00	0.00	0.00	0.00	7	1.0244087	-29.152685	230.00	2	1.100	0.900	-19.37	-26.47	0	0
7313	1	86.22	24.43	0.00	0.00	7	1.0061262	-32.764306	115.00	2	1.100	0.900	938.35	251.32	0	0
7314	1	28.76	8.15	0.00	0.00	7	0.9857486	-40.452622	115.00	5	1.100	0.900	1122.38	63.72	0	0
7315	1	69.31	19.64	0.00	0.00	7	1.0110195	-40.143780	115.00	3	1.100	0.900	1335.01	34.93	0	0
7316	1	63.23	17.92	0.00	0.00	7	0.9885893	-37.657220	115.00	3	1.100	0.900	1000.26	84.46	0	0
7317	1	142.91	40.49	0.00	0.00	7	0.9954742	-35.595514	115.00	4	1.100	0.900	1548.00	301.33	0	0
7318	1	112.16	31.78	0.00	0.00	7	0.9850838	-37.884352	115.00	4	1.100	0.900	1801.87	300.14	0	0
7319	1	30.19	8.55	0.00	0.00	7	0.9894379	-39.730079	115.00	5	1.100	0.900	442.29	58.51	0	0
7320	1	0.00	0.00	0.00	0.00	7	1.0347195	-27.428127	500.00	2	1.100	0.900	-35.93	-2.81	0	0
7321	1	0.00	0.00	0.00	0.00	7	1.0280918	-28.718290	230.00	2	1.100	0.900	-6.63	-6.86	0	0
7322	1	0.00	0.00	0.00	0.00	7	1.0161182	-32.013355	115.00	2	1.100	0.900	185.74	65.59	0	0
7323	2	0.00	0.00	0.00	0.00	7	1.0319637	-26.992355	13.80	2	1.100	0.900	-35.87	-2.83	0	0
7324	2	0.00	0.00	0.00	0.00	7	1.0309162	-26.839835	13.80	2	1.100	0.900	-35.86	-2.84	0	0
7325	2	0.00	0.00	0.00	0.00	7	1.0308881	-26.836919	13.80	2	1.100	0.900	-35.86	-2.84	0	0
7326	2	0.00	0.00	0.00	0.00	7	1.0328781	-27.140350	13.80	2	1.100	0.900	-35.89	-2.82	0	0
7327	1	0.00	0.00	0.00	0.00	7	1.0221177	-29.413683	230.00	1	1.100	0.900	-1.54	-4.46	0	0
7328	1	0.00	0.00	0.00	0.00	7	1.0159029	-31.075489	115.00	1	1.100	0.900	113.40	66.08	0	0
7329	2	0.00	0.00	0.00	0.00	7	1.0400000	-28.632779	13.80	1	1.100	0.900	-1.26	0.00	0	0
7330	1	196.05	55.55	0.00	0.00	7	0.9927509	-38.878068	115.00	3	1.100	0.900	849.84	-32.03	0	0
7331	1	0.00	0.00	0.00	0.00	7	1.0272994	-26.810968	500.00	4	1.100	0.900	18.62	-11.19	0	0
7332	1	0.00	0.00	0.00	0.00	7	1.0151739	-29.675090	230.00	4	1.100	0.900	-140.37	-82.28	0	0
7333	1	29.21	8.27	0.00	0.00	7	0.9997736	-35.270485	115.00	4	1.100	0.900	1354.75	77.85	0	0
7334	2	0.00	0.00	0.00	0.00	7	1.0272994	-26.810968	20.00	4	1.100	0.900	18.62	-11.19	0	0
7335	2	0.00	0.00	0.00	0.00	7	1.0400000	-26.136429	20.00	4	1.100	0.900	18.93	0.00	0	0
7336	1	107.69	30.51	0.00	0.00	7	1.0027627	-37.236591	115.00	3	1.100	0.900	416.04	254.25	0	0
7337	1	24.56	6.96	0.00	0.00	7	1.0100550	-37.198976	115.00	6	1.100	0.900	232.69	17.80	0	0
7338	1	109.20	30.94	0.00	0.00	7	0.9915050	-37.773992	115.00	4	1.100	0.900	836.24	76.49	0	0
7339	1	32.04	9.08	0.00	0.00	7	1.0021356	-33.130230	115.00	1	1.100	0.900	284.39	118.01	0	0
7340	1	38.64	10.95	0.00	0.00	7	0.9849344	-40.717740	115.00	3	1.100	0.900	1000.60	103.46	0	0
7341	1	0.00	0.00	0.00	0.00	7	1.0189322	-27.441584	500.00	3	1.100	0.900	39.75	-8.68	0	0
7342	1	0.00	0.00	0.00	0.00	7	1.0089894	-32.683696	230.00	3	1.100	0.900	-57.45	-52.43	0	0
7343	1	184.80	52.36	0.00	0.00	7	0.9824152	-37.934491	115.00	3	1.100	0.900	225.81	67.52	0	0
7344	1	101.41	28.73	0.00	0.00	7	0.9846429	-40.281573	115.00	3	1.100	0.900	673.53	71.35	0	0
7345	1	73.37	20.79	0.00	0.00	7	0.9931471	-37.183721	115.00	4	1.100	0.900	772.54	109.75	0	0
7346	1	0.00	0.00	0.00	0.00	7	1.0328489	-24.077380	500.00	3	1.100	0.900	19.23	-4.78	0	0
7347	1	0.00	0.00	0.00	0.00	7	1.0213432	-27.817947	230.00	3	1.100	0.900	-80.57	-68.85	0	0
7348	1	0.00	0.00	0.00	0.00	7	1.0123947	-31.474526	115.00	3	1.100	0.900	1386.13	79.98	0	0
7349	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.143082	13.80	3	1.100	0.900	19.37	0.00	0	0
7350	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.836540	13.80	3	1.100	0.900	19.48	0.00	0	0
7351	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.105362	13.80	3	1.100	0.900	19.54	0.00	0	0
7352	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.321983	13.80	3	1.100	0.900	19.53	0.00	0	0
7353	2	0.00	0.00	0.00	0.00	7	1.0400000	-20.264912	13.80	3	1.100	0.900	19.64	0.00	0	0
7354	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.965133	13.80	3	1.100	0.900	19.47	0.00	0	0
7355	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.946177	13.80	3	1.100	0.900	19.47	0.00	0	0
7356	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.164870	13.80	3	1.100	0.900	19.49	0.00	0	0
7357	2	0.00	0.00	0.00	0.00	7	1.0361907	-23.726400	13.80	3	1.100	0.900	19.28	-4.75	0	0
7358	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.532176	13.80	3	1.100	0.900	19.49	0.00	0	0
7359	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.997668	13.80	3	1.100	0.900	19.38	0.00	0	0
7360	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.269067	13.80	3	1.100	0.900	19.43	0.00	0	0
7361	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.735446	13.80	3	1.100	0.900	19.38	0.00	0	0
7362	1	56.02	15.87	0.00	0.00	7	0.9877883	-39.516853	115.00	3	1.100	0.900	805.38	80.28	0	0
7363	1	26.59	7.53	0.00	0.00	7	1.0032149	-35.549380	115.00	2	1.100	0.900	1209.89	478.88	0	0
7364	1	14.27	4.04	0.00	0.00	7	0.9854902	-38.681919	115.00	1	1.100	0.900	659.63	149.82	0	0
7365	1	80.97	22.94	0.00	0.00	7	0.9952894	-38.660415	115.00	4	1.100	0.900	463.04	51.38	0	0
7366	1	0.00	0.00	0.00	0.00	7	1.0305892	-25.435343	500.00	4	1.100	0.900	48.85	-1.97	0	0
7367	1	0.00	0.00	0.00	0.00	7	1.0166418	-29.873781	230.00	4	1.100	0.900	106.80	14.40	0	0
7368	1	0.00	0.00	0.00	0.00	7	1.0055794	-34.553972	115.00	4	1.100	0.900	245.07	49.14	0	0
7369	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.589116	18.00	4	1.100	0.900	48.90	0.00	0	0
7370	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.088317	18.00	4	1.100	0.900	48.91	0.00	0	0
7371	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.496060	18.00	4	1.100	0.900	48.91	0.00	0	0
7372	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.635029	18.00	4	1.100	0.900	48.90	0.00	0	0
7373	2	0.00	0.00	0.00	0.00	7	1.0368554	-24.759153	18.00	4	1.100	0.900	48.89	-1.95	0	0
7374	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.985155	18.00	4	1.100	0.900	48.90	0.00	0	0
7375	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.792119	18.00	4	1.100	0.900	48.91	0.00	0	0
7376	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.996522	18.00	4	1.100	0.900	48.91	0.00	0	0
7377	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.585326	18.00	4	1.100	0.900	48.90	0.00	0	0
7378	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.108735	18.00	4	1.100	0.900	48.91	0.00	0	0
7379	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.286481	18.00	4	1.100	0.900	48.91	0.00	0	0
7380	1	52.24	14.80	0.00	0.00	7	1.0084866	-33.154179	115.00	2	1.100	0.900	903.28	512.26	0	0
7381	1	94.75	26.85	0.00	0.00	7	0.9970131	-39.475023	115.00	4	1.100	0.900	548.38	48.13	0	0
7382	1	78.13	22.14	0.00	0.00	7	0.9887308	-38.223741	115.00	3	1.100	0.900	937.30	138.25	0	0
7383	1	85.59	24.25	0.00	0.00	7	0.9951605	-33.959355	115.00	2	1.100	0.900	1186.07	170.64	0	0
7384	1	66.87	18.95	0.00	0.00	7	0.9888107	-39.028835	115.00	3	1.100	0.900	828.63	98.35	0	0
7385	1	135.24	38.32	0.00	0.00	7	0.9906975	-40.312574	115.00	3	1.100	0.900	765.52	123.22	0	0
7386	1	111.80	31.68	0.00	0.00	7	0.9939276	-39.186372	115.00	3	1.100	0.900	634.16	262.20	0	0
7387	1	160.73	45.54	0.00	0.00	7	0.9841110	-39.558605	115.00	4	1.100	0.900	169.46	46.30	0	0
7388	1	125.97	35.69	0.00	0.00	7	0.9966800	-39.846956	115.00	3	1.100	0.900	782.86	80.29	0	0
7389	2	0.00	0.00	0.00	0.00	7	1.0367459	-34.516959	500.00	5	1.100	0.900	42.92	-4.07	0	0
7390	1	0.00	0.00	0.00	0.00	7	1.0282068	-37.227526	230.00	5	1.100	0.900	26.60	-11.38	0	0
7391	1	42.84	12.14	0.00	0.00	7	1.0121621	-39.091600	115.00	5	1.100	0.900	772.73	215.58	0	0
7392	1	52.03	14.74	0.00	0.00	7	1.0094331	-34.877409	115.00	4	1.100	0.900	234.84	26.79	0	0
7393	1	7.31	2.07	0.00	0.00	7	1.0011911	-34.325120	115.00	1	1.100	0.900	438.87	146.99	0	0
7394	1	37.41	10.60	0.00	0.00	7	0.9873497	-38.413332	115.00	4	1.100	0.900	293.56	66.50	0	0
7395	1	70.42	19.95	0.00	0.00	7	0.9956618	-39.809691	115.00	3	1.100	0.900	788.45	64.08	0	0
7396	1	25.49	7.22	0.00	0.00	7	0.9891873	-38.998112	115.00	3	1.100	0.900	1530.69	132.02	0	0
7397	1	105.72	29.95	0.00	100.00	7	1.0162277	-39.869414	115.00	3	1.100	0.900	1048.92	150.54	0	0
7398	1	73.59	20.85	0.00	0.00	7	0.9990065	-35.899542	115.00	4	1.100	0.900	556.68	82.09	0	0
7399	1	56.83	16.10	0.00	0.00	7	0.9969677	-37.600306	115.00	3	1.100	0.900	703.29	72.51	0	0
7400	2	0.00	0.00	0.00	0.00	7	1.0269793	-26.044336	500.00	4	1.100	0.900	33.43	-7.73	0	0
7401	1	0.00	0.00	0.00	0.00	7	1.0178531	-29.145321	230.00	4	1.100	0.900	29.93	-20.32	0	0
7402	1	0.00	0.00	0.00	0.00	7	1.0080052	-33.815682	115.00	4	1.100	0.900	216.54	44.69	0	0
7403	1	69.67	19.74	0.00	0.00	7	0.9983310	-35.478554	115.00	4	1.100	0.900	399.01	33.82	0	0
7404	1	177.73	50.36	0.00	0.00	7	0.9869893	-40.729355	115.00	5	1.100	0.900	648.30	67.62	0	0
7405	1	53.26	15.09	0.00	0.00	7	1.0151929	-34.372747	115.00	2	1.100	0.900	101.25	-6.13	0	0
7406	2	0.00	0.00	0.00	0.00	7	1.0217727	-28.909840	500.00	6	1.100	0.900	75.44	3.45	0	0
7407	1	0.00	0.00	0.00	0.00	7	1.0198405	-29.987812	230.00	6	1.100	0.900	128.87	-15.08	0	0
7408	1	53.66	15.20	0.00	0.00	7	1.0008485	-33.108468	115.00	6	1.100	0.900	114.13	-1.91	0	0
7409	1	0.00	0.00	0.00	0.00	7	1.0077759	-33.314032	230.00	3	1.100	0.900	-100.63	-67.03	0	0
7410	1	215.67	61.11	0.00	0.00	7	0.9923061	-38.077994	115.00	3	1.100	0.900	1785.43	176.67	0	0
7411	1	69.41	19.67	0.00	0.00	7	0.9947982	-41.323197	115.00	5	1.100	0.900	376.27	54.15	0	0
7412	1	8.59	2.43	0.00	0.00	7	1.0002373	-34.344828	115.00	2	1.100	0.900	1667.74	259.91	0	0
7413	1	42.91	12.16	0.00	0.00	7	1.0015466	-35.372209	115.00	1	1.100	0.900	682.57	143.28	0	0
7414	2	0.00	0.00	0.00	0.00	7	1.0236843	-31.987571	500.00	6	1.100	0.900	58.55	-5.03	0	0
7415	1	0.00	0.00	0.00	0.00	7	1.0182353	-32.432068	230.00	6	1.100	0.900	86.78	-0.70	0	0
7416	1	0.00	0.00	0.00	0.00	7	1.0123247	-34.602264	115.00	6	1.100	0.900	89.41	9.44	0	0
7417	1	97.88	27.73	0.00	0.00	7	1.0047205	-38.762260	115.00	3	1.100	0.900	698.79	119.28	0	0
7418	1	48.22	13.66	0.00	0.00	7	1.0051252	-38.328399	115.00	3	1.100	0.900	588.08	168.39	0	0
7419	2	107.00	30.32	0.00	0.00	7	1.0000000	-33.593515	115.00	4	1.100	0.900	306.42	0.00	0	0
7420	1	0.00	0.00	0.00	0.00	7	1.0093155	-36.723310	230.00	5	1.100	0.900	-39.21	-46.00	0	0
7421	1	90.64	25.68	0.00	0.00	7	0.9943520	-41.400185	115.00	5	1.100	0.900	1356.79	233.18	0	0
7422	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.487893	500.00	2	1.100	0.900	-49.71	0.00	0	0
7423	1	0.00	0.00	0.00	0.00	7	1.0216449	-30.248813	230.00	2	1.100	0.900	-215.01	-105.42	0	0
7424	1	139.88	39.63	0.00	0.00	7	1.0036785	-34.293148	115.00	2	1.100	0.900	1780.69	367.34	0	0
7425	1	105.98	30.03	0.00	0.00	7	0.9881055	-40.914489	115.00	3	1.100	0.900	1528.79	66.89	0	0
7426	1	41.80	11.84	0.00	0.00	7	0.9939928	-33.136677	115.00	2	1.100	0.900	385.68	137.79	0	0
7427	1	156.45	44.33	0.00	0.00	7	0.9861509	-40.623086	115.00	3	1.100	0.900	1164.98	97.59	0	0
7428	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.550760	500.00	2	1.100	0.900	12.44	0.00	0	0
7429	1	0.00	0.00	0.00	0.00	7	1.0288707	-28.480525	230.00	2	1.100	0.900	28.90	-6.54	0	0
7430	1	46.92	13.29	0.00	0.00	7	1.0092073	-32.250311	115.00	2	1.100	0.900	767.24	232.27	0	0
7431	1	35.57	10.08	0.00	0.00	7	0.9969597	-40.246541	115.00	5	1.100	0.900	393.97	89.33	0	0
7432	1	22.94	6.50	0.00	0.00	7	1.0113486	-59.626537	115.00	5	1.100	0.900	169.11	12.63	0	0
8001	1	10.82	3.07	0.00	0.00	8	1.0229074	-57.568420	115.00	7	1.100	0.900	101.50	12.04	0	0
8002	1	11.81	3.35	0.00	0.00	8	1.0165506	-70.607886	115.00	8	1.100	0.900	629.18	-42.91	0	0
8003	1	11.99	3.40	0.00	37.98	8	1.0300000	-58.933188	115.00	7	1.100	0.900	128.44	0.00	0	0
8004	1	0.00	0.00	0.00	0.00	8	1.0256282	-58.307323	230.00	8	1.100	0.900	230.50	-0.97	0	0
8005	1	102.01	28.90	0.00	140.25	8	1.0300000	-59.534789	115.00	8	1.100	0.900	259.51	0.00	0	0
8006	1	37.40	10.60	0.00	71.00	8	1.0270171	-67.628808	115.00	8	1.100	0.900	14.91	0.00	0	0
8007	1	30.07	8.52	0.00	0.00	8	1.0117076	-68.576499	115.00	8	1.100	0.900	123.25	21.76	0	0
8008	1	39.22	11.11	0.00	0.00	8	0.9883057	-71.338656	115.00	8	1.100	0.900	340.66	23.93	0	0
8009	1	9.81	2.78	0.00	0.00	8	0.9985078	-43.201082	115.00	7	1.100	0.900	924.22	202.45	0	0
8010	1	5.39	1.53	0.00	0.00	8	1.0202192	-56.302293	115.00	7	1.100	0.900	81.05	13.42	0	0
8011	1	27.25	7.72	0.00	0.00	8	1.0043216	-61.587060	115.00	7	1.100	0.900	340.14	50.95	0	0
8012	1	7.60	2.15	0.00	0.00	8	1.0168304	-42.395174	115.00	7	1.100	0.900	358.78	84.73	0	0
8013	1	60.03	17.01	0.00	50.00	8	1.0055851	-71.832723	115.00	8	1.100	0.900	466.45	9.66	0	0
8014	1	15.15	4.29	0.00	0.00	8	0.9997121	-64.295629	115.00	7	1.100	0.900	264.36	24.44	0	0
8015	1	23.93	6.78	0.00	0.00	8	1.0086339	-64.030408	115.00	8	1.100	0.900	463.15	-27.01	0	0
8016	1	69.86	19.79	0.00	54.97	8	1.0300000	-47.771929	115.00	7	1.100	0.900	1256.52	0.00	0	0
8017	1	18.44	5.22	0.00	0.00	8	1.0041295	-68.757552	115.00	8	1.100	0.900	213.38	27.73	0	0
8018	1	0.00	0.00	0.00	0.00	8	1.0216956	-64.267352	230.00	8	1.100	0.900	394.34	12.75	0	0
8019	1	103.12	29.22	0.00	177.93	8	1.0300000	-68.548095	115.00	8	1.100	0.900	467.81	0.00	0	0
8020	1	17.35	4.92	0.00	0.00	8	0.9931773	-70.829122	115.00	8	1.100	0.900	415.36	31.07	0	0
8021	1	10.73	3.04	0.00	0.00	8	1.0196692	-63.801571	115.00	8	1.100	0.900	1035.46	-183.45	0	0
8022	1	6.89	1.95	0.00	16.68	8	1.0257401	-64.616976	115.00	8	1.100	0.900	778.99	-117.26	0	0
8023	1	0.00	0.00	0.00	0.00	8	1.0232427	-60.870758	115.00	8	1.100	0.900	303.99	2.85	0	0
8024	2	0.00	0.00	0.00	0.00	8	1.0250087	-57.479829	13.80	8	1.100	0.900	301.54	3.00	0	0
8025	1	50.76	14.38	0.00	51.21	8	1.0264910	-67.039697	115.00	8	1.100	0.900	447.68	33.55	0	0
8026	1	55.08	15.61	0.00	0.00	8	0.9947315	-72.214961	115.00	8	1.100	0.900	472.51	12.07	0	0
8027	1	39.38	11.16	0.00	0.00	8	1.0198710	-68.155348	115.00	8	1.100	0.900	-199.11	68.38	0	0
8028	1	24.06	6.82	0.00	0.00	8	1.0067731	-71.677504	115.00	8	1.100	0.900	634.05	-32.02	0	0
8029	1	25.65	7.27	0.00	0.00	8	0.9895066	-71.721876	115.00	8	1.100	0.900	426.26	24.95	0	0
8030	1	0.00	0.00	0.00	0.00	8	1.0326938	-36.779053	500.00	7	1.100	0.900	63.84	2.35	0	0
8031	1	0.00	0.00	0.00	0.00	8	1.0285429	-37.632415	230.00	7	1.100	0.900	86.90	12.51	0	0
8032	1	77.96	22.09	0.00	0.00	8	1.0212185	-41.604290	115.00	7	1.100	0.900	201.16	55.91	0	0
8033	2	0.00	0.00	0.00	0.00	8	1.0326938	-36.779053	13.80	7	1.100	0.900	63.84	2.35	0	0
8034	2	0.00	0.00	0.00	0.00	8	1.0326938	-36.779053	13.80	7	1.100	0.900	63.84	2.35	0	0
8035	2	0.00	0.00	0.00	0.00	8	1.0326938	-36.779053	13.80	7	1.100	0.900	63.84	2.35	0	0
8036	2	0.00	0.00	0.00	0.00	8	1.0326938	-36.779053	13.80	7	1.100	0.900	63.84	2.35	0	0
8037	1	11.29	3.20	0.00	0.00	8	1.0040574	-61.773801	115.00	7	1.100	0.900	208.89	19.30	0	0
8038	1	73.15	20.73	0.00	0.00	8	0.9951094	-64.152776	115.00	8	1.100	0.900	382.99	44.86	0	0
8039	1	12.61	3.57	0.00	0.00	8	1.0001950	-71.587512	115.00	8	1.100	0.900	434.35	10.73	0	0
8040	1	18.09	5.13	0.00	0.00	8	0.9930841	-68.294754	115.00	8	1.100	0.900	424.71	37.39	0	0
8041	1	52.77	14.95	0.00	50.00	8	1.0196933	-66.074008	115.00	8	1.100	0.900	871.51	-161.90	0	0
8042	1	27.31	7.74	0.00	0.00	8	1.0016749	-64.533578	115.00	8	1.100	0.900	358.74	13.91	0	0
8043	1	0.00	0.00	0.00	0.00	8	1.0167934	-54.591330	500.00	7	1.100	0.900	33.63	-1.31	0	0
8044	1	0.00	0.00	0.00	0.00	8	1.0151568	-56.772509	230.00	7	1.100	0.900	38.08	1.90	0	0
8045	1	0.00	0.00	0.00	0.00	8	1.0132285	-59.945693	115.00	7	1.100	0.900	326.19	49.74	0	0
8046	2	0.00	0.00	0.00	0.00	8	1.0141898	-53.292557	18.00	7	1.100	0.900	33.68	-1.31	0	0
8047	2	0.00	0.00	0.00	0.00	8	1.0167934	-54.591330	18.00	7	1.100	0.900	33.63	-1.31	0	0
8048	2	0.00	0.00	0.00	0.00	8	1.0394997	-52.104973	18.00	7	1.100	0.900	33.63	-110.39	0	0
8049	2	0.00	0.00	0.00	0.00	8	1.0152608	-53.726505	18.00	7	1.100	0.900	33.65	-1.31	0	0
8050	2	0.00	0.00	0.00	0.00	8	1.0167934	-54.591330	18.00	7	1.100	0.900	33.63	-1.31	0	0
8051	2	0.00	0.00	0.00	0.00	8	1.0167934	-54.591330	18.00	7	1.100	0.900	33.63	-1.31	0	0
8052	1	15.19	4.30	0.00	0.00	8	1.0194037	-69.554810	115.00	8	1.100	0.900	448.29	0.67	0	0
8053	1	20.96	5.94	0.00	0.00	8	0.9898497	-70.109783	115.00	8	1.100	0.900	227.17	12.98	0	0
8054	1	16.16	4.58	0.00	0.00	8	0.9977780	-66.248299	115.00	7	1.100	0.900	299.71	59.83	0	0
8055	1	33.79	9.57	0.00	0.00	8	1.0196896	-64.854006	115.00	8	1.100	0.900	522.37	5.98	0	0
8056	1	10.55	2.99	0.00	0.00	8	1.0258489	-70.224145	115.00	8	1.100	0.900	552.58	1.11	0	0
8057	1	0.00	0.00	0.00	0.00	8	1.0257181	-57.847415	500.00	7	1.100	0.900	30.66	-2.29	0	0
8058	1	0.00	0.00	0.00	0.00	8	1.0184768	-57.578814	230.00	7	1.100	0.900	43.91	6.75	0	0
8059	1	0.00	0.00	0.00	0.00	8	1.0143135	-59.541372	115.00	7	1.100	0.900	117.98	44.34	0	0
8060	2	0.00	0.00	0.00	0.00	8	1.0257181	-57.847415	13.80	7	1.100	0.900	30.66	-2.29	0	0
8061	2	0.00	0.00	0.00	0.00	8	1.0257181	-57.847415	13.80	7	1.100	0.900	30.66	-2.29	0	0
8062	1	10.19	2.89	0.00	0.00	8	1.0216291	-61.136178	115.00	8	1.100	0.900	635.47	-24.91	0	0
8063	1	69.38	19.66	0.00	0.00	8	1.0051332	-66.653184	115.00	8	1.100	0.900	706.88	-83.12	0	0
8064	1	21.23	6.01	0.00	0.00	8	1.0113444	-60.102062	115.00	7	1.100	0.900	143.32	49.21	0	0
8065	1	6.85	1.94	0.00	0.00	8	1.0006385	-66.414232	115.00	7	1.100	0.900	-25.98	-18.45	0	0
8066	1	3.23	0.92	0.00	0.00	8	0.9977260	-62.602999	115.00	8	1.100	0.900	529.68	33.41	0	0
8067	1	0.00	0.00	0.00	0.00	8	1.0132552	-51.963492	500.00	7	1.100	0.900	33.58	-0.29	0	0
8068	1	0.00	0.00	0.00	0.00	8	1.0192938	-52.783098	230.00	7	1.100	0.900	40.54	4.60	0	0
8069	1	0.00	0.00	0.00	0.00	8	1.0215753	-54.150378	115.00	7	1.100	0.900	54.55	10.46	0	0
8070	2	0.00	0.00	0.00	0.00	8	1.0132552	-51.963492	13.80	7	1.100	0.900	33.58	-0.29	0	0
8071	2	0.00	0.00	0.00	0.00	8	1.0000000	-46.476724	13.80	7	1.100	0.900	33.54	0.00	0	0
8072	1	70.08	19.86	0.00	0.00	8	0.9905099	-65.149363	115.00	8	1.100	0.900	373.99	51.13	0	0
8073	1	19.05	5.40	0.00	0.00	8	0.9961681	-71.440278	115.00	8	1.100	0.900	432.28	15.75	0	0
8074	1	0.00	0.00	0.00	0.00	8	1.0290559	-50.986090	500.00	8	1.100	0.900	68.02	-1.53	0	0
8075	1	0.00	0.00	0.00	0.00	8	1.0289207	-54.151112	230.00	8	1.100	0.900	34.52	-17.68	0	0
8076	1	0.00	0.00	0.00	0.00	8	1.0263530	-58.045199	115.00	8	1.100	0.900	410.40	-62.47	0	0
8077	2	0.00	0.00	0.00	0.00	8	1.0300000	-48.625851	13.80	8	1.100	0.900	68.05	0.00	0	0
8078	2	0.00	0.00	0.00	0.00	8	1.0300000	-48.499450	13.80	8	1.100	0.900	68.03	0.00	0	0
8079	2	0.00	0.00	0.00	0.00	8	1.0300000	-49.049162	13.80	8	1.100	0.900	68.04	0.00	0	0
8080	2	0.00	0.00	0.00	0.00	8	1.0300000	-48.755267	13.80	8	1.100	0.900	68.04	0.00	0	0
8081	1	26.05	7.38	0.00	0.00	8	1.0004208	-70.903054	115.00	8	1.100	0.900	413.44	9.88	0	0
8082	1	0.00	0.00	0.00	0.00	8	1.0326115	-46.535832	500.00	7	1.100	0.900	31.43	0.15	0	0
8083	1	0.00	0.00	0.00	0.00	8	1.0265644	-49.295183	230.00	7	1.100	0.900	36.75	3.23	0	0
8084	1	0.00	0.00	0.00	0.00	8	1.0145455	-53.639380	161.00	7	1.100	0.900	53.42	9.82	0	0
8085	1	0.00	0.00	0.00	0.00	8	1.0146609	-54.152536	161.00	7	1.100	0.900	57.30	10.87	0	0
8086	1	21.25	6.02	0.00	0.00	8	1.0155877	-55.518295	115.00	7	1.100	0.900	67.73	13.25	0	0
8087	2	0.00	0.00	0.00	0.00	8	1.0326115	-46.535832	18.00	7	1.100	0.900	31.43	0.15	0	0
8088	2	0.00	0.00	0.00	0.00	8	1.0400000	-43.718018	18.00	7	1.100	0.900	31.39	0.00	0	0
8089	1	21.47	6.08	0.00	0.00	8	1.0239732	-69.745849	115.00	8	1.100	0.900	499.91	2.27	0	0
8090	1	15.21	4.31	0.00	0.00	8	1.0152190	-67.611332	115.00	7	1.100	0.900	339.56	48.80	0	0
8091	1	11.87	3.36	0.00	35.00	8	1.0296470	-63.210698	115.00	7	1.100	0.900	444.53	0.00	0	0
8092	1	7.11	2.01	0.00	0.00	8	1.0038322	-66.924305	115.00	7	1.100	0.900	315.93	56.73	0	0
8093	1	4.91	1.39	0.00	0.00	8	1.0135524	-59.127909	115.00	8	1.100	0.900	650.14	9.97	0	0
8094	1	0.00	0.00	0.00	0.00	8	1.0084904	-42.924594	230.00	7	1.100	0.900	81.04	7.82	0	0
8095	1	146.81	41.60	0.00	0.00	8	0.9982877	-45.882292	115.00	7	1.100	0.900	85.77	8.83	0	0
8096	1	11.17	3.16	0.00	0.00	8	0.9963447	-69.890939	115.00	8	1.100	0.900	354.70	30.41	0	0
8097	1	0.00	0.00	0.00	0.00	8	1.0276428	-57.888644	230.00	8	1.100	0.900	3.62	-23.00	0	0
8098	1	0.00	0.00	0.00	0.00	8	1.0222809	-61.345817	115.00	8	1.100	0.900	708.68	-12.59	0	0
8099	2	0.00	0.00	0.00	0.00	8	1.0269874	-53.381502	13.80	8	1.100	0.900	7.35	-23.29	0	0
8100	1	41.13	11.65	0.00	0.00	8	1.0220713	-69.621927	115.00	8	1.100	0.900	631.06	-49.16	0	0
8101	1	12.54	3.55	0.00	0.00	8	1.0049638	-64.932927	115.00	8	1.100	0.900	544.47	-45.28	0	0
8102	1	4.76	1.35	0.00	0.00	8	1.0116717	-51.168715	115.00	7	1.100	0.900	111.13	20.99	0	0
8103	1	8.15	2.31	0.00	0.00	8	1.0194422	-55.359498	115.00	7	1.100	0.900	68.36	12.11	0	0
8104	1	46.53	13.18	0.00	0.00	8	1.0120390	-43.414570	115.00	7	1.100	0.900	611.42	120.64	0	0
8105	1	0.00	0.00	0.00	0.00	8	1.0200257	-56.075448	230.00	8	1.100	0.900	12.77	-55.41	0	0
8106	1	99.89	28.30	0.00	0.00	8	1.0043271	-60.009232	115.00	8	1.100	0.900	792.99	30.95	0	0
8107	1	9.21	2.61	0.00	30.00	8	1.0271617	-60.745829	115.00	8	1.100	0.900	523.57	0.00	0	0
8108	1	43.93	12.45	0.00	0.00	8	1.0039675	-72.285647	115.00	8	1.100	0.900	394.79	12.39	0	0
8109	1	51.76	14.67	0.00	0.00	8	0.9914066	-67.411648	115.00	8	1.100	0.900	694.12	38.10	0	0
8110	1	20.41	5.78	0.00	40.00	8	1.0163701	-67.196712	115.00	8	1.100	0.900	336.51	39.17	0	0
8111	1	87.11	24.68	0.00	0.00	8	1.0140883	-63.049151	115.00	8	1.100	0.900	366.98	2.98	0	0
8112	1	0.00	0.00	0.00	0.00	8	1.0322640	-58.730159	500.00	8	1.100	0.900	22.73	-2.62	0	0
8113	1	0.00	0.00	0.00	0.00	8	1.0289243	-59.573569	230.00	8	1.100	0.900	20.18	-4.00	0	0
8114	1	24.41	6.92	0.00	0.00	8	1.0247883	-61.538424	115.00	8	1.100	0.900	245.18	49.35	0	0
8115	2	0.00	0.00	0.00	0.00	8	1.0322640	-58.730159	13.80	8	1.100	0.900	22.73	-2.62	0	0
8116	2	0.00	0.00	0.00	0.00	8	1.0322640	-58.730159	13.80	8	1.100	0.900	22.73	-2.62	0	0
8117	2	0.00	0.00	0.00	0.00	8	1.0400000	-57.381816	13.80	8	1.100	0.900	22.91	0.00	0	0
8118	1	36.62	10.38	0.00	0.00	8	1.0044727	-66.226308	115.00	7	1.100	0.900	319.96	28.92	0	0
8119	1	48.00	13.60	0.00	0.00	8	1.0224965	-60.049643	115.00	8	1.100	0.900	378.09	-64.30	0	0
8120	1	31.90	9.04	0.00	98.55	8	1.0300000	-48.840676	115.00	7	1.100	0.900	122.14	0.00	0	0
8121	1	79.16	22.43	0.00	0.00	8	1.0151281	-65.430290	115.00	8	1.100	0.900	414.02	52.44	0	0
8122	1	29.41	8.33	0.00	0.00	8	1.0221139	-48.902751	115.00	7	1.100	0.900	1176.12	-102.03	0	0
8123	1	17.53	4.97	0.00	0.00	8	0.9954223	-66.838621	115.00	8	1.100	0.900	840.10	53.59	0	0
8124	1	20.20	5.72	0.00	0.00	8	1.0038381	-64.999228	115.00	8	1.100	0.900	328.02	44.42	0	0
8125	1	45.16	12.80	0.00	30.00	8	1.0154000	-66.085580	115.00	8	1.100	0.900	540.24	-18.87	0	0
8126	1	0.00	0.00	0.00	0.00	8	1.0323158	-53.192583	500.00	8	1.100	0.900	121.57	1.86	0	0
8127	1	0.00	0.00	0.00	0.00	8	1.0308015	-54.348878	230.00	8	1.100	0.900	121.03	-2.59	0	0
8128	1	0.00	0.00	0.00	0.00	8	1.0311126	-56.658942	115.00	8	1.100	0.900	553.42	-8.21	0	0
8129	2	0.00	0.00	0.00	0.00	8	1.0300000	-51.463016	18.00	8	1.100	0.900	121.37	0.00	0	0
8130	2	0.00	0.00	0.00	0.00	8	1.0300000	-48.878236	18.00	8	1.100	0.900	121.02	0.00	0	0
8131	2	0.00	0.00	0.00	0.00	8	1.0300000	-50.987692	18.00	8	1.100	0.900	121.33	0.00	0	0
8132	1	21.93	6.21	0.00	0.00	8	0.9955405	-64.808772	115.00	7	1.100	0.900	277.75	60.86	0	0
8133	1	0.00	0.00	0.00	0.00	8	1.0217610	-63.212120	230.00	8	1.100	0.900	-2.30	5.71	0	0
8134	1	111.50	31.59	0.00	0.00	8	1.0216438	-66.206278	115.00	8	1.100	0.900	-52.05	19.16	0	0
8135	1	81.21	23.01	0.00	0.00	8	1.0245216	-69.328785	115.00	8	1.100	0.900	475.93	1.72	0	0
8136	1	10.05	2.85	0.00	0.00	8	1.0021636	-69.467176	115.00	8	1.100	0.900	468.84	8.18	0	0
8137	1	24.32	6.89	0.00	0.00	8	1.0096278	-62.896185	115.00	8	1.100	0.900	408.39	-21.17	0	0
8138	1	6.50	1.84	0.00	58.77	8	1.0300000	-70.512180	115.00	8	1.100	0.900	611.79	0.00	0	0
8139	1	0.00	0.00	0.00	0.00	8	1.0054066	-43.641512	230.00	7	1.100	0.900	82.98	7.80	0	0
8140	1	168.51	47.75	0.00	0.00	8	0.9993451	-46.355695	115.00	7	1.100	0.900	89.65	7.78	0	0
8141	1	20.94	5.93	0.00	0.00	8	1.0149724	-52.058312	115.00	7	1.100	0.900	134.70	3.59	0	0
8142	1	22.36	6.34	0.00	0.00	8	0.9966613	-62.040781	115.00	8	1.100	0.900	626.58	30.56	0	0
8143	1	22.94	6.50	0.00	0.00	8	1.0199294	-45.756357	115.00	7	1.100	0.900	162.38	26.66	0	0
8144	1	6.04	1.71	0.00	0.00	8	1.0073118	-61.411757	115.00	7	1.100	0.900	238.88	56.76	0	0
8145	1	6.16	1.74	0.00	0.00	8	1.0078937	-66.346054	115.00	8	1.100	0.900	488.23	-0.85	0	0
8146	1	49.91	14.14	0.00	0.00	8	1.0037171	-72.441859	115.00	8	1.100	0.900	634.04	-17.69	0	0
8147	2	0.00	0.00	0.00	0.00	8	1.0118863	-59.570192	230.00	7	1.100	0.900	32.46	2.04	0	0
8148	1	0.00	0.00	0.00	0.00	8	1.0070870	-61.906555	161.00	7	1.100	0.900	30.68	-0.97	0	0
8149	1	0.00	0.00	0.00	0.00	8	1.0006307	-66.147604	115.00	7	1.100	0.900	-49.10	-24.41	0	0
8150	1	8.51	2.41	0.00	0.00	8	1.0126945	-64.332539	115.00	8	1.100	0.900	557.59	-38.48	0	0
8151	1	17.38	4.92	0.00	46.40	8	1.0300000	-67.558903	115.00	7	1.100	0.900	357.71	0.00	0	0
8152	2	46.35	13.13	0.00	0.00	8	1.0273085	-46.848799	115.00	7	1.100	0.900	80.84	0.70	0	0
8153	1	38.55	10.92	0.00	0.00	8	0.9945504	-71.366107	115.00	8	1.100	0.900	360.79	23.18	0	0
8154	1	26.31	7.46	0.00	0.00	8	1.0077152	-70.922840	115.00	8	1.100	0.900	465.02	9.47	0	0
8155	2	0.00	0.00	0.00	0.00	8	1.0283407	-47.240502	500.00	7	1.100	0.900	33.51	0.48	0	0
8156	1	0.00	0.00	0.00	0.00	8	1.0216523	-46.020515	230.00	7	1.100	0.900	63.73	8.00	0	0
8157	1	0.00	0.00	0.00	0.00	8	1.0156638	-50.066177	115.00	7	1.100	0.900	93.73	18.46	0	0
8158	2	0.00	0.00	0.00	0.00	8	1.0303995	-38.848961	500.00	7	1.100	0.900	66.94	1.36	0	0
8159	1	0.00	0.00	0.00	108.68	8	1.0300000	-42.208597	230.00	7	1.100	0.900	71.68	0.00	0	0
8160	1	90.76	25.71	0.00	0.00	8	1.0267167	-45.368880	115.00	7	1.100	0.900	76.65	0.88	0	0
];

%% generator data 
mpc.gen = [
1004	158.25	-30.38	44.94	-30.38	1.0100	253.20	1	158.25	158.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
1006	25.73	-4.94	7.31	-4.94	1.0000	41.16	1	25.73	25.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	34.3000	0	0	0	0
1009	61.87	-11.88	17.57	-11.88	1.0000	99.00	1	61.87	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.5000	0	0	0	0
1011	9.97	0.00	0.00	0.00	1.0000	12.00	1	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
1021	149.63	-28.73	42.49	-28.73	1.0000	239.40	1	149.63	149.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	199.5000	0	0	0	0
1023	135.00	-0.50	38.34	-25.92	1.0100	216.00	1	135.00	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
1026	93.15	-6.08	26.45	-17.88	1.0000	149.04	1	93.15	93.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.2000	0	0	0	0
1033	208.50	-40.03	59.21	-40.03	1.0000	333.60	1	208.50	208.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	278.0000	0	0	0	0
1035	67.50	-9.13	19.17	-12.96	1.0000	108.00	1	67.50	67.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.0000	0	0	0	0
1039	110.63	-20.68	31.42	-21.24	1.0000	177.00	1	110.63	110.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	147.5000	0	0	0	0
1042	0.00	0.00	25.96	-17.55	1.0000	146.28	0	121.90	36.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.9000	0	0	0	0
1043	44.10	-3.60	12.52	-8.47	1.0000	70.56	1	44.10	44.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.8000	0	0	0	0
1048	0.00	0.00	165.53	-36.10	1.0000	390.24	0	325.20	97.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	325.2000	0	0	0	0
1049	0.00	0.00	165.53	-36.10	1.0000	390.24	0	325.20	97.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	325.2000	0	0	0	0
1050	89.15	-6.75	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1051	89.15	-4.90	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1052	89.15	-9.92	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1053	0.00	0.00	91.01	-19.85	1.0000	214.56	0	178.80	53.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.8000	0	0	0	0
1057	0.00	0.00	25.56	-17.28	1.0000	144.00	0	120.00	36.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
1059	0.00	0.00	2.85	-0.62	1.0400	6.72	0	5.60	1.68	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.6000	0	0	0	0
1060	0.00	0.00	1.02	-0.22	1.0400	2.40	0	2.00	0.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.0000	0	0	0	0
1062	0.00	0.00	0.00	0.00	1.0100	1.80	0	1.50	0.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
1063	0.00	0.00	0.00	0.00	1.0100	276.00	0	230.00	69.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.0000	0	0	0	0
1066	106.88	-3.74	30.35	-20.52	1.0000	171.00	1	106.88	106.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	142.5000	0	0	0	0
1070	120.38	18.61	34.19	-23.11	1.0400	192.60	1	120.38	120.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.5000	0	0	0	0
1072	191.59	26.59	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1073	191.59	33.37	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1074	191.59	29.73	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1075	191.59	30.72	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1076	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1077	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1078	95.23	16.25	48.61	-10.60	1.0100	114.60	1	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1079	95.23	-10.60	48.61	-10.60	1.0100	114.60	1	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1080	95.23	13.11	48.61	-10.60	1.0100	114.60	1	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1081	0.00	0.00	145.83	-31.80	1.0100	343.80	0	286.50	85.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	286.5000	0	0	0	0
1082	112.50	-21.60	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
1084	86.62	24.60	24.60	-16.63	1.0400	138.60	1	86.62	86.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.5000	0	0	0	0
1088	56.25	-3.24	15.97	-10.80	1.0000	90.00	1	56.25	56.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
1090	114.37	26.48	32.48	-21.96	1.0200	183.00	1	114.37	114.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.5000	0	0	0	0
1090	27.00	7.67	7.67	-5.18	1.0200	43.20	1	27.00	27.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
2004	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2005	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2006	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2013	150.45	-28.89	42.73	-28.89	1.0000	240.72	1	150.45	150.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.6000	0	0	0	0
2019	0.00	0.00	46.43	-31.39	1.0400	261.60	0	218.00	65.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	218.0000	0	0	0	0
2023	83.10	15.44	42.42	-9.25	1.0200	100.00	1	83.33	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	83.3300	0	0	0	0
2024	166.20	22.70	84.83	-18.50	1.0200	200.00	1	166.67	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	166.6700	0	0	0	0
2042	59.70	-11.46	16.95	-11.46	1.0100	95.52	1	59.70	59.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.6000	0	0	0	0
2056	0.00	0.00	2.80	-0.73	0.9900	7.20	0	6.00	1.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0000	0	0	0	0
2057	573.57	-57.95	335.52	-87.84	0.9900	864.00	1	720.00	216.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	720.0000	0	0	0	0
2059	60.00	-11.52	17.04	-11.52	1.0000	96.00	1	60.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.0000	0	0	0	0
2062	101.55	-12.30	28.84	-19.50	1.0200	162.48	1	101.55	101.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.4000	0	0	0	0
2071	112.50	-2.45	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
2076	22.50	6.39	6.39	-4.32	1.0400	36.00	1	22.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
2078	84.38	-4.82	23.96	-16.20	1.0200	135.00	1	84.38	84.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
2083	19.94	10.08	10.18	-2.22	1.0200	24.00	1	20.00	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
2084	0.00	0.00	10.18	-2.22	1.0200	24.00	0	20.00	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
2085	0.00	0.00	20.36	-4.44	1.0200	48.00	0	40.00	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
2089	50.70	-0.28	14.40	-9.73	1.0000	81.12	1	50.70	50.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.6000	0	0	0	0
2094	0.00	0.00	2.13	-1.44	1.0000	12.00	0	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
2095	0.00	0.00	16.93	-11.45	1.0000	95.40	0	79.50	23.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.5000	0	0	0	0
2099	7.50	-1.44	2.13	-1.44	1.0200	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
2100	112.50	-21.60	31.95	-21.60	1.0200	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
2103	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2104	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2105	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2115	184.20	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2116	184.20	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2117	184.20	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2118	184.20	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2119	184.20	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2120	184.20	-4.83	94.02	-20.50	1.0100	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2123	136.28	-26.16	38.70	-26.16	1.0000	218.04	1	136.28	136.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.7000	0	0	0	0
2127	216.45	0.00	61.47	-41.56	1.0400	346.32	1	216.45	216.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	288.6000	0	0	0	0
3004	28.13	-5.40	7.99	-5.40	1.0000	45.00	1	28.13	28.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	37.5000	0	0	0	0
3017	127.13	-0.17	36.10	-24.41	1.0100	203.40	1	127.13	127.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.5000	0	0	0	0
3020	112.50	1.34	31.95	-21.60	1.0300	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
3028	150.00	37.00	42.60	-28.80	1.0400	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
3034	97.87	17.15	27.80	-18.79	1.0300	156.60	1	97.87	97.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.5000	0	0	0	0
3039	156.75	43.45	44.52	-30.10	1.0400	250.80	1	156.75	156.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
3043	0.00	0.00	0.66	-0.14	1.0400	1.56	0	1.30	0.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.3000	0	0	0	0
3044	0.00	0.00	45.50	-9.92	1.0400	107.28	0	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
3045	0.00	0.00	227.52	-49.62	1.0400	536.40	0	447.00	134.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	447.0000	0	0	0	0
3048	180.75	51.33	51.33	-34.70	1.0400	289.20	1	180.75	180.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	241.0000	0	0	0	0
3055	183.88	35.84	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3056	183.88	24.17	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3057	183.88	22.55	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3060	124.22	13.20	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3061	124.22	13.96	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3062	124.22	19.50	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3063	124.22	14.90	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3065	60.37	-11.59	17.15	-11.59	1.0000	96.60	1	60.37	60.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.5000	0	0	0	0
3068	112.50	25.60	31.95	-21.60	1.0400	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
3071	127.65	-24.51	36.25	-24.51	1.0000	204.24	1	127.65	127.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	170.2000	0	0	0	0
3074	74.85	-7.14	21.26	-14.37	1.0000	119.76	1	74.85	74.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	99.8000	0	0	0	0
3081	186.75	34.05	53.04	-35.86	1.0400	298.80	1	186.75	186.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	249.0000	0	0	0	0
3084	174.37	-8.91	49.52	-33.48	1.0000	279.00	1	174.37	174.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	232.5000	0	0	0	0
3086	56.25	-1.69	15.97	-10.80	1.0000	90.00	1	56.25	56.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
3087	0.00	0.00	15.97	-10.80	1.0000	90.00	0	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
3092	150.00	18.47	42.60	-28.80	1.0400	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
3095	90.45	19.63	25.69	-17.37	1.0400	144.72	1	90.45	90.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.6000	0	0	0	0
3098	120.00	18.01	34.08	-23.04	1.0400	192.00	1	120.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
3105	44.50	-0.74	17.07	-0.74	1.0000	18.00	1	44.50	44.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
3106	53.02	-2.69	62.48	-2.69	1.0000	65.88	1	53.02	53.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.9000	0	0	0	0
3110	63.00	11.96	17.89	-12.10	1.0400	100.80	1	63.00	63.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.0000	0	0	0	0
3112	56.10	-3.02	15.93	-10.77	1.0000	89.76	1	56.10	56.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	74.8000	0	0	0	0
3113	56.10	-2.33	15.93	-10.77	1.0000	89.76	1	56.10	56.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	74.8000	0	0	0	0
3117	47.25	-5.08	13.42	-9.07	1.0000	75.60	1	47.25	47.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	63.0000	0	0	0	0
3118	90.00	-8.52	25.56	-17.28	1.0000	144.00	1	90.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
3120	29.70	0.00	0.00	0.00	1.0000	47.52	1	29.70	29.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	39.6000	0	0	0	0
3122	147.75	-13.30	41.96	-28.37	1.0000	236.40	1	147.75	147.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.0000	0	0	0	0
3127	101.25	-19.44	28.76	-19.44	1.0000	162.00	1	101.25	101.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.0000	0	0	0	0
3129	94.88	-18.22	26.94	-18.22	1.0000	151.80	1	94.88	94.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.5000	0	0	0	0
3131	85.50	22.87	24.28	-16.42	1.0200	136.80	1	85.50	85.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3137	75.90	21.56	21.56	-14.57	1.0300	121.44	1	75.90	75.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.2000	0	0	0	0
3141	68.62	-13.18	19.49	-13.18	1.0000	109.80	1	68.62	68.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	91.5000	0	0	0	0
4010	151.20	11.42	42.94	-29.03	1.0300	241.92	1	151.20	151.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
4026	408.86	44.50	191.06	-50.02	1.0300	492.00	1	410.00	123.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	410.0000	0	0	0	0
4030	460.56	-34.54	290.04	-75.93	1.0100	746.88	1	622.40	186.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	622.4000	0	0	0	0
4045	93.40	7.47	35.86	-1.54	1.0200	37.80	1	93.40	93.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	31.5000	0	0	0	0
4046	28.50	1.96	10.94	-0.47	1.0200	11.52	1	28.50	28.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.6000	0	0	0	0
4047	27.48	3.41	75.10	-3.23	1.0200	79.20	1	27.48	27.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
4050	150.00	-21.93	42.60	-28.80	1.0000	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
4052	44.08	22.50	22.50	-4.91	1.0400	53.04	1	44.20	13.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.2000	0	0	0	0
4058	99.60	17.46	73.30	-15.98	1.0300	172.80	1	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4059	84.08	18.43	73.30	-15.98	1.0300	172.80	1	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4060	124.40	14.84	73.30	-15.98	1.0300	172.80	1	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4061	148.87	19.50	87.72	-19.13	1.0300	206.80	1	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4062	171.85	17.02	87.72	-19.13	1.0300	206.80	1	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4063	124.75	19.69	87.72	-19.13	1.0300	206.80	1	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4065	46.87	13.41	23.92	-5.22	1.0200	56.40	1	47.00	14.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
4075	0.00	0.00	89.75	-19.57	1.0300	211.60	0	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4076	175.84	23.56	89.75	-19.57	1.0300	211.60	1	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4077	97.06	17.97	89.75	-19.57	1.0300	211.60	1	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4082	242.72	29.65	123.89	-27.02	1.0400	292.08	1	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4083	242.72	30.42	123.89	-27.02	1.0400	292.08	1	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4084	242.72	46.21	123.89	-27.02	1.0400	292.08	1	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4085	168.05	48.81	179.17	-39.07	1.0400	422.40	1	352.00	105.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	352.0000	0	0	0	0
4090	0.00	0.00	0.65	-0.17	1.0100	1.68	0	1.40	0.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.4000	0	0	0	0
4091	23.43	2.45	10.95	-2.87	1.0100	28.20	1	23.50	7.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.5000	0	0	0	0
4092	0.00	0.00	3.54	-0.93	1.0100	9.12	0	7.60	2.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.6000	0	0	0	0
4093	27.92	1.30	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4094	27.92	4.86	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4095	27.92	2.14	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4096	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4097	27.92	1.87	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4098	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4105	135.00	23.77	38.34	-25.92	1.0100	216.00	1	135.00	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
4115	131.43	28.40	67.09	-14.63	1.0400	158.16	1	131.80	39.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	131.8000	0	0	0	0
4116	123.76	25.71	67.09	-14.63	1.0400	158.16	1	131.80	39.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	131.8000	0	0	0	0
4133	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4134	10.21	-3.73	17.10	-3.73	1.0000	40.32	1	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4135	10.21	-3.73	17.10	-3.73	1.0000	40.32	1	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4136	10.21	-3.73	17.10	-3.73	1.0000	40.32	1	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4137	0.00	0.00	34.20	-7.46	1.0000	80.64	0	67.20	20.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.2000	0	0	0	0
4138	0.00	0.00	33.59	-7.33	1.0000	79.20	0	66.00	19.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
4142	141.00	27.34	40.04	-27.07	1.0400	225.60	1	141.00	141.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.0000	0	0	0	0
4153	212.40	60.32	60.32	-40.78	1.0400	339.84	1	212.40	212.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	283.2000	0	0	0	0
4160	197.22	64.87	100.66	-21.95	1.0300	237.32	1	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4161	87.79	27.19	100.66	-21.95	1.0300	237.32	1	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4162	112.46	26.14	100.66	-21.95	1.0300	237.32	1	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4163	0.00	0.00	4.58	-1.00	1.0300	10.80	0	9.00	2.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.0000	0	0	0	0
4166	150.75	-28.94	42.81	-28.94	1.0000	241.20	1	150.75	150.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.0000	0	0	0	0
4177	112.50	-0.14	31.95	-21.60	1.0400	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
4181	150.07	42.62	42.62	-28.81	1.0400	240.12	1	150.07	150.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.1000	0	0	0	0
4183	152.25	43.24	43.24	-29.23	1.0300	243.60	1	152.25	152.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	203.0000	0	0	0	0
4192	74.79	17.91	38.17	-8.33	1.0200	90.00	1	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
4192	183.26	17.91	93.54	-20.40	1.0200	220.52	1	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4192	0.00	0.00	12.22	-2.66	1.0200	28.80	0	24.00	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	24.0000	0	0	0	0
4192	60.83	17.91	31.05	-6.77	1.0200	73.20	1	61.00	18.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
4192	10.37	5.29	5.29	-1.15	1.0200	12.48	1	10.40	3.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.4000	0	0	0	0
4192	136.48	17.91	135.90	-29.64	1.0200	320.40	1	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	155.90	17.91	135.90	-29.64	1.0200	320.40	1	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	155.90	17.91	135.90	-29.64	1.0200	320.40	1	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	183.26	17.91	93.54	-20.40	1.0200	220.52	1	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4192	183.26	17.91	93.54	-20.40	1.0200	220.52	1	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4194	151.20	42.94	42.94	-29.03	1.0200	241.92	1	151.20	151.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
4195	69.00	-13.25	19.60	-13.25	1.0000	110.40	1	69.00	69.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	92.0000	0	0	0	0
5020	90.00	-16.74	25.56	-17.28	1.0000	144.00	1	90.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
5023	0.00	0.00	2.44	-0.53	1.0400	5.76	0	4.80	1.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.8000	0	0	0	0
5035	0.00	0.00	2.14	-0.47	1.0200	5.04	0	4.20	1.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.2000	0	0	0	0
5036	0.00	0.00	3.26	-0.71	1.0200	7.68	0	6.40	1.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000	0	0	0	0
5037	93.74	67.42	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5038	93.74	65.51	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5039	93.74	148.82	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5040	93.74	49.30	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5041	93.74	71.23	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5042	93.74	61.20	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5051	84.46	43.11	43.11	-9.40	1.0200	101.64	1	84.70	25.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.7000	0	0	0	0
5057	0.00	0.00	161.53	-35.23	1.0000	380.82	0	317.35	95.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	317.3500	0	0	0	0
5058	251.16	-19.46	161.53	-35.23	1.0000	380.82	1	317.35	95.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	317.3500	0	0	0	0
5065	10.57	5.40	5.40	-1.18	1.0300	12.72	1	10.60	3.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.6000	0	0	0	0
5066	0.00	0.00	0.92	-0.20	1.0300	2.16	0	1.80	0.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.8000	0	0	0	0
5067	437.05	182.72	223.08	-48.65	1.0300	525.92	1	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5068	437.05	172.59	223.08	-48.65	1.0300	525.92	1	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5069	437.05	162.05	223.08	-48.65	1.0300	525.92	1	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5089	0.00	0.00	47.57	-2.05	1.0100	50.16	0	123.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.8000	0	0	0	0
5106	0.00	0.00	5.03	-1.32	1.0400	12.96	0	10.80	3.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.8000	0	0	0	0
5107	0.00	0.00	2.66	-0.70	1.0400	6.84	0	5.70	1.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.7000	0	0	0	0
5166	126.15	64.39	64.39	-14.04	1.0400	151.80	1	126.50	37.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.5000	0	0	0	0
5167	1.60	0.81	0.81	-0.18	1.0400	1.92	1	1.60	0.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.6000	0	0	0	0
5170	45.00	-8.64	12.78	-8.64	1.0000	72.00	1	45.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
5198	112.50	-21.60	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
5206	207.10	30.69	126.57	-27.60	1.0100	298.40	1	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5207	180.01	54.73	126.57	-27.60	1.0100	298.40	1	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5208	180.01	43.89	126.57	-27.60	1.0100	298.40	1	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5238	168.75	-32.40	47.93	-32.40	1.0000	270.00	1	168.75	168.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.0000	0	0	0	0
5243	112.50	-21.60	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
5262	1211.61	43.11	447.12	-99.63	1.0100	1458.00	1	1215.00	364.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1215.0000	0	0	0	0
5263	1023.98	33.04	447.12	-99.63	1.0100	1458.00	1	1215.00	364.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1215.0000	0	0	0	0
5281	266.98	-29.72	136.28	-29.72	1.0000	321.28	1	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5282	266.98	-29.72	136.28	-29.72	1.0000	321.28	1	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5283	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5297	0.00	0.00	1.63	-0.36	1.0400	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
5298	114.68	58.53	58.53	-12.76	1.0400	138.00	1	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5299	114.68	58.53	58.53	-12.76	1.0400	138.00	1	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5300	114.68	58.53	58.53	-12.76	1.0400	138.00	1	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5301	82.47	42.09	42.09	-9.18	1.0400	99.24	1	82.70	24.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.7000	0	0	0	0
5302	462.46	167.58	236.05	-51.48	1.0400	556.50	1	463.75	139.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	463.7500	0	0	0	0
5303	462.46	218.70	236.05	-51.48	1.0400	556.50	1	463.75	139.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	463.7500	0	0	0	0
5319	79.86	4.95	133.77	-29.17	1.0100	315.36	1	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5320	0.00	0.00	133.77	-29.17	1.0100	315.36	0	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5321	79.86	5.03	133.77	-29.17	1.0100	315.36	1	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5324	283.28	144.59	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5325	283.28	144.59	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5326	283.28	144.59	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5342	8.40	3.20	3.20	-0.14	1.0400	3.36	1	8.40	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.8000	0	0	0	0
5343	207.50	60.29	79.67	-3.43	1.0400	84.00	1	207.50	207.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
5360	1005.19	-38.54	469.73	-122.98	1.0100	1209.60	1	1008.00	302.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1008.0000	0	0	0	0
5363	10.37	-1.15	5.29	-1.15	1.0000	12.48	1	10.40	3.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.4000	0	0	0	0
5364	212.73	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5365	212.73	-12.22	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5366	212.73	-10.72	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5367	212.73	-10.67	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5368	212.73	-18.84	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5369	212.73	-9.94	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5382	63.51	106.38	106.38	-23.20	1.0400	250.80	1	209.00	62.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
5383	63.51	106.38	106.38	-23.20	1.0400	250.80	1	209.00	62.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
5399	124.20	35.27	35.27	-23.85	1.0400	198.72	1	124.20	124.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6000	0	0	0	0
5403	89.15	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5404	77.23	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5405	84.77	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5406	89.15	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5415	121.66	-13.54	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5416	121.66	-13.54	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5417	121.66	-13.54	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5418	118.47	-13.19	60.47	-13.19	1.0000	142.56	1	118.80	35.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.8000	0	0	0	0
5419	118.47	-13.19	60.47	-13.19	1.0000	142.56	1	118.80	35.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.8000	0	0	0	0
5423	12.37	-1.38	6.31	-1.38	1.0000	14.88	1	12.40	3.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.4000	0	0	0	0
5424	0.00	0.00	1.63	-0.36	1.0000	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	288.19	9.22	147.10	-32.08	1.0100	346.80	1	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	288.19	9.22	147.10	-32.08	1.0100	346.80	1	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	140.91	9.22	71.92	-15.68	1.0100	169.56	1	141.30	42.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.3000	0	0	0	0
5444	140.91	9.22	71.92	-15.68	1.0100	169.56	1	141.30	42.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.3000	0	0	0	0
6006	212.41	67.92	108.42	-23.64	1.0400	255.60	1	213.00	63.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.0000	0	0	0	0
6007	0.00	0.00	216.83	-47.29	1.0400	511.20	0	426.00	127.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	426.0000	0	0	0	0
6008	197.78	59.66	100.95	-22.01	1.0400	238.00	1	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6009	197.78	37.33	100.95	-22.01	1.0400	238.00	1	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6010	197.78	50.25	100.95	-22.01	1.0400	238.00	1	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6041	0.00	20.48	20.48	-0.88	1.0400	21.60	1	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
6042	0.00	47.53	122.91	-5.29	1.0400	129.60	1	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	108.0000	0	0	0	0
6048	0.00	0.00	1.73	-0.38	1.0400	4.08	0	3.40	1.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.4000	0	0	0	0
6049	0.00	0.00	4.89	-1.07	1.0400	11.52	0	9.60	2.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.6000	0	0	0	0
6050	0.00	0.00	2.24	-0.49	1.0400	5.28	0	4.40	1.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.4000	0	0	0	0
6051	57.24	29.22	29.22	-6.37	1.0400	68.88	1	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6052	0.00	0.00	29.22	-6.37	1.0400	68.88	0	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6053	57.24	29.22	29.22	-6.37	1.0400	68.88	1	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6054	57.24	26.14	29.22	-6.37	1.0400	68.88	1	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6069	123.82	30.76	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6070	131.29	13.73	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6071	105.90	39.71	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6072	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6073	131.29	23.43	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6074	131.29	22.79	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6078	477.30	-68.73	262.51	-68.73	1.0000	676.00	1	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6079	328.92	-68.73	262.51	-68.73	1.0000	676.00	1	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6080	328.92	-68.73	262.51	-68.73	1.0000	676.00	1	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6082	41.37	13.86	25.04	-1.08	1.0400	26.40	1	41.37	41.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
6083	65.30	10.38	25.04	-1.08	1.0400	26.40	1	65.30	65.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
6085	1.05	0.00	0.00	0.00	1.0400	1.68	1	1.05	1.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.4000	0	0	0	0
6086	22.50	0.00	0.00	0.00	1.0400	36.00	1	22.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
6087	0.00	0.00	0.00	0.00	1.0400	6.60	0	5.50	1.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.5000	0	0	0	0
6088	7.95	0.00	0.00	0.00	1.0400	12.72	1	7.95	7.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.6000	0	0	0	0
6089	10.42	0.00	0.00	0.00	1.0400	16.68	1	10.42	10.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.9000	0	0	0	0
6090	30.52	0.00	0.00	0.00	1.0400	48.84	1	30.52	30.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.7000	0	0	0	0
6104	60.33	30.79	30.79	-6.72	1.0400	72.60	1	60.50	18.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000	0	0	0	0
6105	60.33	30.79	30.79	-6.72	1.0400	72.60	1	60.50	18.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000	0	0	0	0
6106	120.66	61.59	61.59	-13.43	1.0400	145.20	1	121.00	36.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.0000	0	0	0	0
6110	301.18	88.07	275.22	-72.05	1.0400	708.72	1	590.60	177.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	590.6000	0	0	0	0
6111	293.63	88.96	308.26	-80.70	1.0400	793.80	1	661.50	198.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	661.5000	0	0	0	0
6144	0.00	0.00	4.28	-0.93	1.0300	10.08	0	8.40	2.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
6145	322.85	26.18	227.01	-49.51	1.0300	535.20	1	446.00	133.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.0000	0	0	0	0
6146	322.85	27.08	227.01	-49.51	1.0300	535.20	1	446.00	133.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.0000	0	0	0	0
6147	283.22	28.51	474.39	-103.45	1.0300	1118.40	1	932.00	279.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	932.0000	0	0	0	0
6148	0.00	0.00	367.50	-80.14	1.0300	866.40	0	722.00	216.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	722.0000	0	0	0	0
6149	219.40	83.16	367.50	-80.14	1.0300	866.40	1	722.00	216.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	722.0000	0	0	0	0
6164	71.43	26.98	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6165	71.43	23.83	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6166	71.43	57.88	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6167	71.43	30.80	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6213	177.90	16.02	68.29	-2.94	1.0400	72.00	1	177.90	177.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
6214	552.30	49.94	212.06	-9.13	1.0400	223.60	1	552.30	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6215	552.30	78.36	212.06	-9.13	1.0400	223.60	1	552.30	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6216	552.30	49.19	212.06	-9.13	1.0400	223.60	1	552.30	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6242	60.83	15.72	31.05	-6.77	1.0400	73.20	1	61.00	18.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
6243	182.49	38.32	93.15	-20.31	1.0400	219.60	1	183.00	54.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.0000	0	0	0	0
6244	297.17	46.76	151.68	-33.08	1.0400	357.60	1	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6245	297.17	53.72	151.68	-33.08	1.0400	357.60	1	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6246	297.17	100.56	151.68	-33.08	1.0400	357.60	1	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6247	182.82	82.25	93.32	-20.35	1.0400	220.00	1	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6248	182.82	42.40	93.32	-20.35	1.0400	220.00	1	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6249	182.82	29.32	93.32	-20.35	1.0400	220.00	1	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6257	58.95	-21.53	98.75	-21.53	1.0200	232.80	1	194.00	58.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	194.0000	0	0	0	0
6258	106.96	-12.71	98.75	-21.53	1.0200	232.80	1	194.00	58.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	194.0000	0	0	0	0
6259	0.00	0.00	26.16	-5.71	1.0200	61.68	0	51.40	15.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.4000	0	0	0	0
6260	78.10	-26.54	130.81	-28.53	1.0200	308.40	1	257.00	77.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	257.0000	0	0	0	0
6266	4.50	1.72	1.72	-0.07	1.0400	1.80	1	4.50	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6267	7.20	2.73	2.73	-0.12	1.0400	2.88	1	7.20	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6268	4.50	1.72	1.72	-0.07	1.0400	1.80	1	4.50	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6269	7.20	2.73	2.73	-0.12	1.0400	2.88	1	7.20	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6270	0.00	0.00	6.82	-0.29	1.0400	7.20	0	18.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0000	0	0	0	0
6271	0.00	0.00	4.09	-0.18	1.0400	4.32	0	11.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.6000	0	0	0	0
6272	0.00	0.00	2.73	-0.12	1.0400	2.88	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6273	0.00	0.00	2.73	-0.12	1.0400	2.88	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6274	8.40	3.20	3.20	-0.14	1.0400	3.36	1	8.40	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.8000	0	0	0	0
6295	62.67	-22.89	104.97	-22.89	1.0200	247.48	1	206.23	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6296	62.67	-22.89	104.97	-22.89	1.0200	247.48	1	206.23	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6297	62.70	-22.22	104.97	-22.89	1.0200	247.48	1	206.23	61.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6301	0.00	0.00	1.63	-0.36	1.0000	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
6302	246.56	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6303	213.83	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6304	246.56	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6305	246.56	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6349	0.00	0.00	6.11	-1.33	1.0400	14.40	0	12.00	3.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.0000	0	0	0	0
6349	0.00	0.00	26.21	-5.72	1.0400	61.80	0	51.50	15.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.5000	0	0	0	0
6349	31.30	52.43	52.43	-11.43	1.0400	123.60	1	103.00	30.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	103.0000	0	0	0	0
6349	0.00	0.00	1.17	-0.26	1.0400	2.76	0	2.30	0.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.3000	0	0	0	0
6349	0.00	0.00	2.34	-0.51	1.0400	5.52	0	4.60	1.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.6000	0	0	0	0
6349	0.00	0.00	0.76	-0.17	1.0400	1.80	0	1.50	0.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6349	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
6349	0.00	0.00	3.26	-0.71	1.0400	7.68	0	6.40	1.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000	0	0	0	0
6349	110.31	184.77	184.77	-40.29	1.0400	435.60	1	363.00	108.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	363.0000	0	0	0	0
6349	110.31	184.77	184.77	-40.29	1.0400	435.60	1	363.00	108.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	363.0000	0	0	0	0
6349	0.00	0.00	26.21	-5.72	1.0400	61.80	0	51.50	15.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.5000	0	0	0	0
7005	162.54	35.32	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7006	162.54	61.84	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7007	162.54	40.83	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7008	162.54	38.29	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7009	162.54	34.73	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7015	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
7021	22.34	11.40	11.40	-2.49	1.0400	26.88	1	22.40	6.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.4000	0	0	0	0
7022	47.27	24.13	24.13	-5.26	1.0400	56.88	1	47.40	14.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.4000	0	0	0	0
7023	47.27	24.13	24.13	-5.26	1.0400	56.88	1	47.40	14.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.4000	0	0	0	0
7024	94.54	48.25	48.25	-10.52	1.0400	113.76	1	94.80	28.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	94.8000	0	0	0	0
7025	0.00	0.00	1.63	-0.36	1.0400	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
7031	29.10	0.00	0.00	0.00	1.0400	46.56	1	29.10	29.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.8000	0	0	0	0
7032	7.50	0.00	0.00	0.00	1.0400	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
7033	7.50	0.00	0.00	0.00	1.0400	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
7034	0.00	0.00	0.00	0.00	1.0400	5.28	0	4.40	1.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.4000	0	0	0	0
7045	187.92	30.04	95.92	-20.92	1.0300	226.14	1	188.45	56.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.4500	0	0	0	0
7046	187.92	62.91	95.92	-20.92	1.0300	226.14	1	188.45	56.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.4500	0	0	0	0
7061	67.09	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7062	67.09	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7063	67.09	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7064	83.17	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7065	83.17	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7066	68.10	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7079	159.89	34.45	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7080	165.51	26.98	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7081	165.51	27.33	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7082	165.51	33.35	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7098	1239.21	193.52	498.38	-111.05	1.0000	1625.16	1	1354.30	406.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1354.3000	0	0	0	0
7099	1350.52	-6.82	498.38	-111.05	1.0000	1625.16	1	1354.30	406.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1354.3000	0	0	0	0
7107	149.58	76.35	76.35	-16.65	1.0400	180.00	1	150.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
7108	50.86	18.53	25.96	-5.66	1.0400	61.20	1	51.00	15.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.0000	0	0	0	0
7109	50.86	22.51	25.96	-5.66	1.0400	61.20	1	51.00	15.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.0000	0	0	0	0
7110	195.45	46.37	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7111	195.45	45.21	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7112	195.45	71.76	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7113	195.45	38.80	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7114	195.45	76.15	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7115	195.45	76.51	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7121	0.00	0.00	1.88	-0.41	1.0400	4.44	0	3.70	1.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.7000	0	0	0	0
7122	0.00	0.00	2.19	-0.48	1.0400	5.16	0	4.30	1.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.3000	0	0	0	0
7133	16.25	-1.81	8.30	-1.81	1.0000	19.56	1	16.30	4.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.3000	0	0	0	0
7134	205.97	-22.93	105.13	-22.93	1.0000	247.86	1	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7135	205.97	-22.93	105.13	-22.93	1.0000	247.86	1	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7136	205.97	-22.93	105.13	-22.93	1.0000	247.86	1	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7137	205.97	-22.93	105.13	-22.93	1.0000	247.86	1	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7138	379.64	-42.26	193.78	-42.26	1.0000	456.84	1	380.70	114.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	380.7000	0	0	0	0
7139	58.84	-6.55	30.03	-6.55	1.0000	70.80	1	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7140	58.84	-6.55	30.03	-6.55	1.0000	70.80	1	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7141	58.84	-6.55	30.03	-6.55	1.0000	70.80	1	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7142	58.84	-6.55	30.03	-6.55	1.0000	70.80	1	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7146	10.17	-1.13	5.19	-1.13	1.0100	12.24	1	10.20	3.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.2000	0	0	0	0
7162	110.29	56.30	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7163	110.29	52.72	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7164	110.29	56.30	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7165	110.29	56.30	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7166	110.29	45.20	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7167	110.29	37.63	56.30	-12.28	1.0400	132.72	1	110.60	33.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7168	87.48	44.65	44.65	-9.74	1.0400	105.26	1	87.72	26.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.7200	0	0	0	0
7169	87.48	44.65	44.65	-9.74	1.0400	105.26	1	87.72	26.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.7200	0	0	0	0
7170	333.76	108.00	178.59	-38.95	1.0400	421.04	1	350.87	105.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	350.8700	0	0	0	0
7189	6.88	3.51	3.51	-0.77	1.0300	8.28	1	6.90	2.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.9000	0	0	0	0
7190	47.87	12.13	24.43	-5.33	1.0300	57.60	1	48.00	14.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
7191	0.00	0.00	2.55	-0.55	1.0300	6.00	0	5.00	1.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.0000	0	0	0	0
7192	34.90	17.20	17.81	-3.88	1.0300	42.00	1	35.00	10.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	35.0000	0	0	0	0
7193	7.48	3.82	3.82	-0.83	1.0300	9.00	1	7.50	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.5000	0	0	0	0
7194	230.31	43.12	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7195	230.31	37.13	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7196	230.31	67.17	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7197	230.31	104.30	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7207	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
7208	762.86	79.03	389.39	-84.92	1.0400	918.00	1	765.00	229.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	765.0000	0	0	0	0
7209	762.86	102.56	389.39	-84.92	1.0400	918.00	1	765.00	229.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	765.0000	0	0	0	0
7210	178.00	26.74	90.86	-19.81	1.0400	214.20	1	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7211	178.00	37.53	90.86	-19.81	1.0400	214.20	1	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7212	178.00	24.45	90.86	-19.81	1.0400	214.20	1	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7266	303.75	-33.81	155.04	-33.81	1.0100	365.52	1	304.60	91.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	304.6000	0	0	0	0
7267	90.39	-10.06	46.14	-10.06	1.0100	108.77	1	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7268	90.39	-10.06	46.14	-10.06	1.0100	108.77	1	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7269	90.39	-10.06	46.14	-10.06	1.0100	108.77	1	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7270	180.77	-20.12	92.27	-20.12	1.0100	217.54	1	181.28	54.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.2800	0	0	0	0
7280	0.00	0.00	13.08	-2.85	1.0400	30.84	0	25.70	7.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.7000	0	0	0	0
7281	0.00	0.00	7.64	-1.67	1.0400	18.00	0	15.00	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
7284	0.00	0.00	0.00	0.00	1.0400	9.00	0	7.50	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.5000	0	0	0	0
7285	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7286	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7287	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7288	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7289	42.45	0.00	0.00	0.00	1.0400	67.92	1	42.45	42.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.6000	0	0	0	0
7307	96.41	49.21	49.21	-10.73	1.0400	116.02	1	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7308	96.41	49.21	49.21	-10.73	1.0400	116.02	1	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7309	0.00	0.00	49.21	-10.73	1.0400	116.02	0	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7310	96.41	47.53	49.21	-10.73	1.0400	116.02	1	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7311	192.83	98.42	98.42	-21.46	1.0400	232.04	1	193.37	58.01	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	193.3700	0	0	0	0
7323	37.82	-13.82	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7324	37.82	-13.82	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7325	37.82	-13.82	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7326	37.82	-13.82	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7329	30.97	38.22	51.87	-11.31	1.0400	122.28	1	101.90	30.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.9000	0	0	0	0
7334	0.00	0.00	2.19	-0.57	1.0400	5.64	0	4.70	1.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.7000	0	0	0	0
7335	137.81	140.30	211.33	-55.33	1.0400	544.20	1	453.50	136.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	453.5000	0	0	0	0
7349	312.95	130.19	159.74	-34.83	1.0400	376.59	1	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7350	312.95	56.24	159.74	-34.83	1.0400	376.59	1	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7351	312.95	44.35	159.74	-34.83	1.0400	376.59	1	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7352	312.95	46.01	159.74	-34.83	1.0400	376.59	1	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7353	594.84	72.19	348.26	-75.95	1.0400	821.04	1	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7354	591.07	116.43	348.26	-75.95	1.0400	821.04	1	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7355	591.07	115.59	348.26	-75.95	1.0400	821.04	1	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7356	591.02	120.30	348.26	-75.95	1.0400	821.04	1	684.20	205.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7357	16.25	8.30	8.30	-1.81	1.0400	19.56	1	16.30	4.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.3000	0	0	0	0
7358	224.57	36.75	114.63	-25.00	1.0400	270.24	1	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7359	224.57	80.97	114.63	-25.00	1.0400	270.24	1	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7360	224.57	49.54	114.63	-25.00	1.0400	270.24	1	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7361	102.41	30.30	52.27	-11.40	1.0400	123.24	1	102.70	30.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	102.7000	0	0	0	0
7369	106.97	30.15	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7370	106.97	24.26	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7371	106.97	29.02	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7372	106.97	30.97	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7373	106.97	54.60	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7374	106.97	38.05	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7375	183.15	37.31	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7376	183.15	40.50	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7377	183.15	51.52	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7378	183.15	41.99	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7379	183.15	45.29	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7389	541.28	276.29	276.29	-60.25	1.0400	651.36	1	542.80	162.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	542.8000	0	0	0	0
7400	71.80	-7.99	36.65	-7.99	1.0000	86.40	1	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	71.80	-7.99	36.65	-7.99	1.0000	86.40	1	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	71.80	-7.99	36.65	-7.99	1.0000	86.40	1	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	71.80	-7.99	36.65	-7.99	1.0000	86.40	1	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	143.60	-15.98	73.30	-15.98	1.0000	172.80	1	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
7400	445.15	-49.55	227.22	-49.55	1.0000	535.68	1	446.40	133.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.4000	0	0	0	0
7406	62.92	32.12	32.12	-7.00	1.0400	75.72	1	63.10	18.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	63.1000	0	0	0	0
7406	309.13	157.79	157.79	-34.41	1.0400	372.00	1	310.00	93.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	310.0000	0	0	0	0
7414	102.11	52.12	52.12	-11.37	1.0300	122.88	1	102.40	30.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	102.4000	0	0	0	0
7419	87.95	-3.00	44.89	-9.79	1.0000	105.84	1	88.20	26.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	88.2000	0	0	0	0
7419	87.95	-3.00	44.89	-9.79	1.0000	105.84	1	88.20	26.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	88.2000	0	0	0	0
7422	2.07	3.46	3.46	-0.75	1.0400	8.16	1	6.80	2.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.8000	0	0	0	0
7422	52.33	44.87	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	52.33	44.87	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	34.19	44.87	57.26	-12.49	1.0400	135.00	1	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	34.19	44.87	57.26	-12.49	1.0400	135.00	1	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	34.19	44.87	57.26	-12.49	1.0400	135.00	1	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	34.19	44.87	57.26	-12.49	1.0400	135.00	1	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	58.07	44.87	97.27	-21.21	1.0400	229.32	1	191.10	57.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	191.1000	0	0	0	0
7422	52.33	44.87	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	52.33	44.87	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	52.33	44.87	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7428	30.55	23.39	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	39.50	23.39	66.17	-14.43	1.0400	156.00	1	130.00	39.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0000	0	0	0	0
7428	39.50	23.39	66.17	-14.43	1.0400	156.00	1	130.00	39.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0000	0	0	0	0
7428	30.55	23.39	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	30.55	23.39	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	30.55	23.39	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	30.55	23.39	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	30.55	23.39	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	22.79	23.39	38.17	-8.33	1.0400	90.00	1	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
7428	0.00	0.00	41.23	-8.99	1.0400	97.20	0	81.00	24.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	81.0000	0	0	0	0
7428	3.56	5.96	5.96	-1.30	1.0400	14.04	1	11.70	3.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	11.7000	0	0	0	0
8024	33.00	0.00	0.00	0.00	1.0400	52.80	1	33.00	33.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000	0	0	0	0
8033	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8034	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8035	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8036	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8046	172.19	-19.17	87.89	-19.17	1.0100	207.20	1	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8047	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8048	172.19	87.89	87.89	-19.17	1.0400	207.20	1	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8049	172.19	-19.17	87.89	-19.17	1.0100	207.20	1	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8050	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8051	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8060	0.00	0.00	276.52	-72.39	1.0000	712.08	0	593.40	178.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	593.4000	0	0	0	0
8061	0.00	0.00	276.52	-72.39	1.0000	712.08	0	593.40	178.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	593.4000	0	0	0	0
8070	0.00	0.00	431.00	-112.84	1.0000	1109.88	0	924.90	277.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	924.9000	0	0	0	0
8071	922.32	-94.41	431.00	-112.84	1.0000	1109.88	1	924.90	277.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	924.9000	0	0	0	0
8077	234.24	8.03	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8078	234.24	6.57	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8079	234.24	7.25	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8080	234.24	7.15	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8087	0.00	0.00	418.33	-109.52	1.0400	1077.24	0	897.70	269.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	897.7000	0	0	0	0
8088	895.19	139.87	418.33	-109.52	1.0400	1077.24	1	897.70	269.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	897.7000	0	0	0	0
8099	85.50	0.00	0.00	0.00	1.0400	136.80	1	85.50	85.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000	0	0	0	0
8115	0.00	0.00	4.66	-1.22	1.0400	12.00	0	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
8116	0.00	0.00	163.89	-42.91	1.0400	422.04	0	351.70	105.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	351.7000	0	0	0	0
8117	227.51	69.53	163.89	-42.91	1.0400	422.04	1	351.70	105.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	351.7000	0	0	0	0
8129	658.16	-49.84	307.56	-80.52	1.0300	792.00	1	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8130	658.16	-8.92	307.56	-80.52	1.0300	792.00	1	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8131	658.16	-36.33	307.56	-80.52	1.0300	792.00	1	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8147	0.00	0.00	1.86	-0.49	1.0300	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
8147	0.00	0.00	111.51	-29.19	1.0300	287.16	0	239.30	71.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	239.3000	0	0	0	0
8152	0.00	0.00	11.20	-2.44	1.0000	26.40	0	22.00	6.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
8155	0.00	0.00	81.36	-21.30	1.0000	209.52	0	174.60	52.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.6000	0	0	0	0
8155	174.11	-21.30	81.36	-21.30	1.0000	209.52	1	174.60	52.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.6000	0	0	0	0
8158	0.00	0.00	53.44	-11.65	1.0000	126.00	0	105.00	31.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	105.0000	0	0	0	0
8158	0.00	0.00	49.98	-10.90	1.0000	117.84	0	98.20	29.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.2000	0	0	0	0
];

%% generator cost data
mpc.gencost = [
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	18.641	1087.80
2	0	0	4	0.0000	0.001	18.641	1087.80
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.910	868.20
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.046	608.40
2	0	0	4	0.0000	0.001	17.028	603.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	18.448	1029.75
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.989	724.99
2	0	0	4	0.0000	0.001	17.394	850.01
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	17.268	236.16
2	0	0	4	0.0000	0.002	17.268	1398.51
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.033	630.00
2	0	0	4	0.0000	0.001	16.033	630.00
2	0	0	4	0.0000	0.001	16.126	660.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.197	601.95
2	0	0	4	0.0000	0.002	19.693	734.10
2	0	0	4	0.0000	0.002	21.704	1365.86
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	17.172	1243.08
2	0	0	4	0.0000	0.002	17.172	1349.57
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.730	666.30
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	16.743	670.50
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	18.220	1128.00
2	0	0	4	0.0000	0.002	17.172	236.04
2	0	0	4	0.0000	0.002	17.172	236.63
2	0	0	4	0.0000	0.002	17.172	236.20
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	28.724	797.70
2	0	0	4	0.0000	0.002	28.724	797.70
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.002	28.200	700.80
2	0	0	4	0.0000	0.002	28.190	699.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	16.559	613.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.879	712.50
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.001	16.632	636.00
2	0	0	4	0.0000	0.001	16.811	691.50
2	0	0	4	0.0000	0.001	16.566	615.60
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.962	607.20
2	0	0	4	0.0000	0.001	15.177	606.30
2	0	0	4	0.0000	0.001	15.186	609.60
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.996	727.05
2	0	0	4	0.0000	0.001	17.435	1076.03
2	0	0	4	0.0000	0.001	17.422	1076.03
2	0	0	4	0.0000	0.001	15.989	615.90
2	0	0	4	0.0000	0.001	15.948	602.70
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	17.966	236.29
2	0	0	4	0.0000	0.002	17.966	236.15
2	0	0	4	0.0000	0.001	16.531	789.75
2	0	0	4	0.0000	0.001	15.947	602.40
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	6.975	1485.46
2	0	0	4	0.0000	0.000	8.110	1209.05
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.001	16.600	604.80
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	16.986	724.05
2	0	0	4	0.0000	0.001	18.839	1638.81
2	0	0	4	0.0000	0.001	18.839	1638.81
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	18.671	1542.90
2	0	0	4	0.0000	0.001	15.988	615.60
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.087	913.50
2	0	0	4	0.0000	0.001	16.087	913.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.495	778.20
2	0	0	4	0.0000	0.001	16.495	778.20
2	0	0	4	0.0000	0.001	15.998	618.60
2	0	0	4	0.0000	0.001	15.955	604.80
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	18.923	811.95
2	0	0	4	0.0000	0.002	18.923	811.95
2	0	0	4	0.0000	0.001	17.595	919.50
2	0	0	4	0.0000	0.001	18.629	1023.67
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.388	605.10
2	0	0	4	0.0000	0.001	15.416	614.40
2	0	0	4	0.0000	0.001	15.393	606.60
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.855	690.75
2	0	0	4	0.0000	0.001	16.855	690.75
2	0	0	4	0.0000	0.001	17.149	781.50
2	0	0	4	0.0000	0.002	17.597	1333.63
2	0	0	4	0.0000	0.002	17.597	1369.18
2	0	0	4	0.0000	0.001	15.411	612.60
2	0	0	4	0.0000	0.001	17.383	1349.57
2	0	0	4	0.0000	0.001	17.383	1349.57
2	0	0	4	0.0000	0.001	19.572	3859.00
2	0	0	4	0.0000	0.001	18.626	3859.00
2	0	0	4	0.0000	0.001	18.626	3859.00
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.648	691.50
2	0	0	4	0.0000	0.001	16.197	874.50
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	17.503	891.00
2	0	0	4	0.0000	0.001	17.503	891.00
2	0	0	4	0.0000	0.001	16.811	677.10
2	0	0	4	0.0000	0.001	17.809	985.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	16.577	604.80
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	16.620	618.00
2	0	0	4	0.0000	0.001	16.811	677.25
2	0	0	4	0.0000	0.001	17.061	754.50
2	0	0	4	0.0000	0.001	16.572	603.45
2	0	0	4	0.0000	0.001	16.584	606.90
2	0	0	4	0.0000	0.001	16.569	602.25
2	0	0	4	0.0000	0.001	16.581	606.00
2	0	0	4	0.0000	0.001	16.592	609.60
2	0	0	4	0.0000	0.001	18.323	1144.50
2	0	0	4	0.0000	0.001	18.323	1144.50
2	0	0	4	0.0000	0.001	16.811	677.25
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	14.983	606.00
2	0	0	4	0.0000	0.001	16.624	633.60
2	0	0	4	0.0000	0.001	16.745	671.10
2	0	0	4	0.0000	0.001	16.745	671.10
2	0	0	4	0.0000	0.001	16.974	742.20
2	0	0	4	0.0000	0.001	16.531	604.80
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.428	882.67
2	0	0	4	0.0000	0.001	17.428	882.67
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.000	7.063	1447.46
2	0	0	4	0.0000	0.000	7.445	1025.47
2	0	0	4	0.0000	0.001	15.624	825.00
2	0	0	4	0.0000	0.001	15.190	676.50
2	0	0	4	0.0000	0.001	15.190	676.50
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	14.982	605.55
2	0	0	4	0.0000	0.001	14.985	606.45
2	0	0	4	0.0000	0.001	15.037	624.45
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	16.636	1171.05
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.011	615.30
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.351	731.58
2	0	0	4	0.0000	0.001	15.351	731.58
2	0	0	4	0.0000	0.001	16.505	1126.31
2	0	0	4	0.0000	0.001	14.996	610.35
2	0	0	4	0.0000	0.001	15.177	672.00
2	0	0	4	0.0000	0.001	14.988	607.50
2	0	0	4	0.0000	0.001	15.119	652.50
2	0	0	4	0.0000	0.001	14.999	611.25
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	14.983	606.00
2	0	0	4	0.0000	0.001	18.322	3859.00
2	0	0	4	0.0000	0.001	18.322	3859.00
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	16.302	1056.90
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.761	871.92
2	0	0	4	0.0000	0.001	15.079	638.55
2	0	0	4	0.0000	0.001	15.032	622.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	17.452	890.05
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	17.009	752.85
2	0	0	4	0.0000	0.002	18.671	236.13
2	0	0	4	0.0000	0.002	18.671	1264.89
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	15.037	624.45
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.416	754.05
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	17.347	2926.93
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.598	816.00
2	0	0	4	0.0000	0.001	16.924	1356.09
2	0	0	4	0.0000	0.001	16.821	694.65
2	0	0	4	0.0000	0.001	18.016	1065.00
2	0	0	4	0.0000	0.001	17.011	753.60
2	0	0	4	0.0000	0.001	15.353	732.30
2	0	0	4	0.0000	0.001	15.353	732.30
2	0	0	4	0.0000	0.001	14.996	610.20
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.804	886.65
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.536	795.00
2	0	0	4	0.0000	0.001	15.536	795.00
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.295	712.50
2	0	0	4	0.0000	0.001	15.321	721.50
2	0	0	4	0.0000	0.001	15.017	617.55
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	18.671	1335.03
2	0	0	4	0.0000	0.002	18.671	1335.03
2	0	0	4	0.0000	0.002	18.671	1501.24
2	0	0	4	0.0000	0.002	18.671	1501.24
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.002	18.671	1487.60
2	0	0	4	0.0000	0.002	18.671	1487.60
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	21.838	236.27
2	0	0	4	0.0000	0.002	21.838	1213.85
2	0	0	4	0.0000	0.002	21.838	1213.85
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	21.838	236.11
2	0	0	4	0.0000	0.002	21.838	953.96
2	0	0	4	0.0000	0.002	18.287	633.00
2	0	0	4	0.0000	0.002	18.671	802.56
2	0	0	4	0.0000	0.002	18.671	802.56
2	0	0	4	0.0000	0.002	18.730	757.50
2	0	0	4	0.0000	0.002	18.693	747.30
];

%% branch data
mpc.branch = [
1001	1064	0.005240	0.035800	0.00609	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.48	10.08	-67.23	-8.93	0	0	0	0
1001	1064	0.005240	0.035800	0.00609	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.48	10.08	-67.23	-8.93	0	0	0	0
1001	1071	0.004350	0.028080	0.00536	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.87	-13.02	78.15	14.31	0	0	0	0
1001	1071	0.004350	0.028080	0.00536	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.87	-13.02	78.15	14.31	0	0	0	0
1002	1007	0.077760	0.466930	0.06336	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.17	-5.06	-1.16	-1.60	0	0	0	0
1010	1002	0.055520	0.135700	0.01777	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.73	-2.21	-16.58	0.69	0	0	0	0
1004	1003	0.004500	0.115820	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-28.33	5.47	28.36	-4.54	0	0	0	0
1022	1003	0.004850	0.020120	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.68	-4.40	-77.39	5.23	0	0	0	0
1055	1003	0.015740	0.037820	0.00513	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.66	1.05	49.03	-0.69	0	0	0	0
1004	3133	0.004200	0.030000	0.05500	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	186.58	-35.85	-185.12	40.55	0	0	0	0
1006	1005	0.006020	0.147070	0.00000	42.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	25.73	-4.94	-25.69	5.94	0	0	0	0
1025	1005	0.018420	0.082100	0.01204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.76	4.11	-42.43	-3.90	0	0	0	0
1005	1061	0.005990	0.024840	0.00422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.90	-24.98	-75.53	26.10	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.88	-23.25	-7.78	22.94	0	0	0	0
1007	1015	0.062240	0.373750	0.05072	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.28	-3.01	1.28	-2.37	0	0	0	0
1031	1007	0.048030	0.274340	0.04123	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.59	-7.05	-4.56	2.84	0	0	0	0
1009	1008	0.004550	0.094710	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	61.87	-11.88	-61.69	15.53	0	0	0	0
1008	1032	0.045010	0.110020	0.01441	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.45	-5.85	-56.03	7.85	0	0	0	0
1008	1069	0.008300	0.036280	0.00553	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.24	-9.69	-4.23	9.14	0	0	0	0
1011	1010	0.007210	0.324600	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	9.97	0.00	-9.97	0.30	0	0	0	0
1010	1015	0.047030	0.282430	0.03833	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.83	-4.10	-8.79	0.25	0	0	0	0
1010	1030	0.061600	0.369900	0.05020	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.59	3.70	15.75	-7.98	0	0	0	0
1012	1087	0.049340	0.204690	0.03473	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.30	16.45	79.24	-7.90	0	0	0	0
3051	1012	0.057100	0.249770	0.03804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.33	16.64	73.32	-7.47	0	0	0	0
1013	1031	0.045090	0.270780	0.03675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.93	-7.60	-13.83	4.43	0	0	0	0
1047	1013	0.009470	0.061170	0.01167	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.82	-10.34	-58.49	11.29	0	0	0	0
1086	1013	0.079000	0.193110	0.02529	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.06	10.04	15.33	-11.97	0	0	0	0
1014	1047	0.035660	0.147940	0.02510	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.22	-0.01	-17.12	-2.13	0	0	0	0
1014	1083	0.041050	0.182930	0.02682	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.44	-0.62	19.59	-1.49	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.64	13.74	16.72	-14.75	0	0	0	0
1068	1016	0.027730	0.158370	0.02380	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.61	-18.21	13.75	16.58	0	0	0	0
1018	1017	0.032270	0.078870	0.01033	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.37	-0.95	-26.14	0.49	0	0	0	0
1017	1029	0.032440	0.141880	0.02161	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.54	-25.19	-35.90	25.84	0	0	0	0
1037	1017	0.007520	0.033520	0.00491	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.96	-8.05	57.22	8.74	0	0	0	0
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.75	-1.06	-85.96	10.77	0	0	0	0
1024	1018	0.010940	0.065720	0.00892	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.52	-1.34	-26.44	0.93	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.73	5.60	13.85	-8.61	0	0	0	0
1019	1045	0.015220	0.037200	0.00487	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	104.57	16.11	-102.87	-12.46	0	0	0	0
1019	1071	0.004400	0.028000	0.00540	225.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.91	53.02	44.12	-52.23	0	0	0	0
1071	1019	0.004400	0.028000	0.00540	225.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.12	-52.23	-43.91	53.02	0	0	0	0
1019	1084	0.030000	0.160000	0.02500	220.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.78	-1.30	66.03	5.39	0	0	0	0
1021	1020	0.003270	0.078120	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	149.63	-28.73	-148.87	46.81	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.03	-25.92	-49.77	26.35	0	0	0	0
1084	1020	0.010560	0.063370	0.00860	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.74	9.28	33.86	-9.45	0	0	0	0
1020	3059	0.018900	0.060000	0.00600	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.97	3.88	-62.26	-2.23	0	0	0	0
1020	3130	0.009960	0.069380	0.01134	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.82	13.15	-100.82	-7.36	0	0	0	0
1023	1022	0.005350	0.117330	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	135.00	-0.50	-134.04	21.47	0	0	0	0
1022	1028	0.014330	0.092530	0.01765	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.18	-8.53	-28.07	7.47	0	0	0	0
1022	1028	0.014330	0.092530	0.01765	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.18	-8.53	-28.07	7.47	0	0	0	0
1024	1090	0.014140	0.063030	0.00924	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.56	-16.52	90.74	20.84	0	0	0	0
1026	1025	0.004200	0.180460	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.15	-6.08	-92.78	21.81	0	0	0	0
1027	1045	0.025050	0.109570	0.01669	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.67	31.95	14.99	-32.23	0	0	0	0
1056	1027	0.031210	0.076300	0.00999	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.90	-11.72	-86.54	16.45	0	0	0	0
1028	3109	0.004280	0.018750	0.00286	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.12	-17.78	-46.02	17.92	0	0	0	0
1029	1056	0.020540	0.117330	0.01763	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.29	-8.60	47.75	9.41	0	0	0	0
1030	1038	0.074040	0.422850	0.06354	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.68	1.65	24.10	-5.86	0	0	0	0
1083	1030	0.065370	0.373340	0.05610	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.88	-4.17	-16.70	-0.65	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-119.70	39.35	120.13	-29.15	0	0	0	0
1032	1036	0.019560	0.117460	0.01594	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.80	3.64	-3.80	-5.20	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.10	-13.83	-67.90	17.67	0	0	0	0
1033	1081	0.003000	0.031000	0.05900	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.41	-24.93	-101.10	21.86	0	0	0	0
1033	3050	0.013900	0.136000	0.26200	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	226.80	-1.82	-219.98	40.95	0	0	0	0
1035	1034	0.004380	0.084960	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.50	-9.13	-67.30	13.08	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.37	-1.12	50.57	1.68	0	0	0	0
1088	1036	0.020650	0.117930	0.01772	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.82	-3.00	-9.80	1.35	0	0	0	0
1037	1071	0.006690	0.043190	0.00824	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.28	-20.92	45.45	21.23	0	0	0	0
1039	1038	0.002010	0.085910	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.63	-20.68	-110.38	31.56	0	0	0	0
1082	1038	0.011150	0.049690	0.00729	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.25	-6.49	-60.85	7.53	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.42	21.69	77.02	-19.40	0	0	0	0
1040	1090	0.029910	0.133290	0.01955	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.21	-3.96	59.23	6.54	0	0	0	0
1042	1041	0.004190	0.111230	0.00000	145.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1043	1041	0.003000	0.128440	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.10	-3.60	-44.04	6.11	0	0	0	0
1065	1041	0.003860	0.022030	0.00331	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.17	10.59	-15.16	-10.85	0	0	0	0
1041	1067	0.003930	0.017220	0.00262	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.20	4.74	-59.06	-4.40	0	0	0	0
1044	3019	0.038570	0.171920	0.02521	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.65	-18.46	-45.72	19.95	0	0	0	0
3130	1044	0.027310	0.190290	0.03111	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.39	-10.08	-61.33	14.30	0	0	0	0
1045	1064	0.005450	0.037940	0.00620	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.68	16.76	10.70	-17.20	0	0	0	0
1087	1046	0.032620	0.142690	0.02173	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.22	-13.23	-76.30	19.36	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.21	-9.82	-62.91	15.21	0	0	0	0
1048	1047	0.003350	0.065760	0.00000	390.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1049	1047	0.002760	0.117830	0.00000	390.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1050	1047	0.003130	0.099410	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.15	-6.75	-88.90	14.69	0	0	0	0
1051	1047	0.005600	0.128300	0.00000	117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.15	-4.90	-88.70	15.13	0	0	0	0
1052	1047	0.003680	0.082600	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.15	-9.92	-88.85	16.56	0	0	0	0
1053	1047	0.002300	0.088080	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-80.78	25.53	80.93	-19.52	0	0	0	0
1047	1085	0.009470	0.061170	0.01167	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.07	-13.34	-54.77	14.07	0	0	0	0
1053	1081	0.003000	0.030000	0.06000	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.78	-25.53	-80.58	21.20	0	0	0	0
1054	1056	0.022020	0.096330	0.01467	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.06	-16.36	12.14	15.19	0	0	0	0
1089	1054	0.087370	0.213570	0.02796	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.09	-14.51	-2.93	12.11	0	0	0	0
1055	1089	0.049820	0.121790	0.01595	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.68	-2.18	-43.70	3.00	0	0	0	0
1057	1056	0.003150	0.131200	0.00000	160.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1056	1061	0.022670	0.129460	0.01945	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.69	26.44	60.61	-23.20	0	0	0	0
1056	1065	0.022690	0.129620	0.01948	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.11	37.95	91.13	-28.41	0	0	0	0
1059	1058	0.026550	0.461870	0.00000	33.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1060	1058	0.008940	0.388540	0.00000	27.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1069	1058	0.007400	0.051550	0.00843	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.44	-8.18	-86.90	11.05	0	0	0	0
1069	1058	0.007400	0.051550	0.00843	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.44	-8.18	-86.90	11.05	0	0	0	0
1058	1087	0.015730	0.109560	0.01791	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.17	-12.96	-79.19	17.91	0	0	0	0
1058	1087	0.015730	0.109560	0.01791	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.17	-12.96	-79.19	17.91	0	0	0	0
1062	1061	0.016300	0.317870	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1063	1061	0.005670	0.104090	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1061	3042	0.054000	0.180000	0.02800	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.92	-2.90	-14.80	0.44	0	0	0	0
1066	1065	0.005080	0.123150	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.88	-3.74	-106.30	17.82	0	0	0	0
1088	1068	0.029620	0.169210	0.02543	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.43	-0.24	-45.79	1.38	0	0	0	0
1070	1069	0.002970	0.070000	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	120.38	18.61	-119.97	-9.01	0	0	0	0
1082	1069	0.021370	0.095200	0.01396	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.25	-15.11	-50.67	16.22	0	0	0	0
1072	1071	0.005290	0.085510	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	191.59	26.59	-189.65	4.77	0	0	0	0
1073	1071	0.004990	0.142540	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	191.59	33.37	-189.74	19.48	0	0	0	0
1074	1071	0.005750	0.124530	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	191.59	29.73	-189.47	16.16	0	0	0	0
1075	1071	0.003730	0.099670	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	191.59	30.72	-190.22	6.06	0	0	0	0
1076	1071	0.001410	0.049370	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1077	1071	0.006410	0.120470	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1078	1071	0.005330	0.190870	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	95.23	16.25	-94.75	1.22	0	0	0	0
1079	1071	0.000130	0.046000	0.00000	2000.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-639.72	161.67	640.26	30.95	0	0	0	0
1080	1071	0.012060	0.202080	0.00000	136.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	95.23	13.11	-94.14	5.20	0	0	0	0
1081	1071	0.001670	0.066500	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	73.90	60.88	-73.75	-55.14	0	0	0	0
3048	1079	0.001300	0.015000	1.02000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-365.77	-0.45	367.48	-86.13	0	0	0	0
3048	1079	0.001300	0.015000	1.02000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-365.77	-0.45	367.48	-86.13	0	0	0	0
1081	3058	0.009100	0.089000	0.17100	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.78	-17.54	-106.78	9.16	0	0	0	0
1084	3130	0.020490	0.091310	0.01339	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.32	9.93	-53.73	-8.67	0	0	0	0
1085	1086	0.033920	0.148380	0.02260	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.85	-11.10	-24.61	9.82	0	0	0	0
1090	1085	0.020180	0.137860	0.02346	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.60	6.77	8.63	-9.00	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.38	-3.83	18.51	-4.07	0	0	0	0
1091	2048	0.021930	0.096670	0.04500	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.27	-4.30	-13.24	-0.33	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.50	-5.85	-43.40	5.08	0	0	0	0
2022	2001	0.008390	0.036970	0.01721	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.09	7.32	-65.73	-7.46	0	0	0	0
2027	2001	0.009550	0.040620	0.02032	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.34	4.33	17.37	-6.24	0	0	0	0
2003	2002	0.000300	0.019860	0.00000	981.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-202.87	0.40	202.99	7.59	0	0	0	0
2004	2002	0.000220	0.014660	0.00000	635.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2005	2002	0.000330	0.017140	0.00000	645.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2006	2002	0.000360	0.026790	0.00000	636.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2021	2002	0.000970	0.011750	0.78032	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	739.96	-52.24	-734.80	34.54	0	0	0	0
2002	2101	0.000310	0.003700	0.24573	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	531.81	-42.13	-530.96	27.17	0	0	0	0
2038	2003	0.003530	0.020670	0.01032	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.86	-8.05	41.93	7.37	0	0	0	0
2003	2047	0.001300	0.009900	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.95	-7.76	-160.62	9.74	0	0	0	0
2007	2114	0.008880	0.052070	0.02600	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.25	-3.51	76.76	3.88	0	0	0	0
2007	2122	0.008610	0.036610	0.01831	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.71	0.81	-66.33	-1.02	0	0	0	0
2014	2008	0.022530	0.099310	0.04623	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.29	-0.34	10.32	-4.36	0	0	0	0
2008	2052	0.018770	0.082710	0.03850	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.38	2.08	18.44	-5.80	0	0	0	0
2009	2049	0.012240	0.071760	0.03583	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.90	23.91	105.24	-19.81	0	0	0	0
2009	2082	0.007350	0.031260	0.01563	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.40	62.09	8.68	-62.50	0	0	0	0
2109	2009	0.007250	0.030840	0.01542	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.73	-28.52	73.16	28.76	0	0	0	0
2061	2010	0.024390	0.107480	0.05003	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.64	-4.26	16.71	-0.73	0	0	0	0
2010	2079	0.020610	0.090830	0.04228	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.66	4.53	34.90	-7.95	0	0	0	0
2010	2091	0.024610	0.104670	0.05235	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.85	12.18	39.25	-16.00	0	0	0	0
2012	2011	0.000440	0.035460	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	116.64	-31.17	-116.58	36.06	0	0	0	0
2013	2011	0.000430	0.028970	0.00000	412.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.45	-28.89	-150.36	35.29	0	0	0	0
2127	2011	0.001080	0.013070	0.86827	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-266.21	-13.78	266.93	-71.35	0	0	0	0
2012	2041	0.012450	0.052970	0.02649	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.03	15.31	72.67	-15.37	0	0	0	0
2012	2052	0.020080	0.088510	0.04120	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.64	-1.48	-43.28	-1.24	0	0	0	0
2093	2012	0.010290	0.045360	0.02111	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.00	7.07	29.09	-8.91	0	0	0	0
2012	2123	0.009950	0.042300	0.02115	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.34	26.26	118.70	-22.69	0	0	0	0
2014	2029	0.018590	0.079080	0.03955	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.14	-6.87	15.18	2.93	0	0	0	0
2015	2037	0.008620	0.037990	0.01769	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.98	-32.86	-8.89	31.44	0	0	0	0
5014	2015	0.009610	0.042370	0.01972	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.78	-33.01	-13.67	31.53	0	0	0	0
2043	2016	0.005930	0.026140	0.01217	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.63	-11.37	-22.60	10.29	0	0	0	0
2069	2016	0.008400	0.037050	0.01725	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.92	29.22	-46.67	-29.92	0	0	0	0
2018	2017	0.000480	0.050450	0.00000	271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.91	-4.97	-28.90	5.38	0	0	0	0
2019	2017	0.000200	0.011820	0.00000	454.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2017	2096	0.002530	0.030680	2.03836	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-256.65	-73.35	258.24	-123.63	0	0	0	0
2017	2127	0.000890	0.010810	0.71846	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	285.55	-144.56	-284.77	76.98	0	0	0	0
2018	2093	0.011630	0.051250	0.02386	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.91	4.97	29.00	-7.07	0	0	0	0
2045	2020	0.000970	0.005480	0.00295	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-167.05	20.12	167.33	-18.85	0	0	0	0
2055	2020	0.001020	0.007440	0.00422	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	215.78	-2.21	-215.30	5.26	0	0	0	0
2022	2021	0.000340	0.018880	0.00000	867.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-183.36	-13.68	183.47	19.92	0	0	0	0
2023	2021	0.000540	0.034060	0.00000	319.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	83.10	15.44	-83.06	-13.10	0	0	0	0
2024	2021	0.000360	0.024250	0.00000	391.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	166.20	22.70	-166.11	-16.15	0	0	0	0
2113	2021	0.000100	0.001240	0.08207	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	674.71	-64.48	-674.26	61.56	0	0	0	0
2022	2040	0.022070	0.093910	0.04697	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.64	-2.57	-12.61	-2.07	0	0	0	0
2064	2022	0.005580	0.031560	0.01697	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.58	-4.69	93.06	5.66	0	0	0	0
2025	2055	0.002300	0.010160	0.00473	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.32	-25.36	33.36	25.07	0	0	0	0
2067	2025	0.003170	0.014000	0.00651	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.31	-14.75	-6.30	14.14	0	0	0	0
2058	2026	0.024750	0.105260	0.05264	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.29	-13.45	-63.30	12.11	0	0	0	0
2128	2026	0.012070	0.053180	0.02475	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.47	15.89	44.73	-17.37	0	0	0	0
2027	2090	0.016920	0.074550	0.03470	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.78	-5.34	-13.75	1.99	0	0	0	0
2028	2045	0.003630	0.021290	0.01063	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-143.66	30.08	144.45	-26.52	0	0	0	0
2028	2109	0.010260	0.045200	0.02104	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.73	-20.21	38.92	18.94	0	0	0	0
2112	2028	0.003690	0.021610	0.01079	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-167.10	19.02	168.15	-13.91	0	0	0	0
2030	2106	0.011800	0.051990	0.02420	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.28	-17.22	-66.70	17.38	0	0	0	0
2122	2030	0.007370	0.043200	0.02157	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	115.41	-0.21	-114.42	3.86	0	0	0	0
2031	2048	0.023980	0.105670	0.04919	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.30	-13.59	-33.02	9.61	0	0	0	0
2031	2087	0.021770	0.092590	0.04631	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.06	11.96	39.42	-15.31	0	0	0	0
2032	2114	0.010970	0.048340	0.02250	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.60	-0.66	59.99	0.07	0	0	0	0
2122	2032	0.014140	0.062320	0.02901	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.80	-0.67	56.25	-0.29	0	0	0	0
2129	2033	0.005220	0.022980	0.01070	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.61	14.75	38.70	-15.40	0	0	0	0
2033	5288	0.009250	0.039350	0.01968	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.27	11.56	52.54	-12.34	0	0	0	0
2034	2043	0.004390	0.018670	0.00934	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.91	-10.97	-26.87	10.17	0	0	0	0
2046	2034	0.004680	0.019930	0.00997	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.30	-10.25	-32.25	9.46	0	0	0	0
2035	2066	0.014110	0.082720	0.04131	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.58	12.40	62.12	-13.54	0	0	0	0
2035	2091	0.018630	0.105280	0.05663	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.90	-13.73	-56.30	11.17	0	0	0	0
2036	2055	0.002160	0.009200	0.00460	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.50	43.35	89.71	-42.90	0	0	0	0
2036	2082	0.002360	0.010030	0.00502	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.91	-55.14	-47.79	55.16	0	0	0	0
2037	2065	0.004150	0.024340	0.01216	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	141.35	-36.62	-140.51	40.29	0	0	0	0
2110	2037	0.003070	0.017980	0.00898	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	136.51	-1.95	-135.96	4.19	0	0	0	0
2081	2038	0.006390	0.037480	0.01871	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.16	-8.61	39.26	7.31	0	0	0	0
2039	2086	0.008450	0.037250	0.01734	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.12	8.40	53.37	-9.03	0	0	0	0
5285	2039	0.005690	0.033340	0.01665	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.91	-8.76	-22.88	7.31	0	0	0	0
2039	5455	0.003710	0.021730	0.01085	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.44	-17.29	-70.24	17.37	0	0	0	0
2040	2114	0.023350	0.099320	0.04967	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.10	1.38	31.32	-5.49	0	0	0	0
2121	2040	0.008940	0.039380	0.01833	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.74	2.25	27.80	-3.81	0	0	0	0
2042	2041	0.002160	0.078460	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	59.70	-11.46	-59.62	14.24	0	0	0	0
2041	2058	0.013600	0.057860	0.02893	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.05	1.13	13.07	-4.09	0	0	0	0
2065	2044	0.010210	0.044970	0.02093	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.74	19.56	4.78	-21.56	0	0	0	0
2044	2102	0.014650	0.064530	0.03004	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.18	13.79	32.36	-16.10	0	0	0	0
2063	2046	0.003630	0.020510	0.01103	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.54	-4.50	-54.43	3.98	0	0	0	0
2092	2047	0.003760	0.022030	0.01100	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.87	17.48	145.66	-13.98	0	0	0	0
2079	2048	0.029440	0.129730	0.06039	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.38	6.68	39.84	-11.10	0	0	0	0
2049	2061	0.009120	0.053490	0.02671	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.81	16.53	118.03	-12.16	0	0	0	0
2090	2050	0.023770	0.104750	0.04876	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.61	-2.28	-36.30	-1.20	0	0	0	0
2050	5268	0.012730	0.054120	0.02707	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.64	0.16	-32.50	-2.25	0	0	0	0
2080	2051	0.006910	0.039040	0.02100	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.84	42.52	142.34	-36.10	0	0	0	0
2051	2112	0.008730	0.049340	0.02654	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-160.19	31.04	162.56	-20.30	0	0	0	0
5285	2053	0.007570	0.042800	0.02302	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.06	5.89	33.15	-7.66	0	0	0	0
2053	5362	0.011180	0.065520	0.03272	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.28	-0.59	62.72	-0.09	0	0	0	0
2055	2054	0.000160	0.007420	0.00000	1095.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-194.23	2.99	194.30	-0.18	0	0	0	0
2055	2054	0.000160	0.007420	0.00000	1095.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-194.23	2.99	194.30	-0.18	0	0	0	0
2056	2054	0.000690	0.063230	0.00000	227.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2057	2054	0.000250	0.013210	0.00000	1001.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	573.57	-57.95	-572.73	102.74	0	0	0	0
2127	2054	0.033000	0.043000	2.30000	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	305.25	-229.08	-273.48	31.27	0	0	0	0
2054	5236	0.000800	0.009710	0.64507	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	457.61	-133.65	-455.85	90.14	0	0	0	0
2059	2058	0.005370	0.100850	0.00000	99.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.00	-11.52	-59.81	15.14	0	0	0	0
2123	2058	0.005240	0.023100	0.01075	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.58	-3.47	-17.56	2.40	0	0	0	0
2060	2064	0.006080	0.035620	0.01779	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.12	-1.22	82.54	1.85	0	0	0	0
5136	2060	0.004210	0.024680	0.01232	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.07	0.15	78.33	0.15	0	0	0	0
2062	2061	0.001600	0.041030	0.00000	223.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	101.55	-12.30	-101.39	16.42	0	0	0	0
2092	2063	0.004090	0.023970	0.01197	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	120.77	-24.31	-120.16	26.66	0	0	0	0
2126	2065	0.007120	0.040250	0.02165	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.54	-23.65	66.88	23.34	0	0	0	0
2073	2066	0.010870	0.063710	0.03181	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.75	-11.80	-69.23	11.53	0	0	0	0
2068	2067	0.009950	0.058320	0.02912	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.64	-0.20	-60.27	-0.55	0	0	0	0
2068	2088	0.001350	0.007920	0.00396	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.40	-1.43	66.46	1.38	0	0	0	0
2069	2072	0.005570	0.032670	0.01631	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-98.26	37.54	98.85	-35.79	0	0	0	0
2069	5074	0.010200	0.044930	0.02092	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.42	53.26	-29.05	-53.77	0	0	0	0
2071	2070	0.001290	0.057080	0.00000	249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-2.45	-112.34	9.68	0	0	0	0
2088	2070	0.002350	0.013760	0.00687	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.83	-4.85	15.83	4.20	0	0	0	0
2070	5237	0.007270	0.030950	0.01548	245.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.50	-13.88	-95.82	15.25	0	0	0	0
2072	2102	0.008400	0.049250	0.02460	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.56	33.04	109.61	-29.44	0	0	0	0
2074	2073	0.002250	0.044670	0.00000	144.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	73.31	-25.79	-73.18	28.43	0	0	0	0
2076	2073	0.003470	0.073890	0.00000	64.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.50	6.39	-22.48	-6.01	0	0	0	0
2087	2073	0.019080	0.084090	0.03914	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.31	13.07	47.76	-15.18	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.86	4.56	21.92	-8.34	0	0	0	0
2075	2074	0.013030	0.293080	0.00000	19.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3115	2074	0.005200	0.029720	0.00447	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.62	-24.48	-73.31	25.79	0	0	0	0
2078	2077	0.002000	0.071390	0.00000	189.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	84.38	-4.82	-84.24	9.72	0	0	0	0
2077	2110	0.002180	0.012780	0.00638	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.59	-50.01	-145.10	52.23	0	0	0	0
2077	2133	0.003070	0.017980	0.00898	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.35	40.29	61.50	-40.29	0	0	0	0
2086	2080	0.013380	0.058960	0.02745	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.56	8.41	55.99	-9.25	0	0	0	0
2133	2080	0.012360	0.072440	0.03618	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.18	38.68	67.92	-38.06	0	0	0	0
2081	2129	0.012570	0.053490	0.02675	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.69	7.35	-34.53	-9.33	0	0	0	0
2083	2082	0.004010	0.143090	0.00000	91.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.94	10.08	-19.92	-9.39	0	0	0	0
2084	2082	0.004140	0.180220	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2085	2082	0.001560	0.072380	0.00000	98.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2089	2088	0.002590	0.123980	0.00000	84.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	50.70	-0.28	-50.63	3.47	0	0	0	0
2090	2121	0.017630	0.075000	0.03751	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.29	-0.40	25.40	-2.92	0	0	0	0
2094	2093	0.001700	0.103370	0.00000	88.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2095	2093	0.001490	0.051010	0.00000	164.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2097	2096	0.000120	0.007290	0.00000	836.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	138.36	-19.99	-138.34	21.34	0	0	0	0
2099	2096	0.000300	0.034770	0.00000	237.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.50	-1.44	-7.50	1.46	0	0	0	0
2100	2096	0.000750	0.042350	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-21.60	-112.41	26.94	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-43.50	5.85	43.54	-3.45	0	0	0	0
2097	3096	0.005460	0.056790	0.19351	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-181.90	23.44	183.66	-25.45	0	0	0	0
2102	2101	0.000130	0.009160	0.00000	1072.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-281.92	16.32	282.02	-9.21	0	0	0	0
2103	2101	0.000190	0.012520	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2104	2101	0.000220	0.016400	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2105	2101	0.000550	0.025880	0.00000	544.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2101	5083	0.000590	0.007210	0.47876	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	248.93	-17.96	-248.57	-26.66	0	0	0	0
2102	2107	0.001560	0.011390	0.00646	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.95	29.21	-139.64	-27.60	0	0	0	0
2124	2106	0.004850	0.028420	0.01419	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.32	6.90	63.52	-7.12	0	0	0	0
2106	2129	0.004240	0.018030	0.00902	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.23	-14.34	11.24	13.51	0	0	0	0
2107	2125	0.010900	0.063930	0.03192	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.49	6.59	-65.02	-7.06	0	0	0	0
2130	2108	0.009450	0.040220	0.02012	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.33	-9.00	-58.01	8.35	0	0	0	0
5472	2108	0.016190	0.071380	0.03323	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.35	7.87	55.86	-8.96	0	0	0	0
2111	5187	0.013190	0.058110	0.02705	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.26	-11.16	-36.07	9.30	0	0	0	0
2111	5472	0.021960	0.096760	0.04504	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.21	7.21	50.79	-9.17	0	0	0	0
2114	2113	0.000130	0.009650	0.00000	924.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-238.85	-18.51	238.92	23.91	0	0	0	0
2115	2113	0.000770	0.038430	0.00000	410.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.20	-20.50	-183.94	33.55	0	0	0	0
2116	2113	0.000270	0.020030	0.00000	402.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.20	-20.50	-184.11	27.24	0	0	0	0
2117	2113	0.000430	0.044500	0.00000	404.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.20	-20.50	-184.06	35.69	0	0	0	0
2118	2113	0.000640	0.049280	0.00000	391.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.20	-20.50	-183.99	37.37	0	0	0	0
2119	2113	0.000340	0.024380	0.00000	389.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.20	-20.50	-184.09	28.72	0	0	0	0
2120	2113	0.000700	0.047360	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.20	-4.83	-183.97	20.60	0	0	0	0
5049	2113	0.000530	0.010870	0.75821	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-613.82	-56.25	615.79	19.14	0	0	0	0
2113	8126	0.000580	0.011980	0.83533	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-425.26	-161.74	426.36	96.92	0	0	0	0
5450	2124	0.005190	0.029330	0.01578	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.94	11.96	42.04	-12.93	0	0	0	0
2125	5078	0.009810	0.043230	0.02012	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.70	12.37	14.74	-14.19	0	0	0	0
2125	5215	0.003410	0.019990	0.00998	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.67	-6.46	-75.47	6.63	0	0	0	0
2126	5220	0.003800	0.022260	0.01112	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.30	19.62	-52.19	-20.07	0	0	0	0
2128	2127	0.000660	0.062420	0.00000	308.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.47	-15.89	-44.46	17.20	0	0	0	0
2127	5164	0.010000	0.100000	3.00000	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	506.64	-51.30	-481.77	-13.67	0	0	0	0
2129	5141	0.004460	0.026170	0.01307	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.27	-20.81	-55.11	20.43	0	0	0	0
2131	2130	0.001780	0.076990	0.00000	214.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	58.39	-6.35	-58.33	9.00	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-11.94	6.95	11.95	-6.49	0	0	0	0
3021	2131	0.021430	0.093740	0.01428	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.44	-9.47	-70.34	12.84	0	0	0	0
3002	3001	0.001030	0.069340	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-62.42	-15.00	62.46	17.85	0	0	0	0
3002	3001	0.001030	0.069340	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-62.42	-15.00	62.46	17.85	0	0	0	0
3001	6177	0.006530	0.063780	0.12272	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-109.91	-17.31	110.68	12.07	0	0	0	0
6285	3001	0.006390	0.045660	0.08324	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.04	9.96	-15.01	-18.39	0	0	0	0
3002	3107	0.012830	0.073270	0.01101	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.97	-1.97	-11.96	0.97	0	0	0	0
3004	3003	0.003240	0.101040	0.00000	51.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.13	-5.40	-28.10	6.21	0	0	0	0
3003	3103	0.010710	0.044410	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.37	-4.05	-96.39	7.35	0	0	0	0
3141	3003	0.002480	0.010850	0.00165	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.38	2.49	-69.27	-2.16	0	0	0	0
3005	3052	0.072860	0.178110	0.02332	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.29	4.14	-6.24	-6.42	0	0	0	0
3126	3005	0.022100	0.132720	0.01801	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.67	4.60	-13.63	-6.22	0	0	0	0
3006	3049	0.017840	0.079500	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.31	-15.28	-65.49	17.73	0	0	0	0
3145	3006	0.017210	0.071390	0.01211	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.61	-10.46	-73.66	13.20	0	0	0	0
3007	3013	0.028200	0.123340	0.01878	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.12	-13.82	-52.31	15.45	0	0	0	0
3007	3137	0.008690	0.038730	0.00568	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.05	0.09	51.27	0.30	0	0	0	0
3007	3145	0.015710	0.089710	0.01348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.03	9.49	17.09	-10.53	0	0	0	0
3008	3036	0.035750	0.148310	0.02517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.85	-13.16	-50.83	14.88	0	0	0	0
3140	3008	0.027800	0.123890	0.01817	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.67	-15.67	-92.10	25.30	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.13	17.12	20.45	-17.76	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.76	-3.72	0.76	1.30	0	0	0	0
3146	3009	0.035390	0.146830	0.02492	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.17	16.37	51.12	-15.03	0	0	0	0
3010	3076	0.027040	0.162390	0.02204	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.50	2.27	14.56	-4.13	0	0	0	0
3093	3010	0.023250	0.139600	0.01894	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.81	1.84	9.83	-3.60	0	0	0	0
3011	3012	0.018140	0.103600	0.01557	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.98	-0.95	6.99	-0.62	0	0	0	0
3011	3124	0.024090	0.137600	0.02068	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.16	-6.74	20.26	5.16	0	0	0	0
3012	6226	0.018150	0.103690	0.01558	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.55	0.46	7.56	-2.01	0	0	0	0
3013	3077	0.008330	0.050000	0.00679	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.25	33.73	12.35	-33.79	0	0	0	0
3014	3124	0.045220	0.197790	0.03012	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.48	-16.39	-54.04	19.51	0	0	0	0
6212	3014	0.012290	0.054810	0.00804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.20	-7.77	-77.48	10.16	0	0	0	0
3015	3121	0.005270	0.031620	0.00429	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.95	-2.50	33.00	2.40	0	0	0	0
3015	3127	0.011480	0.065600	0.00986	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.03	-3.28	15.05	2.41	0	0	0	0
3015	3128	0.007520	0.045130	0.00612	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.61	4.27	-42.48	-4.09	0	0	0	0
3017	3016	0.001890	0.072770	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	127.13	-0.17	-126.83	11.70	0	0	0	0
3016	3083	0.009190	0.052520	0.00789	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.38	-16.53	-73.86	18.69	0	0	0	0
3016	3103	0.008830	0.036620	0.00621	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.76	19.14	57.07	-18.49	0	0	0	0
3016	3131	0.037650	0.092030	0.01205	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.13	-9.47	0.15	8.30	0	0	0	0
3139	3016	0.029270	0.121430	0.02061	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.92	16.96	109.34	-4.83	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-75.98	1.22	76.01	0.91	0	0	0	0
3019	3018	0.000530	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-75.98	1.24	76.01	0.89	0	0	0	0
3020	3018	0.001330	0.067790	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	1.34	-112.34	6.74	0	0	0	0
3018	3050	0.013950	0.136380	0.26240	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.98	-13.05	-65.41	-9.04	0	0	0	0
3018	3058	0.009100	0.088900	0.17104	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.66	4.51	106.64	-13.20	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.89	-4.17	10.91	3.02	0	0	0	0
3114	3019	0.010540	0.073450	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.51	-4.20	93.39	9.05	0	0	0	0
3114	3019	0.010540	0.073450	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.51	-4.20	93.39	9.05	0	0	0	0
3049	3021	0.010860	0.075650	0.01237	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.16	-11.21	-128.33	22.69	0	0	0	0
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.29	15.32	54.95	-13.77	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.17	-6.69	-30.52	6.15	0	0	0	0
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.91	12.19	5.93	-13.11	0	0	0	0
3049	3023	0.016560	0.073800	0.01082	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.25	-9.52	76.19	12.58	0	0	0	0
3023	3067	0.097260	0.237740	0.03113	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.42	20.27	48.85	-17.61	0	0	0	0
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.17	16.93	40.82	-15.98	0	0	0	0
3035	3025	0.055820	0.136430	0.01786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.57	-2.80	-10.50	1.17	0	0	0	0
3025	3036	0.040100	0.166370	0.02823	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.20	8.63	36.77	-9.10	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.03	-13.68	-32.68	13.34	0	0	0	0
3027	3026	0.002580	0.113010	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-9.93	-8.48	9.93	8.67	0	0	0	0
3028	3026	0.000480	0.032280	0.00000	270.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.00	37.00	-149.89	-29.87	0	0	0	0
3026	5395	0.002270	0.016250	0.02963	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.96	21.21	-139.53	-21.24	0	0	0	0
3027	3102	0.024670	0.059260	0.00804	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.93	8.48	-9.89	-9.21	0	0	0	0
3147	3029	0.011870	0.067810	0.01019	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.41	11.21	60.83	-9.87	0	0	0	0
3029	5241	0.012320	0.051130	0.00868	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.70	8.50	66.21	-7.30	0	0	0	0
3030	3072	0.008850	0.050570	0.00760	190.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.02	20.23	45.22	-19.82	0	0	0	0
3114	3030	0.026460	0.109770	0.01863	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.72	-19.45	-84.70	25.89	0	0	0	0
3054	3031	0.032880	0.080370	0.01052	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.05	12.62	5.12	-13.52	0	0	0	0
3031	3070	0.037310	0.091210	0.01194	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.90	19.84	94.13	-13.15	0	0	0	0
3031	3140	0.020730	0.090670	0.01381	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.05	-10.49	-69.98	13.77	0	0	0	0
3032	3094	0.005830	0.040650	0.00664	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-167.68	-4.78	169.31	15.49	0	0	0	0
3099	3032	0.007030	0.030760	0.00468	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.17	18.22	94.82	-15.86	0	0	0	0
3034	3033	0.005930	0.172010	0.00000	125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	97.87	17.15	-97.32	-1.14	0	0	0	0
3136	3033	0.006960	0.016720	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.84	-7.33	66.15	7.83	0	0	0	0
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.03	1.82	14.20	-4.09	0	0	0	0
3036	3066	0.034340	0.196120	0.02947	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.26	-7.42	-8.23	4.66	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	59.49	-11.04	-59.35	16.89	0	0	0	0
3039	3037	0.000510	0.030790	0.00000	280.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	156.75	43.45	-156.63	-35.92	0	0	0	0
3078	3037	0.001250	0.012230	0.02354	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.43	-38.50	54.48	36.54	0	0	0	0
3037	3088	0.008950	0.087460	0.16828	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.49	-17.51	-159.27	21.37	0	0	0	0
3038	3080	0.007680	0.043840	0.00659	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.50	-8.97	-41.36	9.08	0	0	0	0
3085	3038	0.004710	0.028250	0.00383	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.48	-17.45	-100.99	20.01	0	0	0	0
3072	3040	0.022060	0.091530	0.01553	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.25	36.07	74.70	-31.63	0	0	0	0
3139	3040	0.019220	0.085630	0.01256	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.00	-21.18	-89.31	27.49	0	0	0	0
3042	3041	0.003220	0.185450	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	99.46	0.24	-99.14	17.86	0	0	0	0
3043	3041	0.002050	0.148970	0.00000	57.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3044	3041	0.001540	0.104870	0.00000	112.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3045	3041	0.000960	0.058950	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3041	3046	0.003100	0.020000	0.05832	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	483.20	-36.64	-476.20	75.71	0	0	0	0
3041	3058	0.003470	0.024810	0.04523	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-384.05	18.78	388.99	11.75	0	0	0	0
3042	3064	0.021460	0.095620	0.01402	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.52	-14.03	9.58	12.84	0	0	0	0
3111	3042	0.010810	0.048160	0.00706	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.65	-8.19	-83.89	10.87	0	0	0	0
3047	3046	0.003380	0.141420	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	179.99	27.75	-178.93	16.46	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-772.23	91.56	773.79	1.19	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-772.23	91.56	773.79	1.19	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-506.94	68.62	514.96	3.62	0	0	0	0
3082	3046	0.003130	0.030620	0.05891	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	390.08	-4.79	-385.51	43.38	0	0	0	0
3047	3064	0.013690	0.045000	0.00446	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.96	42.49	72.86	-39.99	0	0	0	0
3129	3047	0.021160	0.051730	0.00677	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.93	-46.78	-108.03	53.15	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1010.39	16.55	-999.60	45.85	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1010.39	16.55	-999.60	45.85	0	0	0	0
3048	5120	0.001300	0.015000	1.02000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	614.24	-114.51	-609.49	62.36	0	0	0	0
3048	5394	0.001300	0.015000	1.02000	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-178.26	-49.50	178.66	-52.54	0	0	0	0
3051	3050	0.001470	0.090380	0.00000	122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-37.48	-18.78	37.50	20.35	0	0	0	0
3051	3050	0.001470	0.090380	0.00000	122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-37.48	-18.78	37.50	20.35	0	0	0	0
4014	3050	0.016650	0.162720	0.31309	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-203.33	40.49	210.38	-4.47	0	0	0	0
3052	3093	0.037270	0.223820	0.03037	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.75	0.25	4.76	-3.27	0	0	0	0
3052	3107	0.016290	0.097790	0.01327	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.92	3.88	-2.91	-5.19	0	0	0	0
3054	3053	0.004220	0.166430	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	5.05	-12.62	-5.04	12.92	0	0	0	0
3055	3053	0.000650	0.029440	0.00000	330.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.88	35.84	-183.67	-26.29	0	0	0	0
3056	3053	0.000990	0.055600	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.88	24.17	-183.57	-6.48	0	0	0	0
3057	3053	0.001520	0.053990	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.88	22.55	-183.40	-5.42	0	0	0	0
3058	3053	0.003000	0.030000	0.06000	1000.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	196.00	-10.24	-194.92	14.69	0	0	0	0
3082	3053	0.001520	0.014900	0.02867	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-109.35	-51.65	109.56	50.70	0	0	0	0
3053	3088	0.003330	0.034660	0.11812	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	320.52	-20.06	-317.29	41.16	0	0	0	0
3053	3088	0.003330	0.034660	0.11812	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	320.52	-20.06	-317.29	41.16	0	0	0	0
3059	3058	0.001780	0.135000	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.00	-10.81	-88.86	21.40	0	0	0	0
3060	3058	0.002050	0.114000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	13.20	-123.92	3.25	0	0	0	0
3061	3058	0.001320	0.081400	0.00000	155.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	13.96	-124.03	-2.20	0	0	0	0
3062	3058	0.001150	0.041130	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	19.50	-124.05	-13.49	0	0	0	0
3063	3058	0.001590	0.058500	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	14.90	-123.99	-6.43	0	0	0	0
3059	3111	0.019120	0.046720	0.00612	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.74	13.04	26.91	-13.26	0	0	0	0
3065	3064	0.008560	0.178140	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.37	-11.59	-60.05	18.32	0	0	0	0
3064	3141	0.012180	0.050510	0.00857	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.39	8.83	22.46	-9.44	0	0	0	0
3066	3142	0.030370	0.173470	0.02607	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.01	-6.82	28.26	5.51	0	0	0	0
3068	3067	0.001170	0.048240	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	25.60	-112.36	-19.67	0	0	0	0
3067	3070	0.011750	0.067120	0.01009	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.43	6.19	-36.28	-6.38	0	0	0	0
3067	3094	0.015760	0.070250	0.01030	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.05	-0.19	-87.87	4.39	0	0	0	0
3067	3141	0.011750	0.052340	0.00768	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.98	31.29	62.52	-29.69	0	0	0	0
3069	3077	0.015990	0.091320	0.01372	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.81	0.98	28.94	-1.59	0	0	0	0
3069	3140	0.013540	0.033110	0.00434	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.00	-2.06	-24.91	1.84	0	0	0	0
3071	3070	0.003370	0.063430	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	127.65	-24.51	-127.09	35.11	0	0	0	0
3070	3131	0.005690	0.025350	0.00372	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.24	-15.59	-68.96	16.43	0	0	0	0
3142	3072	0.019580	0.111840	0.01681	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.89	17.05	22.04	-17.95	0	0	0	0
3074	3073	0.001480	0.058820	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	74.85	-7.14	-74.77	10.47	0	0	0	0
3073	3076	0.016570	0.099530	0.01351	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.46	-1.79	-25.36	1.07	0	0	0	0
3123	3073	0.012120	0.069210	0.01040	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.15	3.08	63.64	-1.34	0	0	0	0
3073	4002	0.032860	0.187690	0.02820	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.34	-7.34	14.41	4.90	0	0	0	0
3132	3075	0.075820	0.185320	0.02427	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.87	-3.34	0.87	0.92	0	0	0	0
3075	3138	0.074700	0.182590	0.02391	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.05	-4.37	13.19	2.25	0	0	0	0
3077	3099	0.005910	0.033770	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.87	-0.43	-40.77	0.48	0	0	0	0
3077	3131	0.015230	0.067860	0.00995	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.82	16.37	154.31	-1.85	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	54.27	-7.10	-54.23	8.81	0	0	0	0
3081	3078	0.002020	0.060660	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	186.75	34.05	-186.08	-13.84	0	0	0	0
3078	3133	0.004200	0.030030	0.05475	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-220.22	39.91	222.24	-31.16	0	0	0	0
3080	3079	0.005420	0.123250	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	41.36	-9.08	-41.26	11.25	0	0	0	0
3134	3079	0.013470	0.059360	0.02763	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.10	-6.34	-34.93	4.18	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	107.08	-9.85	-106.88	17.04	0	0	0	0
3084	3082	0.001710	0.099980	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	174.37	-8.91	-173.85	39.39	0	0	0	0
3137	3083	0.008240	0.036050	0.00549	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.31	8.68	-33.22	-8.84	0	0	0	0
3086	3085	0.007030	0.215800	0.00000	77.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	-1.69	-56.03	8.52	0	0	0	0
3087	3085	0.008310	0.195070	0.00000	83.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3085	3128	0.006900	0.016870	0.00221	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.55	-3.25	39.66	3.29	0	0	0	0
3089	3088	0.000500	0.020420	0.00000	411.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-237.64	-4.59	237.91	15.53	0	0	0	0
3092	3088	0.001520	0.084600	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.00	18.47	-149.68	-0.61	0	0	0	0
5395	3088	0.002370	0.024600	0.08383	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-350.03	12.27	352.81	7.80	0	0	0	0
5395	3088	0.002370	0.024600	0.08383	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-350.03	12.27	352.81	7.80	0	0	0	0
3090	3089	0.000980	0.025740	0.00000	277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-46.68	-9.95	46.70	10.51	0	0	0	0
3089	5334	0.009400	0.055120	0.02752	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	190.94	-5.92	-187.68	22.12	0	0	0	0
3091	3090	0.001270	0.034740	0.00000	268.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-46.65	-9.19	46.68	9.95	0	0	0	0
3102	3091	0.004020	0.024160	0.00328	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.32	-32.66	16.37	32.64	0	0	0	0
3091	3125	0.011640	0.027960	0.00379	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.28	45.02	-29.95	-44.62	0	0	0	0
3095	3094	0.003520	0.161840	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.45	19.63	-90.17	-6.81	0	0	0	0
3137	3094	0.018000	0.043990	0.00576	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.69	12.58	8.73	-13.07	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	54.22	-8.29	-54.15	10.07	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	54.22	-8.29	-54.15	10.07	0	0	0	0
3098	3096	0.003400	0.134000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	120.00	18.01	-119.54	0.24	0	0	0	0
3133	3096	0.003800	0.027180	0.04955	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.11	-9.73	44.18	5.07	0	0	0	0
3109	3097	0.003250	0.022630	0.00370	340.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.82	-14.35	-108.45	16.59	0	0	0	0
3099	3100	0.018690	0.083290	0.01221	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.86	-22.13	-119.96	33.84	0	0	0	0
3100	3102	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.46	-19.31	-49.05	20.55	0	0	0	0
3125	3100	0.016200	0.070860	0.01079	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.31	18.76	61.97	-16.94	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.41	6.61	-10.39	-7.71	0	0	0	0
6360	3101	0.033530	0.081950	0.01073	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.24	8.19	33.63	-8.31	0	0	0	0
3105	3104	0.009650	0.223300	0.00000	60.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.50	-0.74	-44.31	5.07	0	0	0	0
3106	3104	0.007030	0.220220	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	53.02	-2.69	-52.82	8.84	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.35	25.45	86.73	-20.52	0	0	0	0
3108	3147	0.034320	0.083890	0.01098	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.36	-15.30	25.65	14.87	0	0	0	0
3108	6065	0.020340	0.116190	0.01746	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.84	8.63	-1.82	-10.28	0	0	0	0
3110	3109	0.005050	0.220600	0.00000	114.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.00	11.96	-62.81	-3.57	0	0	0	0
3112	3111	0.011690	0.254890	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.10	-3.02	-55.73	11.07	0	0	0	0
3113	3111	0.008580	0.255190	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.10	-2.33	-55.83	10.38	0	0	0	0
3116	3115	0.021150	0.087730	0.01489	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	127.54	-24.66	-124.02	37.75	0	0	0	0
3117	3116	0.002580	0.113110	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.25	-5.08	-47.19	7.63	0	0	0	0
3118	3116	0.003530	0.078080	0.00000	139.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.00	-8.52	-89.71	14.90	0	0	0	0
3116	3136	0.011680	0.070150	0.00952	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.36	2.13	-9.35	-3.02	0	0	0	0
3120	3119	0.002480	0.090820	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	29.70	0.00	-29.68	0.76	0	0	0	0
4002	3119	0.022150	0.133020	0.01805	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.42	-5.18	15.48	3.62	0	0	0	0
4188	3119	0.027000	0.154200	0.02317	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.15	2.22	14.20	-4.37	0	0	0	0
3122	3121	0.005650	0.105460	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	147.75	-13.30	-146.51	36.51	0	0	0	0
3121	3129	0.009540	0.039560	0.00671	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.15	-28.85	-16.05	28.56	0	0	0	0
3121	3145	0.029360	0.130850	0.01919	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.36	-10.05	-94.65	20.15	0	0	0	0
3126	3123	0.059360	0.145110	0.01900	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.18	20.49	-2.92	-21.80	0	0	0	0
6286	3124	0.018000	0.100000	0.01600	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.92	-5.52	-30.76	4.75	0	0	0	0
3126	6059	0.042410	0.101870	0.01382	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.81	14.86	27.20	-15.40	0	0	0	0
3141	3127	0.005950	0.026510	0.00389	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.74	23.46	86.20	-21.85	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.70	0.63	8.73	-1.90	0	0	0	0
3134	3133	0.003910	0.201530	0.00000	83.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-6.99	-0.25	6.99	0.35	0	0	0	0
3135	3134	0.010140	0.224180	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.19	-4.80	-28.11	6.59	0	0	0	0
3136	3135	0.005790	0.229700	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.24	-2.96	-28.19	4.80	0	0	0	0
3138	3142	0.025340	0.144710	0.02175	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.49	-9.00	-13.43	7.06	0	0	0	0
3138	3146	0.036740	0.160700	0.02447	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.63	3.65	38.14	-3.97	0	0	0	0
3144	3143	0.044630	0.109090	0.01428	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.29	0.32	14.38	-1.54	0	0	0	0
4003	4040	0.012090	0.078090	0.01490	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-171.75	5.68	175.28	15.59	0	0	0	0
4103	4003	0.008380	0.054140	0.01033	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.73	24.89	49.98	-24.30	0	0	0	0
4103	4003	0.008380	0.054140	0.01033	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.73	24.89	49.98	-24.30	0	0	0	0
4128	4003	0.012960	0.090280	0.01476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.91	-5.55	-55.51	6.86	0	0	0	0
4005	4004	0.001690	0.062850	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-120.76	4.77	121.00	4.02	0	0	0	0
4014	4004	0.006000	0.060000	0.11500	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.50	-9.22	-92.01	2.02	0	0	0	0
4113	4004	0.004560	0.032550	0.05934	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.03	0.06	-28.99	-6.03	0	0	0	0
4022	4005	0.027340	0.113430	0.01925	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.53	-12.63	-5.49	10.83	0	0	0	0
4114	4005	0.019890	0.113620	0.01707	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.19	-11.10	-37.89	11.04	0	0	0	0
4006	4011	0.026900	0.117660	0.01792	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.41	-0.67	-30.17	-0.18	0	0	0	0
4006	4197	0.006240	0.043440	0.00710	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.16	-0.11	33.23	-0.19	0	0	0	0
4007	4027	0.003480	0.020890	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.11	-60.27	8.24	60.73	0	0	0	0
4007	4034	0.008730	0.038920	0.00571	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.55	17.91	64.94	-16.78	0	0	0	0
4007	4122	0.004690	0.020910	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.99	-9.68	111.56	11.92	0	0	0	0
4008	6112	0.013630	0.077820	0.01169	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.13	-10.27	-4.11	9.19	0	0	0	0
6155	4008	0.014820	0.066050	0.00968	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.59	2.47	29.72	-2.84	0	0	0	0
4008	6346	0.011740	0.052290	0.00767	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.34	3.90	66.87	-2.34	0	0	0	0
4010	4009	0.002420	0.069440	0.00000	131.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.59	6.11	-75.45	-2.35	0	0	0	0
4010	4009	0.003150	0.069440	0.00000	131.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.61	5.31	-75.44	-1.55	0	0	0	0
4152	4009	0.005420	0.034980	0.00667	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.07	5.22	93.52	-3.01	0	0	0	0
4152	4009	0.005420	0.034980	0.00667	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.07	5.22	93.52	-3.01	0	0	0	0
4165	4009	0.003150	0.020320	0.00388	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.08	-5.30	-18.07	4.96	0	0	0	0
4165	4009	0.003150	0.020320	0.00388	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.08	-5.30	-18.07	4.96	0	0	0	0
4011	4185	0.031120	0.136150	0.02073	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.12	-4.36	-14.06	2.48	0	0	0	0
4034	4012	0.016250	0.097590	0.01324	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.03	-6.85	41.30	7.14	0	0	0	0
4012	4103	0.024850	0.141920	0.02133	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.43	-4.29	-58.58	6.90	0	0	0	0
4012	4121	0.012960	0.077810	0.01056	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.47	8.48	12.50	-9.39	0	0	0	0
4012	4171	0.025020	0.111520	0.01635	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.00	36.92	104.84	-25.96	0	0	0	0
4013	4089	0.014370	0.092810	0.01771	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.91	31.59	128.29	-18.01	0	0	0	0
4107	4013	0.026230	0.064130	0.00840	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.41	18.36	19.59	-18.76	0	0	0	0
4013	4122	0.003120	0.017840	0.00268	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.97	-38.99	-13.92	39.02	0	0	0	0
4015	4014	0.000580	0.036370	0.00000	321.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-74.33	13.24	74.36	-11.29	0	0	0	0
4015	4014	0.000580	0.036370	0.00000	321.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-74.33	13.24	74.36	-11.29	0	0	0	0
4014	4131	0.016690	0.119260	0.21744	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.89	-8.69	38.12	-12.66	0	0	0	0
4188	4015	0.035380	0.212430	0.02883	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.18	-3.06	-11.14	0.26	0	0	0	0
4016	4023	0.012280	0.073740	0.01001	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.81	-8.17	-49.51	8.99	0	0	0	0
4117	4016	0.017090	0.070900	0.01203	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.59	-5.42	-56.06	6.40	0	0	0	0
4081	4017	0.002170	0.015150	0.00248	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	104.82	19.61	-104.58	-18.19	0	0	0	0
4081	4017	0.002170	0.015150	0.00248	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	104.82	19.61	-104.58	-18.19	0	0	0	0
4017	4087	0.005680	0.025310	0.00371	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.83	-35.55	-39.67	35.87	0	0	0	0
4017	4123	0.004920	0.034260	0.00560	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.76	46.56	-79.35	-44.24	0	0	0	0
4018	4037	0.013710	0.061070	0.00896	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.61	-25.30	-49.19	26.26	0	0	0	0
4149	4018	0.014720	0.065610	0.00962	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.30	-21.76	-56.74	23.27	0	0	0	0
4019	4067	0.009190	0.062760	0.01068	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.60	10.07	77.16	-7.29	0	0	0	0
4019	4067	0.009190	0.062760	0.01068	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.60	10.07	77.16	-7.29	0	0	0	0
4019	4121	0.020260	0.049520	0.00648	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.37	-58.63	-16.61	59.84	0	0	0	0
4051	4020	0.016020	0.109450	0.01862	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.45	13.22	63.12	-10.43	0	0	0	0
4051	4020	0.016020	0.109450	0.01862	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.45	13.22	63.12	-10.43	0	0	0	0
4020	4123	0.008030	0.035770	0.00525	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.78	-10.67	22.83	10.39	0	0	0	0
4150	4020	0.004180	0.029120	0.00476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.17	4.14	-110.64	-0.93	0	0	0	0
4150	4020	0.004180	0.029120	0.00476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.17	4.14	-110.64	-0.93	0	0	0	0
4089	4021	0.012190	0.053290	0.00812	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.17	-1.26	-71.54	3.19	0	0	0	0
4021	4167	0.009650	0.042990	0.00630	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.57	-12.25	-39.41	12.36	0	0	0	0
4187	4022	0.025010	0.103760	0.01761	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.16	-12.57	-11.10	11.06	0	0	0	0
6112	4023	0.041520	0.101490	0.01329	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.60	11.13	44.44	-10.42	0	0	0	0
4025	4024	0.001300	0.044770	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-156.82	4.66	157.13	5.96	0	0	0	0
4026	4024	0.001480	0.066580	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	204.43	22.25	-203.84	4.29	0	0	0	0
4026	4024	0.001480	0.066580	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	204.43	22.25	-203.84	4.29	0	0	0	0
4131	4024	0.006110	0.059740	0.11495	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-244.49	51.94	248.13	-28.47	0	0	0	0
6263	4024	0.007540	0.053860	0.09820	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.39	-23.89	2.42	13.94	0	0	0	0
4025	4117	0.003070	0.019810	0.00378	260.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	156.82	-4.66	-156.09	8.96	0	0	0	0
4027	4088	0.002760	0.018830	0.00320	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.68	-39.59	36.75	39.78	0	0	0	0
4027	4088	0.002760	0.018830	0.00320	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.68	-39.59	36.75	39.78	0	0	0	0
4029	4028	0.000770	0.044680	0.00000	148.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-79.11	3.11	79.16	-0.40	0	0	0	0
4029	4028	0.000770	0.044680	0.00000	148.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-79.11	3.11	79.16	-0.40	0	0	0	0
4030	4028	0.000530	0.039500	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	153.52	-11.51	-153.40	20.69	0	0	0	0
4030	4028	0.000530	0.039500	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	153.52	-11.51	-153.40	20.69	0	0	0	0
4030	4028	0.000530	0.039500	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	153.52	-11.51	-153.40	20.69	0	0	0	0
4028	7043	0.002860	0.020450	0.03728	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.77	-12.57	85.98	10.19	0	0	0	0
4028	7274	0.000280	0.002950	0.01006	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	193.82	-24.35	-193.72	24.40	0	0	0	0
4028	7274	0.000280	0.002950	0.01006	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	193.82	-24.35	-193.72	24.40	0	0	0	0
4029	6253	0.012010	0.077600	0.01480	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	141.11	-17.25	-138.76	30.91	0	0	0	0
7275	4029	0.003210	0.014070	0.00214	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.10	-11.19	17.11	11.02	0	0	0	0
4031	4043	0.041210	0.180280	0.02746	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.59	2.87	-2.58	-5.68	0	0	0	0
4147	4031	0.020530	0.089800	0.01368	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.35	2.25	-5.34	-3.65	0	0	0	0
4051	4032	0.021090	0.051540	0.00675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.72	-5.89	-16.65	5.40	0	0	0	0
4141	4032	0.019310	0.086050	0.01262	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.03	35.77	-74.74	-31.29	0	0	0	0
4033	4101	0.003600	0.016000	0.00300	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.26	15.58	12.28	-15.82	0	0	0	0
4033	4147	0.009840	0.068540	0.01120	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.54	-21.68	36.71	21.71	0	0	0	0
4033	4147	0.009840	0.068540	0.01120	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.54	-21.68	36.71	21.71	0	0	0	0
4033	4190	0.003970	0.016480	0.00280	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.91	-8.00	40.98	8.00	0	0	0	0
4034	4154	0.015060	0.102890	0.01751	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.55	12.96	62.14	-10.70	0	0	0	0
4064	4035	0.005060	0.020990	0.00356	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.98	21.18	-68.71	-20.42	0	0	0	0
4035	4150	0.024310	0.059420	0.00778	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.45	-2.01	10.48	1.31	0	0	0	0
4132	4036	0.034550	0.153960	0.02258	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.71	7.31	-48.88	-5.93	0	0	0	0
4036	4189	0.059010	0.144240	0.01889	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.81	-4.01	-13.69	2.41	0	0	0	0
4037	4054	0.009750	0.058540	0.00794	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.65	13.84	3.67	-14.52	0	0	0	0
4099	4037	0.016170	0.070750	0.01077	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.97	-18.68	24.12	18.24	0	0	0	0
4054	4038	0.010930	0.065610	0.00890	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.27	12.93	9.30	-13.65	0	0	0	0
4038	4125	0.016350	0.093410	0.01404	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.41	7.07	43.73	-6.63	0	0	0	0
4038	4178	0.031810	0.077750	0.01018	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.20	-17.02	50.06	18.09	0	0	0	0
4040	4039	0.000780	0.028710	0.00000	384.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-226.28	52.13	226.68	-37.54	0	0	0	0
4040	4039	0.000780	0.028710	0.00000	384.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-226.28	52.13	226.68	-37.54	0	0	0	0
4073	4039	0.000220	0.002240	0.00764	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.29	0.60	153.34	-0.88	0	0	0	0
4073	4039	0.000220	0.002240	0.00764	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.29	0.60	153.34	-0.88	0	0	0	0
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-253.35	25.61	258.19	-3.62	0	0	0	0
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-253.35	25.61	258.19	-3.62	0	0	0	0
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-253.35	25.61	258.19	-3.62	0	0	0	0
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.73	-50.36	-158.35	52.68	0	0	0	0
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.73	-50.36	-158.35	52.68	0	0	0	0
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.73	-50.36	-158.35	52.68	0	0	0	0
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-174.21	-11.50	175.55	20.33	0	0	0	0
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-174.21	-11.50	175.55	20.33	0	0	0	0
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-174.21	-11.50	175.55	20.33	0	0	0	0
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-260.54	34.67	260.91	-11.08	0	0	0	0
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-260.54	34.67	260.91	-11.08	0	0	0	0
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-260.54	34.67	260.91	-11.08	0	0	0	0
4073	4041	0.001900	0.019710	0.06717	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	394.22	5.98	-391.37	16.62	0	0	0	0
4073	4041	0.001900	0.019710	0.06717	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	394.22	5.98	-391.37	16.62	0	0	0	0
4088	4042	0.003120	0.020150	0.00384	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-143.01	80.11	143.81	-75.40	0	0	0	0
4088	4042	0.003120	0.020150	0.00384	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-143.01	80.11	143.81	-75.40	0	0	0	0
4107	4042	0.002980	0.019250	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-138.86	10.32	139.42	-7.08	0	0	0	0
4107	4042	0.002980	0.019250	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-138.86	10.32	139.42	-7.08	0	0	0	0
4043	4119	0.012180	0.054280	0.00796	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.11	4.98	-0.10	-5.78	0	0	0	0
4045	4044	0.003530	0.161590	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.40	7.47	-93.10	6.17	0	0	0	0
4046	4044	0.006690	0.245800	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.50	1.96	-28.45	-0.03	0	0	0	0
4047	4044	0.005570	0.091570	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.48	3.41	-27.44	-2.74	0	0	0	0
4044	4119	0.002640	0.018040	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	125.02	6.13	-124.62	-3.70	0	0	0	0
4185	4044	0.031170	0.138910	0.02037	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.78	8.29	23.97	-9.53	0	0	0	0
4048	4154	0.004080	0.027840	0.00474	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.79	-1.56	-88.47	3.24	0	0	0	0
4048	4155	0.003350	0.023320	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.95	-1.07	51.03	1.28	0	0	0	0
4048	4155	0.003350	0.023320	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.95	-1.07	51.03	1.28	0	0	0	0
4050	4049	0.003890	0.079620	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	-10.97	-74.78	15.54	0	0	0	0
4050	4049	0.003890	0.079620	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	-10.97	-74.78	15.54	0	0	0	0
4086	4049	0.009270	0.040530	0.00617	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.83	48.54	20.07	-48.11	0	0	0	0
4049	4194	0.003790	0.026430	0.00432	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.74	8.51	-64.58	-7.84	0	0	0	0
4049	4194	0.003790	0.026430	0.00432	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.74	8.51	-64.58	-7.84	0	0	0	0
4052	4051	0.004060	0.168790	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.08	22.50	-43.98	-18.56	0	0	0	0
4127	4051	0.015540	0.088760	0.01334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.03	30.23	62.77	-27.32	0	0	0	0
4053	4152	0.009100	0.062130	0.01057	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.57	-0.06	61.91	1.24	0	0	0	0
4053	4152	0.009100	0.062130	0.01057	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.57	-0.06	61.91	1.24	0	0	0	0
4053	4191	0.022890	0.147830	0.02820	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.52	0.04	-60.68	2.50	0	0	0	0
4053	4191	0.022890	0.147830	0.02820	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.52	0.04	-60.68	2.50	0	0	0	0
4055	4078	0.004540	0.031040	0.00528	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.48	4.65	-25.45	-4.95	0	0	0	0
4055	4078	0.004540	0.031040	0.00528	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.48	4.65	-25.45	-4.95	0	0	0	0
4055	4109	0.011410	0.049910	0.00760	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.90	-3.95	-72.28	5.93	0	0	0	0
4055	4145	0.003700	0.025770	0.00421	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.82	-5.19	71.02	6.11	0	0	0	0
4055	4145	0.003700	0.025770	0.00421	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.82	-5.19	71.02	6.11	0	0	0	0
4057	4056	0.000900	0.032630	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-299.51	-34.05	300.32	63.58	0	0	0	0
4058	4056	0.001360	0.058330	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	99.60	17.46	-99.47	-11.84	0	0	0	0
4059	4056	0.001970	0.049350	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	84.08	18.43	-83.94	-14.98	0	0	0	0
4060	4056	0.002130	0.084170	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.40	14.84	-124.08	-2.39	0	0	0	0
4061	4056	0.001480	0.057440	0.00000	259.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	148.87	19.50	-148.56	-7.30	0	0	0	0
4062	4056	0.002870	0.071800	0.00000	264.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	171.85	17.02	-171.04	3.16	0	0	0	0
4063	4056	0.000770	0.058410	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.75	19.69	-124.63	-10.91	0	0	0	0
4056	4158	0.001240	0.012870	0.04387	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	421.75	11.17	-419.63	6.30	0	0	0	0
4056	4181	0.001170	0.011460	0.02204	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.65	-30.50	-29.64	28.39	0	0	0	0
4108	4057	0.002710	0.017480	0.00334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.01	-7.55	57.10	7.79	0	0	0	0
4108	4057	0.002710	0.017480	0.00334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.01	-7.55	57.10	7.79	0	0	0	0
4057	4145	0.005630	0.039240	0.00641	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.65	9.23	-92.17	-6.48	0	0	0	0
4057	4145	0.005630	0.039240	0.00641	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.65	9.23	-92.17	-6.48	0	0	0	0
4065	4064	0.009150	0.191470	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	46.87	13.41	-46.66	-9.03	0	0	0	0
4069	4064	0.009890	0.023760	0.00322	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.47	-0.98	-9.46	0.68	0	0	0	0
4064	4099	0.009460	0.064590	0.01099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.44	-7.25	-52.17	7.98	0	0	0	0
4064	4099	0.009460	0.064590	0.01099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.44	-7.25	-52.17	7.98	0	0	0	0
4064	4104	0.006220	0.040170	0.00766	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.28	-0.42	63.53	1.28	0	0	0	0
4064	4104	0.006220	0.040170	0.00766	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.28	-0.42	63.53	1.28	0	0	0	0
4066	4068	0.013000	0.057970	0.00850	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.34	21.72	13.42	-22.23	0	0	0	0
4066	4107	0.003160	0.020430	0.00390	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.10	37.69	89.38	-36.26	0	0	0	0
4066	4107	0.003160	0.020430	0.00390	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.10	37.69	89.38	-36.26	0	0	0	0
4111	4067	0.003460	0.023620	0.00402	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-182.47	21.33	183.67	-13.58	0	0	0	0
4194	4067	0.004730	0.032940	0.00539	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.14	14.35	-165.81	-5.67	0	0	0	0
4194	4067	0.004730	0.032940	0.00539	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.14	14.35	-165.81	-5.67	0	0	0	0
4194	4067	0.004730	0.032940	0.00539	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.14	14.35	-165.81	-5.67	0	0	0	0
4068	4103	0.009730	0.055550	0.00835	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.95	-13.27	-31.84	13.06	0	0	0	0
4068	4186	0.018550	0.082680	0.01212	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.36	27.57	74.48	-23.80	0	0	0	0
4069	4072	0.006810	0.038920	0.00585	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.71	-0.22	13.72	-0.28	0	0	0	0
4071	4070	0.001210	0.042920	0.00000	353.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-184.40	-27.73	184.82	42.77	0	0	0	0
4071	4070	0.001210	0.042920	0.00000	353.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-184.40	-27.73	184.82	42.77	0	0	0	0
4070	4183	0.002000	0.020000	0.07000	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-147.78	-13.80	148.20	10.84	0	0	0	0
4070	4192	0.001370	0.014210	0.04843	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.94	-35.87	111.11	32.71	0	0	0	0
4070	4192	0.001370	0.014210	0.04843	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.94	-35.87	111.11	32.71	0	0	0	0
4106	4071	0.009000	0.040100	0.00588	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.60	27.00	87.35	-24.28	0	0	0	0
4072	4156	0.006710	0.027800	0.00472	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.44	-14.46	-109.60	17.47	0	0	0	0
4072	4168	0.002840	0.019810	0.00324	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.94	0.05	88.16	1.17	0	0	0	0
4072	4168	0.002840	0.019810	0.00324	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.94	0.05	88.16	1.17	0	0	0	0
4074	4073	0.000460	0.017170	0.00000	397.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-266.14	64.73	266.46	-52.53	0	0	0	0
4074	4073	0.000460	0.017170	0.00000	397.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-266.14	64.73	266.46	-52.53	0	0	0	0
4075	4073	0.001500	0.063180	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4076	4073	0.001500	0.059940	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	175.84	23.56	-175.39	-5.78	0	0	0	0
4077	4073	0.001350	0.068170	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	97.06	17.97	-96.94	-11.71	0	0	0	0
4146	4073	0.006000	0.060000	0.11500	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.38	-0.42	-168.73	4.91	0	0	0	0
4073	4183	0.010150	0.072480	0.13214	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-277.60	60.79	285.58	-17.51	0	0	0	0
4192	4073	0.006200	0.064490	0.21975	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	301.54	-10.16	-296.13	43.68	0	0	0	0
4155	4074	0.010130	0.057860	0.00869	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.72	-20.52	56.07	21.61	0	0	0	0
4120	4078	0.003250	0.019490	0.00265	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.13	12.91	-29.10	-12.96	0	0	0	0
4078	4180	0.015690	0.089590	0.01346	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.07	-0.95	4.08	-0.34	0	0	0	0
4079	4157	0.003380	0.023080	0.00393	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	175.70	-7.01	-174.69	13.50	0	0	0	0
4079	4157	0.003380	0.023080	0.00393	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	175.70	-7.01	-174.69	13.50	0	0	0	0
4081	4080	0.001120	0.060240	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-104.82	-19.61	104.94	26.26	0	0	0	0
4081	4080	0.001120	0.060240	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-104.82	-19.61	104.94	26.26	0	0	0	0
4082	4080	0.001210	0.050530	0.00000	342.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	242.72	29.65	-242.05	-1.72	0	0	0	0
4083	4080	0.001110	0.046550	0.00000	342.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	242.72	30.42	-242.11	-4.67	0	0	0	0
4084	4080	0.000390	0.025380	0.00000	338.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	242.72	46.21	-242.50	-31.89	0	0	0	0
4085	4080	0.000540	0.021760	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	168.05	48.81	-167.89	-42.65	0	0	0	0
4140	4080	0.004210	0.043770	0.14917	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-185.41	24.56	186.81	-25.87	0	0	0	0
4080	4151	0.004840	0.050330	0.17151	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	206.96	-13.61	-205.01	15.82	0	0	0	0
4080	4181	0.004090	0.039940	0.07686	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-220.72	44.18	222.69	-33.04	0	0	0	0
4183	4080	0.002000	0.020000	0.07000	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-506.67	18.50	511.62	23.70	0	0	0	0
4086	4106	0.021920	0.095920	0.01461	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.23	39.77	49.06	-37.64	0	0	0	0
4110	4086	0.016410	0.071790	0.01093	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.79	-13.60	48.18	14.21	0	0	0	0
4156	4087	0.005630	0.024630	0.00375	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.09	-85.73	37.59	87.52	0	0	0	0
4090	4089	0.014510	0.587640	0.00000	28.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4091	4089	0.004270	0.200360	0.00000	37.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	23.43	2.45	-23.41	-1.36	0	0	0	0
4092	4089	0.003400	0.125390	0.00000	48.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4093	4089	0.014050	0.242960	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.92	1.30	-27.81	0.56	0	0	0	0
4094	4089	0.002380	0.092150	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.92	4.86	-27.90	-4.14	0	0	0	0
4095	4089	0.007700	0.186650	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.92	2.14	-27.86	-0.71	0	0	0	0
4096	4089	0.012480	0.294420	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4097	4089	0.009250	0.211510	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.92	1.87	-27.85	-0.24	0	0	0	0
4098	4089	0.010410	0.224750	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4089	4194	0.016370	0.067930	0.01153	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.23	22.71	75.21	-19.81	0	0	0	0
4169	4099	0.009150	0.062500	0.01063	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.28	1.77	56.57	-0.79	0	0	0	0
4169	4099	0.009150	0.062500	0.01063	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.28	1.77	56.57	-0.79	0	0	0	0
4100	4120	0.001860	0.007730	0.00131	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.77	26.46	-75.65	-26.09	0	0	0	0
4150	4100	0.002160	0.013930	0.00266	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-122.67	-6.57	123.00	8.45	0	0	0	0
4150	4100	0.002160	0.013930	0.00266	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-122.67	-6.57	123.00	8.45	0	0	0	0
4168	4100	0.001850	0.012870	0.00210	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.42	21.08	-124.13	-19.24	0	0	0	0
4168	4100	0.001850	0.012870	0.00210	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.42	21.08	-124.13	-19.24	0	0	0	0
4168	4100	0.001850	0.012870	0.00210	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.42	21.08	-124.13	-19.24	0	0	0	0
4175	4101	0.019310	0.080130	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.03	15.74	-61.28	-14.04	0	0	0	0
4197	4101	0.020220	0.090110	0.01321	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.39	10.67	-79.14	-6.44	0	0	0	0
4126	4102	0.004110	0.026520	0.00506	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.45	-22.38	-154.44	28.34	0	0	0	0
4126	4102	0.004110	0.026520	0.00506	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.45	-22.38	-154.44	28.34	0	0	0	0
4102	4171	0.006340	0.043340	0.00737	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	142.36	-31.76	-141.03	40.12	0	0	0	0
4102	4171	0.006340	0.043340	0.00737	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	142.36	-31.76	-141.03	40.12	0	0	0	0
4105	4104	0.003850	0.088710	0.00000	128.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.50	11.88	-67.32	-7.80	0	0	0	0
4105	4104	0.003850	0.088710	0.00000	128.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.50	11.88	-67.32	-7.80	0	0	0	0
4145	4104	0.012940	0.031090	0.00422	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.56	-13.38	7.59	13.03	0	0	0	0
4170	4108	0.008180	0.035800	0.00545	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.08	-4.95	85.68	7.06	0	0	0	0
4109	4156	0.003730	0.021270	0.00320	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.58	-37.34	38.69	37.66	0	0	0	0
4110	4171	0.028860	0.119740	0.02032	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.56	-2.64	9.58	0.68	0	0	0	0
4186	4111	0.008610	0.038400	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.63	53.67	78.40	-50.82	0	0	0	0
4124	4112	0.019320	0.131960	0.02245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.62	8.77	105.70	3.12	0	0	0	0
4124	4112	0.019320	0.131960	0.02245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.62	8.77	105.70	3.12	0	0	0	0
4112	4141	0.006600	0.045990	0.00752	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.49	-3.91	109.24	8.33	0	0	0	0
4112	4141	0.006600	0.045990	0.00752	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.49	-3.91	109.24	8.33	0	0	0	0
4114	4113	0.000720	0.018740	0.00000	387.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-212.00	-36.40	212.32	44.78	0	0	0	0
4115	4113	0.001010	0.054050	0.00000	180.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	131.43	28.40	-131.26	-19.37	0	0	0	0
4116	4113	0.001620	0.056860	0.00000	180.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	123.76	25.71	-123.52	-17.31	0	0	0	0
4146	4113	0.002500	0.024480	0.04711	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.43	3.25	13.44	-8.17	0	0	0	0
4190	4114	0.002370	0.016160	0.00275	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.72	-22.76	86.90	23.75	0	0	0	0
4190	4114	0.002370	0.016160	0.00275	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.72	-22.76	86.90	23.75	0	0	0	0
4117	4172	0.014890	0.061760	0.01048	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.61	-8.89	-79.66	11.75	0	0	0	0
4139	4118	0.014700	0.083950	0.01262	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.43	-6.16	-31.27	5.81	0	0	0	0
4148	4118	0.024600	0.140510	0.02111	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.30	8.21	17.39	-9.74	0	0	0	0
4164	4119	0.024530	0.167600	0.02851	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.00	11.22	69.15	-6.26	0	0	0	0
4122	4157	0.003130	0.021830	0.00357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.88	31.31	122.36	-28.33	0	0	0	0
4122	4157	0.003130	0.021830	0.00357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.88	31.31	122.36	-28.33	0	0	0	0
4123	4180	0.016370	0.098260	0.01333	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.98	8.21	34.18	-8.28	0	0	0	0
4128	4124	0.020440	0.132010	0.02518	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.71	20.78	91.43	-12.22	0	0	0	0
4128	4124	0.020440	0.132010	0.02518	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.71	20.78	91.43	-12.22	0	0	0	0
6264	4125	0.032180	0.078650	0.01030	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.00	-4.52	-48.23	5.35	0	0	0	0
4193	4126	0.005220	0.036400	0.00595	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.19	4.19	-146.09	2.89	0	0	0	0
4193	4126	0.005220	0.036400	0.00595	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.19	4.19	-146.09	2.89	0	0	0	0
4193	4126	0.005220	0.036400	0.00595	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.19	4.19	-146.09	2.89	0	0	0	0
4144	4127	0.021010	0.126160	0.01712	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.45	-16.09	-25.26	15.53	0	0	0	0
4129	4130	0.037480	0.090020	0.01222	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.14	-8.58	-26.85	7.95	0	0	0	0
4129	4176	0.023590	0.141660	0.01922	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.65	3.33	46.11	-2.60	0	0	0	0
4130	4179	0.013860	0.079160	0.01190	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.37	14.82	-17.30	-15.66	0	0	0	0
4132	4131	0.000280	0.016790	0.00000	246.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-101.64	-9.63	101.67	11.29	0	0	0	0
4132	4131	0.000280	0.016790	0.00000	246.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-101.64	-9.63	101.67	11.29	0	0	0	0
4133	4131	0.001990	0.071590	0.00000	101.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4134	4131	0.001980	0.147410	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.21	-3.73	-10.21	3.90	0	0	0	0
4135	4131	0.003140	0.140140	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.21	-3.73	-10.21	3.89	0	0	0	0
4136	4131	0.003150	0.184090	0.00000	105.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.21	-3.73	-10.21	3.94	0	0	0	0
4137	4131	0.002180	0.080440	0.00000	140.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4138	4131	0.000580	0.037620	0.00000	135.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4131	6308	0.007390	0.052810	0.09628	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.65	2.23	-33.57	-11.80	0	0	0	0
4132	4143	0.020060	0.083240	0.01413	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.16	7.07	-57.51	-5.82	0	0	0	0
6357	4132	0.018270	0.079940	0.01217	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.65	6.17	62.32	-4.49	0	0	0	0
4139	4144	0.008820	0.050380	0.00757	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.97	-11.22	-41.80	11.46	0	0	0	0
4139	4169	0.011440	0.050020	0.00762	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.02	14.38	84.87	-11.38	0	0	0	0
4141	4140	0.000720	0.032230	0.00000	428.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-182.78	0.77	183.01	9.38	0	0	0	0
4142	4140	0.000540	0.027890	0.00000	168.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	141.00	27.34	-140.90	-22.02	0	0	0	0
4140	4151	0.004110	0.029360	0.05353	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.86	6.82	-77.63	-10.80	0	0	0	0
4140	4196	0.016390	0.117060	0.21342	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.43	-18.74	-64.77	0.72	0	0	0	0
4141	4165	0.019750	0.081940	0.01390	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.73	38.31	114.34	-28.96	0	0	0	0
4189	4143	0.027610	0.114550	0.01944	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.64	-1.62	43.14	1.75	0	0	0	0
4147	4146	0.000200	0.012300	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-272.41	4.89	272.55	3.77	0	0	0	0
4146	4196	0.002410	0.025060	0.08540	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-214.75	-3.30	215.80	5.18	0	0	0	0
4146	4196	0.002410	0.025060	0.08540	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-214.75	-3.30	215.80	5.18	0	0	0	0
4148	4179	0.031490	0.189100	0.02566	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.66	-12.36	-2.62	10.01	0	0	0	0
4173	4149	0.026120	0.116410	0.01707	170.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.02	-8.82	-62.93	11.96	0	0	0	0
4149	4182	0.007740	0.052860	0.00899	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.72	-7.58	55.97	8.36	0	0	0	0
4152	4151	0.001430	0.083620	0.00000	78.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.16	-6.47	-31.15	7.28	0	0	0	0
4152	4151	0.001430	0.083620	0.00000	78.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.16	-6.47	-31.15	7.28	0	0	0	0
4153	4151	0.000600	0.016120	0.00000	381.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.40	60.32	-212.13	-53.01	0	0	0	0
4151	4158	0.006090	0.063340	0.21583	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-217.51	44.30	220.42	-36.53	0	0	0	0
4164	4155	0.004120	0.026610	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.97	-11.79	-65.79	12.45	0	0	0	0
4159	4158	0.000600	0.025110	0.00000	620.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-297.54	-40.62	298.08	63.25	0	0	0	0
4159	4158	0.000600	0.025110	0.00000	620.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-297.54	-40.62	298.08	63.25	0	0	0	0
4160	4158	0.000470	0.024190	0.00000	298.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	197.22	64.87	-197.03	-55.04	0	0	0	0
4161	4158	0.000810	0.059280	0.00000	296.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	87.79	27.19	-87.72	-22.47	0	0	0	0
4162	4158	0.002010	0.058670	0.00000	293.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.46	26.14	-112.21	-18.76	0	0	0	0
4163	4158	0.003700	0.150660	0.00000	74.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.72	17.74	-139.61	-17.03	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.72	17.74	-139.61	-17.03	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.72	17.74	-139.61	-17.03	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.72	17.74	-139.61	-17.03	0	0	0	0
4166	4165	0.002170	0.092060	0.00000	132.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.38	-14.47	-75.25	19.78	0	0	0	0
4166	4165	0.002170	0.092060	0.00000	132.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.38	-14.47	-75.25	19.78	0	0	0	0
4186	4167	0.014530	0.063590	0.00968	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.90	13.75	34.10	-13.87	0	0	0	0
4180	4170	0.008150	0.035670	0.00543	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.01	5.57	49.22	-5.21	0	0	0	0
6221	4172	0.014920	0.065290	0.00994	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.61	23.71	-32.38	-23.73	0	0	0	0
4172	6346	0.011890	0.052020	0.00792	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.73	-0.01	-69.17	1.69	0	0	0	0
7030	4173	0.023820	0.104230	0.01587	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.46	-0.95	-76.07	5.40	0	0	0	0
6015	4174	0.007220	0.029950	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.94	-53.40	-62.46	54.88	0	0	0	0
6276	4174	0.011730	0.048650	0.00826	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.99	-27.80	43.29	28.21	0	0	0	0
4176	4175	0.021940	0.095980	0.01462	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.08	-4.14	-65.19	6.47	0	0	0	0
4177	4176	0.005300	0.112740	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	-0.07	-56.09	3.37	0	0	0	0
4177	4176	0.005300	0.112740	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	-0.07	-56.09	3.37	0	0	0	0
4178	6253	0.026560	0.116180	0.01769	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.52	23.98	68.83	-20.10	0	0	0	0
4182	4181	0.003210	0.093060	0.00000	169.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-78.65	-14.79	78.85	20.69	0	0	0	0
7274	4181	0.010110	0.072250	0.13172	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.38	-29.25	-121.84	26.57	0	0	0	0
4184	4183	0.001130	0.061340	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-224.57	-0.89	225.13	31.41	0	0	0	0
4191	4184	0.012230	0.083580	0.01422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.46	-9.08	-37.28	8.87	0	0	0	0
4191	4184	0.012230	0.083580	0.01422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.46	-9.08	-37.28	8.87	0	0	0	0
4184	4194	0.006490	0.045220	0.00739	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	149.57	-8.42	-148.13	17.69	0	0	0	0
4184	4194	0.006490	0.045220	0.00739	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	149.57	-8.42	-148.13	17.69	0	0	0	0
4187	4189	0.028990	0.126820	0.01931	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.22	8.30	26.44	-9.25	0	0	0	0
4193	4192	0.000360	0.023960	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-206.60	-21.03	206.75	31.09	0	0	0	0
4193	4192	0.000360	0.023960	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-206.60	-21.03	206.75	31.09	0	0	0	0
4193	4192	0.000360	0.023960	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-206.60	-21.03	206.75	31.09	0	0	0	0
4196	4195	0.000080	0.005760	0.00000	1233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-480.54	-21.15	480.72	33.63	0	0	0	0
4195	6239	0.002650	0.032100	2.13231	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-411.72	-46.88	416.02	-129.01	0	0	0	0
4197	4196	0.000720	0.032360	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-113.62	-6.11	113.70	10.06	0	0	0	0
5003	5181	0.002330	0.010260	0.00478	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.89	-10.49	41.94	10.22	0	0	0	0
5213	5003	0.001270	0.007200	0.00387	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.11	-7.54	-77.03	7.60	0	0	0	0
5003	5436	0.004550	0.019360	0.00968	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.28	-29.31	-5.24	28.52	0	0	0	0
5004	5426	0.007570	0.042760	0.02300	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.99	-16.71	-64.64	16.40	0	0	0	0
5476	5004	0.004000	0.022600	0.01216	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.92	-13.19	-76.68	13.40	0	0	0	0
5133	5005	0.008460	0.035980	0.01800	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.92	-0.64	21.96	-1.05	0	0	0	0
5005	5435	0.007390	0.032560	0.01515	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.90	-1.49	30.97	0.23	0	0	0	0
5006	5072	0.000740	0.005430	0.00308	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-168.05	26.56	168.27	-25.28	0	0	0	0
5006	5072	0.000740	0.005430	0.00308	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-168.05	26.56	168.27	-25.28	0	0	0	0
5006	5072	0.000740	0.005430	0.00308	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-168.05	26.56	168.27	-25.28	0	0	0	0
5289	5006	0.000650	0.004980	0.00262	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-158.59	53.32	158.77	-52.18	0	0	0	0
5289	5006	0.000650	0.004980	0.00262	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-158.59	53.32	158.77	-52.18	0	0	0	0
5006	5294	0.004950	0.021070	0.01054	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.43	-3.70	-86.06	4.24	0	0	0	0
5007	5012	0.001100	0.006450	0.00322	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.17	11.45	-129.98	-10.66	0	0	0	0
5165	5007	0.000880	0.006480	0.00367	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	202.59	34.24	-202.22	-31.87	0	0	0	0
5134	5008	0.010090	0.057060	0.03069	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.58	18.06	127.18	-12.15	0	0	0	0
5347	5008	0.011470	0.050550	0.02353	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.49	2.79	32.61	-4.67	0	0	0	0
5396	5008	0.003970	0.029090	0.01648	400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	168.48	-8.37	-167.38	14.67	0	0	0	0
5294	5009	0.001750	0.007690	0.00358	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.87	-78.09	-23.75	78.25	0	0	0	0
5311	5009	0.001600	0.007040	0.00328	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.43	-29.94	-14.41	29.69	0	0	0	0
5482	5009	0.001390	0.006100	0.00284	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.74	126.42	-24.51	-125.70	0	0	0	0
5010	5096	0.001270	0.009690	0.00509	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-169.21	18.42	169.58	-16.11	0	0	0	0
5010	5096	0.001270	0.009690	0.00509	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-169.21	18.42	169.58	-16.11	0	0	0	0
5386	5010	0.001060	0.008030	0.00422	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.16	37.92	102.28	-37.39	0	0	0	0
5386	5010	0.001060	0.008030	0.00422	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.16	37.92	102.28	-37.39	0	0	0	0
5011	5054	0.007460	0.043710	0.02183	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.58	8.53	-80.09	-7.88	0	0	0	0
8084	5011	0.005450	0.031930	0.01595	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.65	11.56	-88.22	-10.70	0	0	0	0
5012	5017	0.006630	0.029200	0.01359	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.66	-12.38	-48.49	11.77	0	0	0	0
5013	5101	0.007980	0.033940	0.01697	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.23	5.47	-63.92	-5.93	0	0	0	0
5156	5013	0.006450	0.028410	0.01322	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.91	-34.33	-78.46	34.92	0	0	0	0
5013	5226	0.007450	0.032830	0.01528	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.11	1.77	5.11	-3.38	0	0	0	0
5014	5455	0.005560	0.032570	0.01626	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.54	19.76	60.77	-20.05	0	0	0	0
5016	5015	0.000150	0.014170	0.00000	1206.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-571.61	20.29	572.10	25.76	0	0	0	0
5016	5015	0.000150	0.014170	0.00000	1206.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-571.61	20.29	572.10	25.76	0	0	0	0
5063	5015	0.000280	0.003360	0.22327	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-307.06	222.99	307.46	-240.78	0	0	0	0
5015	5164	0.000440	0.005340	0.35461	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	249.92	-40.42	-249.64	7.96	0	0	0	0
5361	5015	0.000440	0.005300	0.35460	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1817.50	-115.87	-1803.00	254.77	0	0	0	0
5015	5479	0.000570	0.006860	0.45585	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.42	-25.10	-101.36	-20.19	0	0	0	0
5265	5016	0.001280	0.009720	0.00511	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-214.96	37.04	215.56	-32.97	0	0	0	0
5265	5016	0.001280	0.009720	0.00511	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-214.96	37.04	215.56	-32.97	0	0	0	0
5265	5016	0.001280	0.009720	0.00511	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-214.96	37.04	215.56	-32.97	0	0	0	0
5420	5016	0.001350	0.010280	0.00540	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-157.35	-1.50	157.69	3.50	0	0	0	0
5420	5016	0.001350	0.010280	0.00540	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-157.35	-1.50	157.69	3.50	0	0	0	0
5218	5017	0.004800	0.020410	0.01021	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.70	6.15	-38.63	-6.84	0	0	0	0
5017	5315	0.005230	0.022250	0.01113	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.26	-8.85	-72.97	8.98	0	0	0	0
5019	5018	0.000580	0.025980	0.00000	590.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-118.72	-3.26	118.80	6.90	0	0	0	0
5020	5018	0.000320	0.033260	0.00000	557.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.00	-16.74	-89.97	19.53	0	0	0	0
5055	5018	0.000340	0.004140	0.27523	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-641.90	8.95	643.29	-19.80	0	0	0	0
5018	5236	0.000370	0.007530	0.52503	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-690.90	15.69	692.66	-33.17	0	0	0	0
5018	5236	0.000370	0.007530	0.52503	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-690.90	15.69	692.66	-33.17	0	0	0	0
5018	5413	0.000340	0.006950	0.48479	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	709.69	-38.01	-708.00	23.60	0	0	0	0
5019	5176	0.005610	0.032880	0.01642	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	118.72	3.26	-117.94	-0.30	0	0	0	0
5022	5021	0.000100	0.010050	0.00000	1375.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-645.14	3.64	645.56	38.24	0	0	0	0
5022	5021	0.000100	0.010050	0.00000	1375.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-645.14	3.64	645.56	38.24	0	0	0	0
5023	5021	0.000280	0.026930	0.00000	245.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5021	5401	0.000290	0.006000	0.41836	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1080.04	-51.59	1083.42	79.10	0	0	0	0
5021	5413	0.000560	0.011390	0.79467	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1214.71	72.08	1223.02	16.76	0	0	0	0
5479	5021	0.000210	0.004350	0.30317	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1001.52	110.44	1003.64	-96.99	0	0	0	0
5249	5022	0.001730	0.013140	0.00690	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-219.14	-11.47	219.98	17.19	0	0	0	0
5249	5022	0.001730	0.013140	0.00690	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-219.14	-11.47	219.98	17.19	0	0	0	0
5306	5022	0.002630	0.020000	0.01050	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.04	31.42	113.40	-29.73	0	0	0	0
5306	5022	0.002630	0.020000	0.01050	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.04	31.42	113.40	-29.73	0	0	0	0
5022	5441	0.003410	0.025940	0.01362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	241.64	-10.96	-239.64	24.80	0	0	0	0
5022	5441	0.003410	0.025940	0.01362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	241.64	-10.96	-239.64	24.80	0	0	0	0
5140	5024	0.003810	0.016790	0.00781	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.12	0.21	47.20	-0.63	0	0	0	0
5024	5182	0.003000	0.013230	0.00616	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.97	-7.23	-14.97	6.64	0	0	0	0
5452	5024	0.009230	0.052170	0.02806	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	114.27	10.31	-113.10	-6.57	0	0	0	0
5453	5025	0.004950	0.037680	0.01978	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-137.79	22.86	138.76	-17.41	0	0	0	0
5453	5025	0.004950	0.037680	0.01978	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-137.79	22.86	138.76	-17.41	0	0	0	0
5025	5473	0.003220	0.023570	0.01336	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-175.99	6.86	177.00	-0.82	0	0	0	0
5025	5473	0.003220	0.023570	0.01336	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-175.99	6.86	177.00	-0.82	0	0	0	0
5026	5104	0.001400	0.010630	0.00558	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.54	17.13	75.63	-17.03	0	0	0	0
5026	5104	0.001400	0.010630	0.00558	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.54	17.13	75.63	-17.03	0	0	0	0
5026	5375	0.001360	0.007980	0.00399	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.97	-54.41	-79.84	54.77	0	0	0	0
5027	5098	0.002940	0.016590	0.00893	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.69	-113.22	-11.30	114.48	0	0	0	0
5027	5469	0.001570	0.011960	0.00628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.08	11.62	-45.04	-11.98	0	0	0	0
5027	5469	0.001570	0.011960	0.00628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.08	11.62	-45.04	-11.98	0	0	0	0
5027	5481	0.002060	0.015640	0.00821	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-175.96	68.98	176.71	-64.13	0	0	0	0
5097	5028	0.000960	0.007030	0.00399	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.00	-25.31	-157.75	26.71	0	0	0	0
5097	5028	0.000960	0.007030	0.00399	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.00	-25.31	-157.75	26.71	0	0	0	0
5028	5233	0.001650	0.009660	0.00482	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	151.52	-43.62	-151.11	45.54	0	0	0	0
5028	5478	0.003940	0.017360	0.00808	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	154.63	-12.45	-153.69	15.82	0	0	0	0
5029	5142	0.004770	0.026990	0.01452	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.82	-3.15	-83.49	3.58	0	0	0	0
5461	5029	0.003760	0.022020	0.01099	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.94	1.40	-96.59	-0.47	0	0	0	0
5312	5030	0.004230	0.024780	0.01237	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.76	-14.06	27.80	13.08	0	0	0	0
5030	5430	0.003260	0.024800	0.01302	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.41	-35.64	107.83	37.55	0	0	0	0
5031	5296	0.003450	0.020200	0.01009	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.19	9.26	82.42	-8.90	0	0	0	0
5408	5031	0.005130	0.022630	0.01054	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.73	20.65	39.83	-21.26	0	0	0	0
5032	5090	0.003040	0.017180	0.00924	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.31	-51.96	-116.81	53.90	0	0	0	0
5214	5032	0.002200	0.009690	0.00451	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.72	1.54	55.79	-1.68	0	0	0	0
5032	5228	0.002300	0.017510	0.00919	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.25	0.84	153.80	2.41	0	0	0	0
5032	5228	0.002300	0.017510	0.00919	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.25	0.84	153.80	2.41	0	0	0	0
5329	5032	0.001880	0.008290	0.00386	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.07	-38.23	86.24	38.60	0	0	0	0
5034	5033	0.000090	0.005460	0.00000	1209.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-720.25	-82.51	720.72	110.87	0	0	0	0
5035	5033	0.000840	0.079580	0.00000	243.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5036	5033	0.000770	0.050060	0.00000	255.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5037	5033	0.000150	0.012160	0.00000	985.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.74	67.42	-93.72	-65.87	0	0	0	0
5038	5033	0.000130	0.012550	0.00000	989.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.74	65.51	-93.72	-63.93	0	0	0	0
5039	5033	0.000080	0.005520	0.00000	994.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.74	148.82	-93.71	-147.18	0	0	0	0
5040	5033	0.000310	0.016430	0.00000	993.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.74	49.30	-93.70	-47.53	0	0	0	0
5041	5033	0.000210	0.011420	0.00000	1001.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.74	71.23	-93.71	-69.71	0	0	0	0
5042	5033	0.000130	0.013450	0.00000	988.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.74	61.20	-93.72	-59.58	0	0	0	0
5033	5047	0.000400	0.008140	0.56760	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-884.21	84.72	887.31	-79.48	0	0	0	0
5033	5350	0.000180	0.003670	0.25593	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.30	131.01	-166.21	-155.34	0	0	0	0
5033	5384	0.000060	0.001150	0.08036	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	559.48	127.20	-559.28	-131.70	0	0	0	0
5034	5313	0.001140	0.008360	0.00474	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.46	20.27	-182.08	-17.96	0	0	0	0
5034	5313	0.001140	0.008360	0.00474	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.46	20.27	-182.08	-17.96	0	0	0	0
5034	5313	0.001140	0.008360	0.00474	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.46	20.27	-182.08	-17.96	0	0	0	0
5371	5034	0.003300	0.019340	0.00966	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.08	-4.35	117.53	6.02	0	0	0	0
5043	5152	0.005980	0.035040	0.01750	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.61	-17.25	-5.60	15.65	0	0	0	0
5043	5284	0.007580	0.044450	0.02220	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.71	-2.04	74.14	2.34	0	0	0	0
5044	5153	0.003100	0.023600	0.01239	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-187.69	26.64	188.81	-19.36	0	0	0	0
5044	5153	0.003100	0.023600	0.01239	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-187.69	26.64	188.81	-19.36	0	0	0	0
5185	5044	0.003200	0.024310	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-177.88	35.85	178.94	-29.12	0	0	0	0
5185	5044	0.003200	0.024310	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-177.88	35.85	178.94	-29.12	0	0	0	0
5046	5045	0.000310	0.021140	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-171.38	-4.73	171.47	10.82	0	0	0	0
5045	5120	0.001270	0.015390	1.02213	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-262.78	-119.60	263.69	24.42	0	0	0	0
5260	5045	0.000500	0.006030	0.40075	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1415.18	101.32	1425.09	-22.74	0	0	0	0
5413	5045	0.000550	0.006720	0.44670	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-663.01	-55.99	665.41	39.82	0	0	0	0
5286	5046	0.011500	0.050690	0.02360	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.25	19.25	94.28	-17.11	0	0	0	0
5048	5047	0.000130	0.012530	0.00000	1354.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-607.68	-61.81	608.17	108.81	0	0	0	0
5047	5179	0.000540	0.010970	0.76512	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-357.92	-88.75	358.61	24.34	0	0	0	0
5047	5260	0.000780	0.009440	0.62704	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1123.82	119.05	1133.68	-63.60	0	0	0	0
5047	5444	0.000190	0.002350	0.15601	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.74	-59.63	13.75	43.80	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.48	-1.15	105.79	2.38	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.48	-1.15	105.79	2.38	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.48	-1.15	105.79	2.38	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.48	-1.15	105.79	2.38	0	0	0	0
5050	5049	0.000300	0.025000	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-315.21	1.97	315.51	22.68	0	0	0	0
5051	5049	0.000240	0.016330	0.00000	409.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	84.46	43.11	-84.44	-41.68	0	0	0	0
5052	5049	0.000670	0.049900	0.00000	308.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-112.33	2.49	112.41	3.73	0	0	0	0
5049	5304	0.000590	0.007130	0.47354	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	856.81	-101.55	-852.51	105.39	0	0	0	0
5049	5350	0.000700	0.008500	0.56460	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	899.12	-56.83	-893.54	67.37	0	0	0	0
5049	8074	0.001420	0.029030	2.02497	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-540.15	-110.55	544.24	-15.94	0	0	0	0
8126	5049	0.006000	0.010000	0.83000	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1006.94	-324.28	-945.44	340.45	0	0	0	0
5454	5050	0.002790	0.021250	0.01116	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.87	12.34	125.31	-10.14	0	0	0	0
5454	5050	0.002790	0.021250	0.01116	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.87	12.34	125.31	-10.14	0	0	0	0
5052	8038	0.013000	0.054000	0.02700	186.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.69	9.23	-44.42	-10.81	0	0	0	0
5052	8124	0.013000	0.054000	0.02700	186.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.64	-11.72	-67.04	11.49	0	0	0	0
5173	5053	0.000880	0.006470	0.00367	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.81	8.55	52.84	-8.73	0	0	0	0
5173	5053	0.000880	0.006470	0.00367	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.81	8.55	52.84	-8.73	0	0	0	0
5053	5357	0.001180	0.008950	0.00470	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.23	-12.92	129.43	13.99	0	0	0	0
5053	5357	0.001180	0.008950	0.00470	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.23	-12.92	129.43	13.99	0	0	0	0
5054	5223	0.005430	0.030690	0.01651	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.92	1.88	-58.73	-2.44	0	0	0	0
5056	5055	0.000230	0.012090	0.00000	913.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-124.07	-7.73	124.11	9.59	0	0	0	0
5057	5055	0.000230	0.013240	0.00000	1036.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5058	5055	0.000310	0.019280	0.00000	1023.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	251.16	-19.46	-250.97	31.69	0	0	0	0
5055	5196	0.000340	0.004100	0.27500	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	768.76	-50.23	-766.76	46.60	0	0	0	0
5187	5056	0.013550	0.057650	0.02883	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.66	-13.66	-20.58	11.11	0	0	0	0
5197	5056	0.007500	0.043970	0.02196	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.43	17.45	104.26	-14.82	0	0	0	0
5060	5059	0.003780	0.078110	0.00000	151.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-51.81	9.88	51.91	-7.73	0	0	0	0
5059	5426	0.005070	0.028680	0.01543	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.36	14.49	-67.12	-14.65	0	0	0	0
8148	5059	0.003960	0.030120	0.01581	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	119.84	9.46	-119.27	-6.76	0	0	0	0
5061	5060	0.003050	0.134640	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-43.88	21.52	43.95	-18.49	0	0	0	0
5060	8065	0.007190	0.041060	0.00617	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.85	8.61	-7.84	-9.17	0	0	0	0
5062	5061	0.006970	0.178190	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-43.74	-12.39	43.88	16.06	0	0	0	0
5064	5063	0.000130	0.009010	0.00000	1277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-824.76	-49.21	825.64	110.32	0	0	0	0
5064	5063	0.000130	0.009010	0.00000	1277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-824.76	-49.21	825.64	110.32	0	0	0	0
5065	5063	0.000250	0.017540	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.57	5.40	-10.57	-5.38	0	0	0	0
5066	5063	0.001420	0.091650	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5067	5063	0.000110	0.010760	0.00000	1078.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	437.05	182.72	-436.81	-159.96	0	0	0	0
5068	5063	0.000170	0.011300	0.00000	1073.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	437.05	172.59	-436.69	-149.07	0	0	0	0
5069	5063	0.000210	0.012020	0.00000	1079.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	437.05	162.05	-436.62	-137.44	0	0	0	0
5063	5304	0.000780	0.009500	0.63080	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	236.42	-30.15	-235.99	-29.08	0	0	0	0
5322	5063	0.000260	0.003140	0.20858	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-849.16	69.94	851.01	-68.95	0	0	0	0
5063	5401	0.000500	0.010160	0.70838	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1110.96	107.32	1117.09	-54.99	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	231.50	5.20	-231.00	-1.74	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	231.50	5.20	-231.00	-1.74	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	231.50	5.20	-231.00	-1.74	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	231.50	5.20	-231.00	-1.74	0	0	0	0
5143	5064	0.000840	0.006420	0.00337	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-215.09	-15.95	215.48	18.60	0	0	0	0
5143	5064	0.000840	0.006420	0.00337	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-215.09	-15.95	215.48	18.60	0	0	0	0
5143	5064	0.000840	0.006420	0.00337	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-215.09	-15.95	215.48	18.60	0	0	0	0
5070	5128	0.002040	0.009020	0.00420	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.33	-18.45	-51.26	18.31	0	0	0	0
5425	5070	0.001110	0.006510	0.00325	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	126.16	3.43	-125.98	-2.70	0	0	0	0
5138	5071	0.003700	0.021680	0.01083	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.09	24.87	51.21	-25.30	0	0	0	0
5071	5359	0.004590	0.034880	0.01831	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.32	4.30	126.03	-0.82	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.26	-11.11	-169.93	13.20	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.26	-11.11	-169.93	13.20	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.26	-11.11	-169.93	13.20	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.26	-11.11	-169.93	13.20	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.26	-11.11	-169.93	13.20	0	0	0	0
5116	5072	0.001080	0.007900	0.00448	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-136.05	6.37	136.25	-5.34	0	0	0	0
5116	5072	0.001080	0.007900	0.00448	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-136.05	6.37	136.25	-5.34	0	0	0	0
5121	5073	0.005160	0.022720	0.01058	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.19	17.04	52.34	-17.49	0	0	0	0
5484	5073	0.011100	0.065050	0.03248	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.61	-15.86	-61.18	14.99	0	0	0	0
5074	5147	0.004300	0.032720	0.01718	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.87	14.62	-69.65	-14.64	0	0	0	0
5074	5331	0.003690	0.021610	0.01079	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.60	30.15	72.83	-29.88	0	0	0	0
5075	5267	0.021940	0.093330	0.04668	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.23	-0.95	-8.21	-3.69	0	0	0	0
5075	5377	0.024490	0.107910	0.05023	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.19	-0.17	12.22	-4.75	0	0	0	0
5077	5076	0.001500	0.065190	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-25.64	37.15	25.67	-35.90	0	0	0	0
5227	5076	0.005330	0.022680	0.01134	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.77	-36.59	-25.67	35.90	0	0	0	0
8108	5077	0.009710	0.058310	0.00791	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.96	-44.06	7.15	44.37	0	0	0	0
5160	5078	0.003990	0.017570	0.00818	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.43	5.00	-81.17	-4.63	0	0	0	0
5079	5138	0.001810	0.013790	0.00724	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-100.07	17.44	100.25	-16.80	0	0	0	0
5079	5138	0.001810	0.013790	0.00724	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-100.07	17.44	100.25	-16.80	0	0	0	0
5378	5079	0.001520	0.008910	0.00445	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-161.54	47.68	161.96	-45.69	0	0	0	0
5142	5080	0.005530	0.031270	0.01682	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.22	-0.90	-60.02	0.35	0	0	0	0
5080	5328	0.008660	0.038170	0.01777	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.40	-11.01	-22.35	9.47	0	0	0	0
5081	5163	0.005160	0.030240	0.01510	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.59	-9.08	102.13	10.66	0	0	0	0
5221	5081	0.005170	0.022800	0.01061	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.88	6.76	-0.88	-7.81	0	0	0	0
5081	5377	0.006800	0.039000	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.64	-8.56	-12.63	8.14	0	0	0	0
5082	5086	0.002190	0.012830	0.00641	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.56	53.81	47.68	-53.77	0	0	0	0
5082	5330	0.002140	0.012530	0.00625	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-200.12	22.14	200.99	-17.65	0	0	0	0
5082	5440	0.001070	0.006050	0.00326	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.46	-104.92	-145.12	106.55	0	0	0	0
5084	5083	0.000240	0.011460	0.00000	1295.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-657.69	-85.88	658.76	136.66	0	0	0	0
5083	5295	0.000070	0.001340	0.09371	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-701.18	-163.93	701.53	161.12	0	0	0	0
5083	5322	0.000700	0.008530	0.56646	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.60	-38.82	-2.60	-19.07	0	0	0	0
5083	5464	0.000200	0.002370	0.15714	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	288.39	92.74	-288.21	-106.58	0	0	0	0
5357	5084	0.001490	0.011340	0.00596	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.18	-5.65	144.50	7.45	0	0	0	0
5357	5084	0.001490	0.011340	0.00596	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.18	-5.65	144.50	7.45	0	0	0	0
5357	5084	0.001490	0.011340	0.00596	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.18	-5.65	144.50	7.45	0	0	0	0
5157	5085	0.002290	0.012930	0.00695	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.61	-28.39	-37.56	28.01	0	0	0	0
5085	5468	0.001810	0.007970	0.00371	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.74	-42.54	13.78	42.34	0	0	0	0
5086	5177	0.002880	0.016290	0.00876	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.26	11.52	23.29	-12.27	0	0	0	0
5086	5210	0.005270	0.023230	0.01081	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.12	-20.56	38.22	19.93	0	0	0	0
5086	5447	0.004510	0.019170	0.00959	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.33	36.73	78.68	-36.20	0	0	0	0
5257	5087	0.005960	0.026260	0.01222	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.22	5.03	35.30	-5.89	0	0	0	0
5087	5345	0.005690	0.032170	0.01731	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.29	15.89	79.67	-15.45	0	0	0	0
5087	5348	0.004800	0.028140	0.01405	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.86	-11.17	-39.78	10.27	0	0	0	0
5089	5088	0.003820	0.094180	0.00000	150.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5088	5290	0.003280	0.018510	0.00996	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.26	0.34	-70.10	-0.41	0	0	0	0
5088	5393	0.006140	0.036020	0.01799	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.26	-0.34	70.56	0.31	0	0	0	0
5090	5122	0.002770	0.012200	0.00568	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.07	39.64	26.14	-39.93	0	0	0	0
5090	5230	0.001890	0.008340	0.00388	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.89	34.58	59.98	-34.56	0	0	0	0
5090	5311	0.001670	0.009800	0.00489	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.03	15.98	-93.88	-15.57	0	0	0	0
5171	5091	0.003110	0.018230	0.00910	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.65	-7.38	-72.48	7.47	0	0	0	0
5091	5257	0.004940	0.028940	0.01445	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.15	-8.98	-66.92	8.91	0	0	0	0
5092	5186	0.005390	0.031620	0.01579	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.18	6.38	16.19	-7.84	0	0	0	0
5453	5092	0.008490	0.036110	0.01806	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.40	-9.16	-71.95	9.31	0	0	0	0
5475	5092	0.004720	0.026650	0.01434	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.24	20.71	70.50	-20.68	0	0	0	0
5093	5291	0.002990	0.017540	0.00876	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.13	75.58	-53.88	-74.95	0	0	0	0
5332	5093	0.003710	0.021750	0.01086	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.32	-44.68	108.83	46.60	0	0	0	0
5093	5434	0.001500	0.011410	0.00599	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.48	41.34	105.67	-40.50	0	0	0	0
5093	5434	0.001500	0.011410	0.00599	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.48	41.34	105.67	-40.50	0	0	0	0
5094	5381	0.003290	0.025000	0.01312	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.46	-3.81	-79.26	4.03	0	0	0	0
5485	5094	0.002370	0.017990	0.00945	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.28	-2.83	-82.13	3.06	0	0	0	0
5277	5095	0.003800	0.016760	0.00780	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.48	-58.20	8.61	58.00	0	0	0	0
5341	5095	0.002570	0.011340	0.00528	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.01	67.28	-40.85	-67.13	0	0	0	0
5305	5096	0.001760	0.012890	0.00730	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.79	-0.34	-161.33	2.98	0	0	0	0
5305	5096	0.001760	0.012890	0.00730	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.79	-0.34	-161.33	2.98	0	0	0	0
5305	5096	0.001760	0.012890	0.00730	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.79	-0.34	-161.33	2.98	0	0	0	0
5096	5412	0.002340	0.013730	0.00686	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.07	5.79	-82.91	-5.51	0	0	0	0
5097	5125	0.000780	0.005690	0.00322	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-199.28	13.62	199.59	-11.67	0	0	0	0
5097	5125	0.000780	0.005690	0.00322	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-199.28	13.62	199.59	-11.67	0	0	0	0
5098	5453	0.005290	0.040260	0.02114	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-134.12	62.29	135.26	-55.80	0	0	0	0
5098	5475	0.011910	0.050660	0.02533	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.79	35.68	10.97	-37.51	0	0	0	0
5099	5195	0.003080	0.017400	0.00936	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-142.35	143.94	143.55	-138.15	0	0	0	0
5099	5339	0.002660	0.015610	0.00779	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.71	48.46	-74.51	-48.10	0	0	0	0
5229	5100	0.000570	0.004140	0.00235	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.97	-19.68	120.05	20.06	0	0	0	0
5229	5100	0.000570	0.004140	0.00235	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.97	-19.68	120.05	20.06	0	0	0	0
5250	5100	0.001240	0.009100	0.00516	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.13	6.33	-197.64	-3.28	0	0	0	0
5250	5100	0.001240	0.009100	0.00516	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.13	6.33	-197.64	-3.28	0	0	0	0
5250	5100	0.001240	0.009100	0.00516	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.13	6.33	-197.64	-3.28	0	0	0	0
5100	5352	0.000560	0.004260	0.00224	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	165.18	-18.32	-165.03	19.28	0	0	0	0
5100	5352	0.000560	0.004260	0.00224	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	165.18	-18.32	-165.03	19.28	0	0	0	0
5231	5101	0.019680	0.086740	0.04038	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.96	-2.29	41.29	-0.48	0	0	0	0
5103	5102	0.000260	0.011400	0.00000	1345.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-656.12	-39.98	657.25	89.53	0	0	0	0
5103	5102	0.000260	0.011400	0.00000	1345.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-656.12	-39.98	657.25	89.53	0	0	0	0
5102	5304	0.000230	0.002770	0.18414	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-816.97	-62.74	818.49	62.37	0	0	0	0
5384	5102	0.000390	0.004700	0.31216	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	148.27	57.71	-148.17	-88.17	0	0	0	0
5464	5102	0.000280	0.003390	0.22498	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	349.70	9.44	-349.36	-28.15	0	0	0	0
5103	5130	0.001170	0.008560	0.00485	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.21	34.55	-113.05	-33.82	0	0	0	0
5103	5130	0.001170	0.008560	0.00485	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.21	34.55	-113.05	-33.82	0	0	0	0
5104	5199	0.005030	0.028430	0.01529	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.93	-23.75	-67.67	23.74	0	0	0	0
5447	5104	0.001350	0.010260	0.00539	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-175.03	-6.86	175.46	9.56	0	0	0	0
5447	5104	0.001350	0.010260	0.00539	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-175.03	-6.86	175.46	9.56	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.28	4.07	162.91	-0.18	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.28	4.07	162.91	-0.18	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.28	4.07	162.91	-0.18	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.28	4.07	162.91	-0.18	0	0	0	0
5106	5105	0.007090	0.197510	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5107	5105	0.009660	0.195270	0.00000	75.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5105	5148	0.002120	0.009000	0.00450	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.74	50.71	-41.65	-50.77	0	0	0	0
5105	5253	0.006040	0.026640	0.01240	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.50	43.67	93.13	-42.08	0	0	0	0
5105	5422	0.003540	0.020740	0.01036	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.51	-124.21	55.16	126.95	0	0	0	0
5108	5266	0.001440	0.010980	0.00577	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.15	60.87	-128.86	-59.27	0	0	0	0
5108	5266	0.001440	0.010980	0.00577	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.15	60.87	-128.86	-59.27	0	0	0	0
5108	5353	0.001060	0.008090	0.00425	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.98	91.42	-92.81	-90.50	0	0	0	0
5108	5353	0.001060	0.008090	0.00425	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.98	91.42	-92.81	-90.50	0	0	0	0
5449	5108	0.001500	0.011020	0.00625	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.87	-41.82	-161.46	44.19	0	0	0	0
5449	5108	0.001500	0.011020	0.00625	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.87	-41.82	-161.46	44.19	0	0	0	0
5449	5108	0.001500	0.011020	0.00625	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.87	-41.82	-161.46	44.19	0	0	0	0
5274	5109	0.002680	0.015160	0.00815	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.59	35.68	-9.55	-36.26	0	0	0	0
5109	5333	0.002130	0.012470	0.00623	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.43	20.97	44.48	-21.27	0	0	0	0
5176	5110	0.005030	0.028410	0.01528	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.63	-1.77	-110.01	3.76	0	0	0	0
5110	5200	0.004500	0.026380	0.01317	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.57	-4.74	-106.05	6.50	0	0	0	0
5203	5111	0.001350	0.007920	0.00396	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.29	-64.39	0.34	64.33	0	0	0	0
5111	5289	0.000890	0.006520	0.00370	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.57	-20.67	60.61	20.57	0	0	0	0
5111	5289	0.000890	0.006520	0.00370	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.57	-20.67	60.61	20.57	0	0	0	0
5111	5372	0.001190	0.007000	0.00350	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.56	-33.54	-83.46	33.77	0	0	0	0
5112	5133	0.017140	0.072890	0.03645	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.74	-0.86	9.76	-2.81	0	0	0	0
5191	5112	0.008000	0.034020	0.01701	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.86	25.53	46.08	-26.37	0	0	0	0
5112	5246	0.010380	0.044150	0.02208	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.57	7.01	3.58	-9.24	0	0	0	0
5286	5112	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.45	-15.51	-47.01	16.18	0	0	0	0
5113	5195	0.006740	0.039500	0.01972	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.69	-17.68	-19.64	15.94	0	0	0	0
5113	5218	0.008580	0.037800	0.01759	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.58	21.33	29.69	-22.58	0	0	0	0
5220	5113	0.005670	0.024100	0.01205	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.70	8.60	-11.69	-9.76	0	0	0	0
5219	5114	0.008830	0.038930	0.01812	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.54	12.52	-34.42	-13.79	0	0	0	0
5114	5222	0.005130	0.037550	0.02128	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.24	24.57	112.93	-21.63	0	0	0	0
5227	5114	0.005000	0.038030	0.01997	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.27	28.28	89.71	-26.91	0	0	0	0
5115	5421	0.002500	0.014130	0.00760	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.53	-61.78	-64.33	62.09	0	0	0	0
5454	5115	0.003970	0.023260	0.01161	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.65	-55.65	-82.26	56.75	0	0	0	0
5116	5224	0.001990	0.015140	0.00795	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.27	-26.43	-65.17	26.39	0	0	0	0
5116	5224	0.001990	0.015140	0.00795	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.27	-26.43	-65.17	26.39	0	0	0	0
5117	5216	0.001570	0.006950	0.00323	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-104.22	-56.91	104.44	57.60	0	0	0	0
5117	5409	0.002920	0.012880	0.00599	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.07	20.56	24.10	-21.01	0	0	0	0
5334	5118	0.013280	0.056460	0.02824	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.32	-14.50	-94.13	16.64	0	0	0	0
5347	5118	0.010230	0.043520	0.02177	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.81	-8.08	-13.79	5.95	0	0	0	0
5118	5456	0.009880	0.057910	0.02892	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.27	-25.04	-98.27	27.93	0	0	0	0
5119	5205	0.006040	0.026580	0.01237	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.39	-14.66	-41.27	13.92	0	0	0	0
5337	5119	0.011030	0.046910	0.02346	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.04	-14.68	-45.79	13.41	0	0	0	0
5121	5120	0.000640	0.045990	0.00000	298.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-24.46	-7.37	24.47	7.65	0	0	0	0
5120	5239	0.000870	0.010490	0.69666	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	321.34	-94.44	-320.46	31.37	0	0	0	0
5122	5252	0.004600	0.019580	0.00979	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.27	2.75	-33.22	-3.49	0	0	0	0
5122	5308	0.004690	0.027520	0.01374	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.40	18.77	125.15	-15.73	0	0	0	0
5124	5123	0.002660	0.072860	0.00000	214.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	23.06	-4.20	-23.04	4.59	0	0	0	0
5159	5123	0.007990	0.035210	0.01639	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.00	3.11	23.04	-4.59	0	0	0	0
8157	5124	0.012560	0.055930	0.00820	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.06	3.89	-49.75	-3.36	0	0	0	0
5125	5330	0.000870	0.006400	0.00362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	228.44	5.52	-227.99	-2.55	0	0	0	0
5125	5330	0.000870	0.006400	0.00362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	228.44	5.52	-227.99	-2.55	0	0	0	0
5126	5252	0.002300	0.009780	0.00489	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.23	-23.62	35.27	23.32	0	0	0	0
5126	5309	0.003990	0.017550	0.00817	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.43	6.03	26.46	-6.70	0	0	0	0
5126	5386	0.002590	0.019690	0.01034	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.55	-31.49	111.90	33.16	0	0	0	0
5191	5127	0.007910	0.034870	0.01623	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.87	16.66	32.98	-17.87	0	0	0	0
5127	5231	0.015850	0.067410	0.03371	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.30	8.16	41.58	-10.44	0	0	0	0
5314	5127	0.013010	0.057290	0.02667	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.42	-11.27	4.43	8.61	0	0	0	0
5128	5214	0.001430	0.008400	0.00420	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.57	18.71	91.70	-18.38	0	0	0	0
5128	5467	0.001660	0.009740	0.00486	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.32	-62.66	-52.21	62.83	0	0	0	0
5226	5129	0.009640	0.042490	0.01978	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.60	1.83	10.61	-3.87	0	0	0	0
5129	5240	0.011960	0.052720	0.02454	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.50	-0.35	25.58	-1.94	0	0	0	0
5173	5130	0.000950	0.006930	0.00393	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.11	-19.76	63.16	19.68	0	0	0	0
5173	5130	0.000950	0.006930	0.00393	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.11	-19.76	63.16	19.68	0	0	0	0
5132	5131	0.000370	0.018210	0.00000	981.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-221.54	-30.68	221.72	39.50	0	0	0	0
5131	5279	0.000220	0.002710	0.18030	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.99	98.37	86.03	-116.70	0	0	0	0
5131	5410	0.000180	0.003650	0.25434	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	324.16	-56.06	-323.98	33.14	0	0	0	0
5131	6107	0.000510	0.010380	0.72429	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-459.89	-81.80	460.93	26.57	0	0	0	0
5163	5132	0.003180	0.018660	0.00932	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.58	-0.03	119.02	1.63	0	0	0	0
5155	5134	0.006700	0.039300	0.01962	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.92	27.68	98.60	-25.70	0	0	0	0
5155	5135	0.009050	0.053040	0.02648	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.22	-28.73	-93.37	30.97	0	0	0	0
5169	5135	0.010550	0.044860	0.02244	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.23	1.68	-0.23	-4.02	0	0	0	0
5135	5264	0.007510	0.042440	0.02283	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.01	-34.77	-65.61	34.60	0	0	0	0
5136	5288	0.005580	0.031520	0.01695	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.13	-3.53	-65.88	3.25	0	0	0	0
5138	5137	0.000140	0.009200	0.00000	945.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-254.46	-21.03	254.55	26.85	0	0	0	0
5137	5388	0.000210	0.002530	0.16793	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	127.99	34.00	-127.95	-50.92	0	0	0	0
5137	5451	0.001140	0.013830	0.91863	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-382.54	-60.85	384.15	-15.40	0	0	0	0
5139	5183	0.001870	0.008250	0.00384	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.00	108.96	-4.78	-108.38	0	0	0	0
5139	5233	0.008260	0.036380	0.01694	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.81	48.22	103.86	-45.31	0	0	0	0
5344	5139	0.001780	0.007850	0.00365	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.28	-93.74	11.43	94.07	0	0	0	0
5140	5466	0.001430	0.006330	0.00295	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.47	-2.66	-38.45	2.46	0	0	0	0
5141	5408	0.007020	0.030940	0.01440	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.73	-33.29	-9.65	32.20	0	0	0	0
5142	5466	0.016380	0.072170	0.03359	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.73	-7.08	-7.72	3.77	0	0	0	0
5143	5216	0.003110	0.018260	0.00912	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.92	19.13	-159.11	-15.30	0	0	0	0
5428	5143	0.001070	0.008110	0.00426	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-198.52	0.81	198.95	1.98	0	0	0	0
5428	5143	0.001070	0.008110	0.00426	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-198.52	0.81	198.95	1.98	0	0	0	0
5144	5314	0.011780	0.050110	0.02506	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.55	-5.19	3.56	2.66	0	0	0	0
5389	5144	0.004730	0.020840	0.00970	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.12	15.69	-69.88	-15.62	0	0	0	0
5145	5251	0.001250	0.009170	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	164.87	-1.07	-164.53	3.06	0	0	0	0
5145	5251	0.001250	0.009170	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	164.87	-1.07	-164.53	3.06	0	0	0	0
5145	5323	0.001330	0.009730	0.00551	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.20	-10.42	149.50	12.05	0	0	0	0
5145	5323	0.001330	0.009730	0.00551	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.20	-10.42	149.50	12.05	0	0	0	0
5145	5323	0.001330	0.009730	0.00551	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.20	-10.42	149.50	12.05	0	0	0	0
5146	5149	0.004820	0.028260	0.01411	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.87	-6.35	-116.20	8.87	0	0	0	0
5146	5152	0.000960	0.007300	0.00383	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.77	0.26	-147.56	0.97	0	0	0	0
5146	5152	0.000960	0.007300	0.00383	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.77	0.26	-147.56	0.97	0	0	0	0
5336	5146	0.001050	0.007970	0.00418	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.86	5.37	-167.56	-3.52	0	0	0	0
5336	5146	0.001050	0.007970	0.00418	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.86	5.37	-167.56	-3.52	0	0	0	0
5336	5146	0.001050	0.007970	0.00418	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.86	5.37	-167.56	-3.52	0	0	0	0
5146	5412	0.002620	0.015340	0.00766	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.47	-9.33	0.47	8.58	0	0	0	0
5147	5188	0.003080	0.013120	0.00656	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.89	18.16	51.99	-18.39	0	0	0	0
5147	5224	0.003620	0.021240	0.01061	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.43	-34.15	-13.38	33.38	0	0	0	0
5148	5335	0.002220	0.009450	0.00473	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.23	6.57	-51.17	-6.78	0	0	0	0
5148	5457	0.006120	0.026010	0.01301	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.28	17.78	83.73	-17.14	0	0	0	0
5463	5148	0.002590	0.011440	0.00532	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.72	-3.29	-9.71	2.78	0	0	0	0
5294	5149	0.001160	0.006790	0.00339	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.96	42.35	49.01	-42.40	0	0	0	0
5149	5309	0.002800	0.012330	0.00574	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.26	7.61	24.28	-8.10	0	0	0	0
5197	5150	0.001860	0.013640	0.00773	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	134.07	-6.02	-133.74	7.69	0	0	0	0
5150	5432	0.015160	0.115310	0.06054	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.63	-8.85	-127.08	22.20	0	0	0	0
5154	5151	0.007780	0.034300	0.01597	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.27	-13.81	42.42	12.86	0	0	0	0
5191	5151	0.008000	0.035260	0.01641	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.71	10.12	-39.58	-11.23	0	0	0	0
5407	5151	0.008140	0.034650	0.01733	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.17	1.39	-8.17	-3.14	0	0	0	0
5181	5152	0.001340	0.009790	0.00555	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.66	18.34	119.86	-17.43	0	0	0	0
5181	5152	0.001340	0.009790	0.00555	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.66	18.34	119.86	-17.43	0	0	0	0
5205	5153	0.004180	0.031770	0.01668	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.43	-6.33	-196.80	17.09	0	0	0	0
5205	5153	0.004180	0.031770	0.01668	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.43	-6.33	-196.80	17.09	0	0	0	0
5154	5247	0.007200	0.031740	0.01477	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.44	4.23	47.61	-5.00	0	0	0	0
5290	5154	0.005450	0.031960	0.01596	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.83	-5.01	74.13	5.17	0	0	0	0
5456	5156	0.006590	0.038660	0.01930	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.65	-31.51	-85.13	32.57	0	0	0	0
5157	5194	0.003460	0.014720	0.00736	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.72	-45.31	62.93	45.49	0	0	0	0
5333	5157	0.002360	0.017920	0.00941	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.86	-16.27	-60.76	16.08	0	0	0	0
5333	5157	0.002360	0.017920	0.00941	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.86	-16.27	-60.76	16.08	0	0	0	0
5316	5158	0.001210	0.008900	0.00504	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-174.51	134.74	175.07	-131.14	0	0	0	0
5316	5158	0.001210	0.008900	0.00504	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-174.51	134.74	175.07	-131.14	0	0	0	0
5374	5158	0.001430	0.010440	0.00592	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	260.26	-99.95	-259.17	107.31	0	0	0	0
5374	5158	0.001430	0.010440	0.00592	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	260.26	-99.95	-259.17	107.31	0	0	0	0
5271	5159	0.019470	0.085780	0.03993	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.44	3.23	8.46	-7.23	0	0	0	0
5165	5160	0.001510	0.008880	0.00443	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	141.09	23.19	-140.78	-21.82	0	0	0	0
5161	5181	0.005450	0.024010	0.01118	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.63	98.64	19.17	-97.40	0	0	0	0
5161	5272	0.004010	0.017050	0.00853	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.87	94.87	24.25	-94.14	0	0	0	0
5316	5161	0.001440	0.008460	0.00422	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.62	98.78	-124.27	-97.18	0	0	0	0
5161	5356	0.004870	0.028560	0.01426	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.88	63.52	33.13	-63.52	0	0	0	0
5162	5211	0.010660	0.046960	0.02186	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.15	1.73	12.16	-3.84	0	0	0	0
5162	5437	0.005050	0.022260	0.01036	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.45	-3.63	-5.45	2.61	0	0	0	0
5163	5235	0.007090	0.030190	0.01510	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.30	-14.93	-1.29	13.44	0	0	0	0
5165	5164	0.000080	0.004850	0.00000	1379.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-1096.46	-45.80	1097.42	104.18	0	0	0	0
5166	5164	0.000420	0.027180	0.00000	579.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	126.15	64.39	-126.07	-59.17	0	0	0	0
5167	5164	0.001200	0.090280	0.00000	215.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.60	0.81	-1.60	-0.81	0	0	0	0
5164	5204	0.000570	0.011640	0.81214	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1066.74	83.63	1073.26	-32.58	0	0	0	0
5164	5464	0.000180	0.003640	0.25416	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	828.40	-122.11	-827.16	121.55	0	0	0	0
5175	5165	0.001260	0.009580	0.00503	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-231.73	13.80	232.41	-9.12	0	0	0	0
5175	5165	0.001260	0.009580	0.00503	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-231.73	13.80	232.41	-9.12	0	0	0	0
5175	5165	0.001260	0.009580	0.00503	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-231.73	13.80	232.41	-9.12	0	0	0	0
5168	5203	0.006320	0.027870	0.01297	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.47	15.17	39.59	-15.93	0	0	0	0
5168	5245	0.008210	0.036160	0.01683	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.75	-16.66	47.96	15.91	0	0	0	0
5168	5311	0.001620	0.009480	0.00473	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.45	-34.12	38.49	33.90	0	0	0	0
5170	5169	0.001850	0.065750	0.00000	222.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	45.00	-8.64	-44.96	9.98	0	0	0	0
5471	5169	0.005980	0.026350	0.01226	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.61	10.91	44.73	-11.66	0	0	0	0
5171	5174	0.004110	0.024090	0.01203	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.71	7.08	73.94	-6.93	0	0	0	0
5306	5172	0.004380	0.024760	0.01332	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.05	-77.43	-38.72	77.90	0	0	0	0
5430	5172	0.002490	0.014610	0.00730	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.83	-107.98	-35.51	109.09	0	0	0	0
5173	5203	0.003750	0.021990	0.01098	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.49	-16.22	-95.13	17.24	0	0	0	0
5474	5174	0.005470	0.030940	0.01664	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.61	-5.43	-78.27	5.71	0	0	0	0
5195	5175	0.002540	0.014330	0.00771	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-179.16	106.55	180.25	-101.20	0	0	0	0
5175	5370	0.001920	0.014570	0.00765	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.14	13.09	-197.38	-8.08	0	0	0	0
5175	5370	0.001920	0.014570	0.00765	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.14	13.09	-197.38	-8.08	0	0	0	0
5177	5186	0.005550	0.040690	0.02305	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.27	5.67	90.74	-4.53	0	0	0	0
5177	5186	0.005550	0.040690	0.02305	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.27	5.67	90.74	-4.53	0	0	0	0
5177	5287	0.004830	0.020540	0.01027	360.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.88	-24.96	-65.64	24.99	0	0	0	0
5258	5178	0.005170	0.022810	0.01062	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.88	-16.40	-9.87	15.43	0	0	0	0
5308	5178	0.003660	0.021470	0.01072	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	112.14	-4.18	-111.67	5.84	0	0	0	0
5178	5354	0.007690	0.032720	0.01636	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.58	-45.06	-37.32	44.54	0	0	0	0
5180	5179	0.000190	0.015410	0.00000	946.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-175.53	-23.94	175.59	28.66	0	0	0	0
5358	5179	0.000530	0.010930	0.76232	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1272.65	3.50	-1264.38	88.23	0	0	0	0
5179	5380	0.000180	0.004000	0.34742	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1295.60	-25.85	-1292.68	54.89	0	0	0	0
5179	8043	0.000390	0.007980	0.55658	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-641.17	19.12	642.73	-44.76	0	0	0	0
