% Case saved by PowerWorld Simulator, version 23, build date June 10, 2024
% Case Information Header = 6 lines
% This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid 
% Data research project and contains no CEII.
% Reference: A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation 
% Criteria for Synthetic Networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
% 
% Case Version: Feb. 3, 2018
function mpc = activsg2000_mod
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
1635	245	'bus'	4015	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1635'
1636	246	'bus'	4016	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1636'
1637	247	'bus'	4017	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1637'
1638	248	'bus'	4018	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1638'
1639	249	'bus'	4019	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1639'
1640	250	'bus'	4020	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1640'
1641	251	'bus'	4021	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1641'
1642	252	'bus'	4022	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1642'
1643	253	'bus'	4023	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1643'
1644	254	'bus'	4024	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1644'
1645	254	'bus'	4025	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1645'
1646	254	'bus'	4026	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1646'
1647	255	'bus'	4027	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1647'
1648	256	'bus'	4028	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1648'
1649	256	'bus'	4029	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1649'
1650	256	'bus'	4030	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1650'
1651	257	'bus'	4031	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1651'
1652	258	'bus'	4032	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1652'
1653	259	'bus'	4033	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1653'
1654	260	'bus'	4034	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1654'
1655	261	'bus'	4035	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1655'
1656	262	'bus'	4036	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1656'
1657	263	'bus'	4037	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1657'
1658	264	'bus'	4038	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1658'
1659	265	'bus'	4039	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1659'
1660	265	'bus'	4040	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1660'
1661	266	'bus'	4041	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1661'
1662	266	'bus'	4042	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1662'
1663	267	'bus'	4043	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1663'
1664	268	'bus'	4044	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1664'
1665	268	'bus'	4045	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1665'
1666	268	'bus'	4046	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1666'
1667	268	'bus'	4047	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1667'
1668	269	'bus'	4048	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1668'
1669	270	'bus'	4049	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1669'
1670	270	'bus'	4050	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1670'
1671	271	'bus'	4051	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1671'
1672	271	'bus'	4052	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1672'
1673	272	'bus'	4053	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1673'
1674	273	'bus'	4054	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1674'
1675	274	'bus'	4055	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1675'
1676	275	'bus'	4056	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1676'
1677	275	'bus'	4057	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1677'
1678	275	'bus'	4058	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1678'
1679	275	'bus'	4059	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1679'
1680	275	'bus'	4060	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1680'
1681	275	'bus'	4061	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1681'
1682	275	'bus'	4062	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1682'
1683	275	'bus'	4063	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1683'
1684	276	'bus'	4064	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1684'
1685	276	'bus'	4065	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1685'
1686	277	'bus'	4066	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1686'
1687	278	'bus'	4067	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1687'
1688	279	'bus'	4068	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1688'
1689	280	'bus'	4069	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1689'
1690	281	'bus'	4070	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1690'
1691	281	'bus'	4071	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1691'
1692	282	'bus'	4072	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1692'
1693	283	'bus'	4073	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1693'
1694	283	'bus'	4074	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1694'
1695	283	'bus'	4075	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1695'
1696	283	'bus'	4076	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1696'
1697	283	'bus'	4077	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1697'
1698	284	'bus'	4078	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1698'
1699	285	'bus'	4079	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1699'
1700	286	'bus'	4080	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1700'
1701	286	'bus'	4081	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1701'
1702	286	'bus'	4082	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1702'
1703	286	'bus'	4083	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1703'
1704	286	'bus'	4084	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1704'
1705	286	'bus'	4085	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1705'
1706	287	'bus'	4086	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1706'
1707	288	'bus'	4087	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1707'
1708	289	'bus'	4088	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1708'
1709	290	'bus'	4089	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1709'
1710	290	'bus'	4090	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1710'
1711	290	'bus'	4091	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1711'
1712	290	'bus'	4092	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1712'
1713	290	'bus'	4093	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1713'
1714	290	'bus'	4094	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1714'
1715	290	'bus'	4095	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1715'
1716	290	'bus'	4096	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1716'
1717	290	'bus'	4097	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1717'
1718	290	'bus'	4098	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1718'
1719	291	'bus'	4099	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1719'
1720	292	'bus'	4100	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1720'
1721	293	'bus'	4101	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1721'
1722	294	'bus'	4102	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1722'
1723	295	'bus'	4103	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1723'
1724	296	'bus'	4104	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1724'
1725	296	'bus'	4105	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1725'
1726	297	'bus'	4106	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1726'
1727	298	'bus'	4107	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1727'
1728	299	'bus'	4108	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1728'
1729	300	'bus'	4109	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1729'
1730	301	'bus'	4110	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1730'
1731	302	'bus'	4111	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1731'
1732	303	'bus'	4112	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1732'
1733	304	'bus'	4113	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1733'
1734	304	'bus'	4114	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1734'
1735	304	'bus'	4115	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1735'
1736	304	'bus'	4116	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1736'
1737	305	'bus'	4117	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1737'
1738	306	'bus'	4118	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1738'
1739	307	'bus'	4119	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1739'
1740	308	'bus'	4120	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1740'
1741	309	'bus'	4121	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1741'
1742	310	'bus'	4122	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1742'
1743	311	'bus'	4123	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1743'
1744	312	'bus'	4124	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1744'
1745	313	'bus'	4125	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1745'
1746	314	'bus'	4126	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1746'
1747	315	'bus'	4127	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1747'
1748	316	'bus'	4128	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1748'
1749	317	'bus'	4129	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1749'
1750	318	'bus'	4130	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1750'
1751	319	'bus'	4131	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1751'
1752	319	'bus'	4132	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1752'
1753	319	'bus'	4133	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1753'
1754	319	'bus'	4134	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1754'
1755	319	'bus'	4135	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1755'
1756	319	'bus'	4136	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1756'
1757	319	'bus'	4137	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1757'
1758	319	'bus'	4138	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1758'
1759	320	'bus'	4139	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1759'
1760	321	'bus'	4140	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1760'
1761	321	'bus'	4141	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1761'
1762	321	'bus'	4142	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1762'
1763	322	'bus'	4143	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1763'
1764	323	'bus'	4144	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1764'
1765	324	'bus'	4145	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1765'
1766	325	'bus'	4146	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1766'
1767	325	'bus'	4147	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1767'
1768	326	'bus'	4148	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1768'
1769	327	'bus'	4149	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1769'
1770	328	'bus'	4150	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1770'
1771	329	'bus'	4151	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1771'
1772	329	'bus'	4152	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1772'
1773	329	'bus'	4153	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1773'
1774	330	'bus'	4154	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1774'
1775	331	'bus'	4155	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1775'
1776	332	'bus'	4156	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1776'
1777	333	'bus'	4157	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1777'
1778	334	'bus'	4158	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1778'
1779	334	'bus'	4159	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1779'
1780	334	'bus'	4160	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1780'
1781	334	'bus'	4161	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1781'
1782	334	'bus'	4162	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1782'
1783	334	'bus'	4163	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1783'
1784	335	'bus'	4164	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1784'
1785	336	'bus'	4165	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1785'
1786	336	'bus'	4166	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1786'
1787	337	'bus'	4167	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1787'
1788	338	'bus'	4168	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1788'
1789	339	'bus'	4169	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1789'
1790	340	'bus'	4170	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1790'
1791	341	'bus'	4171	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1791'
1792	342	'bus'	4172	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1792'
1793	343	'bus'	4173	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1793'
1794	344	'bus'	4174	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1794'
1795	345	'bus'	4175	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1795'
1796	346	'bus'	4176	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1796'
1797	346	'bus'	4177	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1797'
1798	347	'bus'	4178	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1798'
1799	348	'bus'	4179	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1799'
1800	349	'bus'	4180	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1800'
1801	350	'bus'	4181	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1801'
1802	350	'bus'	4182	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1802'
1803	351	'bus'	4183	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1803'
1804	351	'bus'	4184	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1804'
1805	352	'bus'	4185	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1805'
1806	353	'bus'	4186	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1806'
1807	354	'bus'	4187	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1807'
1808	355	'bus'	4188	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1808'
1809	356	'bus'	4189	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1809'
1810	357	'bus'	4190	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1810'
1811	358	'bus'	4191	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1811'
1812	359	'bus'	4192	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1812'
1813	359	'bus'	4193	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1813'
1814	361	'bus'	4194	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1814'
1815	913	'bus'	4195	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1815'
1816	913	'bus'	4196	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1816'
1817	913	'bus'	4197	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1817'
1818	362	'bus'	5003	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1818'
1819	363	'bus'	5004	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1819'
1820	364	'bus'	5005	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1820'
1821	365	'bus'	5006	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1821'
1822	366	'bus'	5007	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1822'
1823	367	'bus'	5008	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1823'
1824	368	'bus'	5009	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1824'
1825	369	'bus'	5010	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1825'
1826	370	'bus'	5011	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1826'
1827	371	'bus'	5012	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1827'
1828	372	'bus'	5013	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1828'
1829	373	'bus'	5014	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1829'
1830	374	'bus'	5015	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1830'
1831	374	'bus'	5016	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1831'
1832	375	'bus'	5017	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1832'
1833	376	'bus'	5018	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1833'
1834	376	'bus'	5019	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1834'
1835	376	'bus'	5020	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1835'
1836	377	'bus'	5021	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1836'
1837	377	'bus'	5022	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1837'
1838	377	'bus'	5023	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1838'
1839	378	'bus'	5024	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1839'
1840	379	'bus'	5025	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1840'
1841	380	'bus'	5026	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1841'
1842	381	'bus'	5027	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1842'
1843	382	'bus'	5028	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1843'
1844	383	'bus'	5029	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1844'
1845	384	'bus'	5030	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1845'
1846	385	'bus'	5031	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1846'
1847	386	'bus'	5032	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1847'
1848	387	'bus'	5033	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1848'
1849	387	'bus'	5034	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1849'
1850	387	'bus'	5035	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1850'
1851	387	'bus'	5036	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1851'
1852	387	'bus'	5037	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1852'
1853	387	'bus'	5038	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1853'
1854	387	'bus'	5039	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1854'
1855	387	'bus'	5040	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1855'
1856	387	'bus'	5041	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1856'
1857	387	'bus'	5042	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1857'
1858	388	'bus'	5043	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1858'
1859	389	'bus'	5044	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1859'
1860	390	'bus'	5045	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1860'
1861	390	'bus'	5046	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1861'
1862	391	'bus'	5047	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1862'
1863	391	'bus'	5048	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1863'
1864	392	'bus'	5049	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1864'
1865	392	'bus'	5050	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1865'
1866	392	'bus'	5051	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1866'
1867	392	'bus'	5052	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1867'
1868	393	'bus'	5053	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1868'
1869	394	'bus'	5054	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1869'
1870	395	'bus'	5055	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1870'
1871	395	'bus'	5056	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1871'
1872	395	'bus'	5057	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1872'
1873	395	'bus'	5058	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1873'
1874	396	'bus'	5059	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1874'
1875	396	'bus'	5060	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1875'
1876	396	'bus'	5061	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1876'
1877	396	'bus'	5062	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1877'
1878	397	'bus'	5063	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1878'
1879	397	'bus'	5064	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1879'
1880	397	'bus'	5065	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1880'
1881	397	'bus'	5066	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1881'
1882	397	'bus'	5067	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1882'
1883	397	'bus'	5068	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1883'
1884	397	'bus'	5069	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1884'
1885	398	'bus'	5070	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1885'
1886	399	'bus'	5071	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1886'
1887	400	'bus'	5072	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1887'
1888	401	'bus'	5073	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1888'
1889	402	'bus'	5074	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1889'
1890	403	'bus'	5075	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1890'
1891	404	'bus'	5076	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1891'
1892	404	'bus'	5077	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1892'
1893	405	'bus'	5078	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1893'
1894	406	'bus'	5079	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1894'
1895	407	'bus'	5080	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1895'
1896	408	'bus'	5081	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1896'
1897	409	'bus'	5082	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1897'
1898	410	'bus'	5083	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1898'
1899	410	'bus'	5084	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1899'
1900	411	'bus'	5085	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1900'
1901	412	'bus'	5086	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1901'
1902	413	'bus'	5087	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1902'
1903	414	'bus'	5088	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1903'
1904	414	'bus'	5089	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1904'
1905	415	'bus'	5090	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1905'
1906	416	'bus'	5091	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1906'
1907	417	'bus'	5092	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1907'
1908	418	'bus'	5093	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1908'
1909	419	'bus'	5094	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1909'
1910	420	'bus'	5095	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1910'
1911	421	'bus'	5096	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1911'
1912	422	'bus'	5097	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1912'
1913	423	'bus'	5098	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1913'
1914	424	'bus'	5099	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1914'
1915	425	'bus'	5100	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1915'
1916	426	'bus'	5101	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1916'
1917	427	'bus'	5102	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1917'
1918	427	'bus'	5103	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1918'
1919	428	'bus'	5104	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1919'
1920	429	'bus'	5105	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1920'
1921	429	'bus'	5106	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1921'
1922	429	'bus'	5107	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1922'
1923	430	'bus'	5108	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1923'
1924	431	'bus'	5109	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1924'
1925	432	'bus'	5110	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1925'
1926	433	'bus'	5111	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1926'
1927	434	'bus'	5112	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1927'
1928	435	'bus'	5113	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1928'
1929	436	'bus'	5114	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1929'
1930	437	'bus'	5115	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1930'
1931	438	'bus'	5116	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1931'
1932	439	'bus'	5117	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1932'
1933	440	'bus'	5118	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1933'
1934	441	'bus'	5119	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1934'
1935	442	'bus'	5120	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1935'
1936	442	'bus'	5121	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1936'
1937	443	'bus'	5122	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1937'
1938	444	'bus'	5123	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1938'
1939	444	'bus'	5124	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1939'
1940	445	'bus'	5125	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1940'
1941	446	'bus'	5126	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1941'
1942	447	'bus'	5127	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1942'
1943	448	'bus'	5128	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1943'
1944	449	'bus'	5129	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1944'
1945	450	'bus'	5130	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1945'
1946	451	'bus'	5131	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1946'
1947	451	'bus'	5132	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1947'
1948	452	'bus'	5133	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1948'
1949	453	'bus'	5134	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1949'
1950	454	'bus'	5135	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1950'
1951	455	'bus'	5136	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1951'
1952	456	'bus'	5137	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1952'
1953	456	'bus'	5138	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1953'
1954	457	'bus'	5139	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1954'
1955	458	'bus'	5140	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1955'
1956	459	'bus'	5141	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1956'
1957	460	'bus'	5142	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1957'
1958	461	'bus'	5143	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1958'
1959	462	'bus'	5144	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1959'
1960	463	'bus'	5145	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1960'
1961	464	'bus'	5146	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1961'
1962	465	'bus'	5147	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1962'
1963	466	'bus'	5148	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1963'
1964	467	'bus'	5149	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1964'
1965	468	'bus'	5150	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1965'
1966	469	'bus'	5151	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1966'
1967	470	'bus'	5152	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1967'
1968	471	'bus'	5153	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1968'
1969	472	'bus'	5154	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1969'
1970	473	'bus'	5155	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1970'
1971	474	'bus'	5156	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1971'
1972	475	'bus'	5157	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1972'
1973	476	'bus'	5158	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1973'
1974	477	'bus'	5159	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1974'
1975	478	'bus'	5160	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1975'
1976	479	'bus'	5161	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1976'
1977	480	'bus'	5162	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1977'
1978	481	'bus'	5163	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1978'
1979	482	'bus'	5164	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1979'
1980	482	'bus'	5165	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1980'
1981	482	'bus'	5166	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1981'
1982	482	'bus'	5167	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1982'
1983	483	'bus'	5168	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1983'
1984	484	'bus'	5169	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1984'
1985	484	'bus'	5170	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1985'
1986	485	'bus'	5171	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1986'
1987	486	'bus'	5172	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1987'
1988	487	'bus'	5173	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1988'
1989	488	'bus'	5174	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1989'
1990	489	'bus'	5175	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1990'
1991	490	'bus'	5176	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1991'
1992	491	'bus'	5177	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1992'
1993	492	'bus'	5178	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1993'
1994	493	'bus'	5179	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1994'
1995	493	'bus'	5180	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1995'
1996	494	'bus'	5181	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1996'
1997	495	'bus'	5182	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1997'
1998	496	'bus'	5183	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1998'
1999	497	'bus'	5184	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_1999'
2000	498	'bus'	5185	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2000'
2001	499	'bus'	5186	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2001'
2002	500	'bus'	5187	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2002'
2003	501	'bus'	5188	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2003'
2004	502	'bus'	5189	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2004'
2005	503	'bus'	5190	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2005'
2006	504	'bus'	5191	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2006'
2007	505	'bus'	5192	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2007'
2008	505	'bus'	5193	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2008'
2009	506	'bus'	5194	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2009'
2010	507	'bus'	5195	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2010'
2011	508	'bus'	5196	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2011'
2012	508	'bus'	5197	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2012'
2013	508	'bus'	5198	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2013'
2014	509	'bus'	5199	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2014'
2015	510	'bus'	5200	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2015'
2016	511	'bus'	5201	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2016'
2017	512	'bus'	5202	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2017'
2018	513	'bus'	5203	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2018'
2019	514	'bus'	5204	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2019'
2020	514	'bus'	5205	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2020'
2021	514	'bus'	5206	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2021'
2022	514	'bus'	5207	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2022'
2023	514	'bus'	5208	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2023'
2024	515	'bus'	5209	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2024'
2025	516	'bus'	5210	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2025'
2026	517	'bus'	5211	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2026'
2027	518	'bus'	5212	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2027'
2028	519	'bus'	5213	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2028'
2029	520	'bus'	5214	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2029'
2030	521	'bus'	5215	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2030'
2031	522	'bus'	5216	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2031'
2032	523	'bus'	5217	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2032'
2033	524	'bus'	5218	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2033'
2034	525	'bus'	5219	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2034'
2035	526	'bus'	5220	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2035'
2036	527	'bus'	5221	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2036'
2037	528	'bus'	5222	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2037'
2038	529	'bus'	5223	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2038'
2039	530	'bus'	5224	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2039'
2040	531	'bus'	5225	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2040'
2041	532	'bus'	5226	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2041'
2042	533	'bus'	5227	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2042'
2043	534	'bus'	5228	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2043'
2044	535	'bus'	5229	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2044'
2045	536	'bus'	5230	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2045'
2046	537	'bus'	5231	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2046'
2047	538	'bus'	5232	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2047'
2048	539	'bus'	5233	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2048'
2049	540	'bus'	5234	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2049'
2050	541	'bus'	5235	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2050'
2051	542	'bus'	5236	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2051'
2052	542	'bus'	5237	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2052'
2053	542	'bus'	5238	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2053'
2054	543	'bus'	5239	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2054'
2055	543	'bus'	5240	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2055'
2056	543	'bus'	5241	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2056'
2057	543	'bus'	5242	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2057'
2058	543	'bus'	5243	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2058'
2059	544	'bus'	5244	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2059'
2060	545	'bus'	5245	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2060'
2061	546	'bus'	5246	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2061'
2062	547	'bus'	5247	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2062'
2063	548	'bus'	5248	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2063'
2064	549	'bus'	5249	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2064'
2065	550	'bus'	5250	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2065'
2066	551	'bus'	5251	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2066'
2067	552	'bus'	5252	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2067'
2068	553	'bus'	5253	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2068'
2069	554	'bus'	5254	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2069'
2070	555	'bus'	5255	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2070'
2071	556	'bus'	5256	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2071'
2072	557	'bus'	5257	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2072'
2073	558	'bus'	5258	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2073'
2074	559	'bus'	5259	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2074'
2075	560	'bus'	5260	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2075'
2076	560	'bus'	5261	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2076'
2077	560	'bus'	5262	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2077'
2078	560	'bus'	5263	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2078'
2079	561	'bus'	5264	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2079'
2080	562	'bus'	5265	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2080'
2081	563	'bus'	5266	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2081'
2082	564	'bus'	5267	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2082'
2083	565	'bus'	5268	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2083'
2084	566	'bus'	5269	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2084'
2085	567	'bus'	5270	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2085'
2086	568	'bus'	5271	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2086'
2087	569	'bus'	5272	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2087'
2088	570	'bus'	5273	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2088'
2089	571	'bus'	5274	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2089'
2090	572	'bus'	5275	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2090'
2091	573	'bus'	5276	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2091'
2092	574	'bus'	5277	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2092'
2093	575	'bus'	5278	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2093'
2094	576	'bus'	5279	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2094'
2095	576	'bus'	5280	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2095'
2096	576	'bus'	5281	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2096'
2097	576	'bus'	5282	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2097'
2098	576	'bus'	5283	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2098'
2099	577	'bus'	5284	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2099'
2100	578	'bus'	5285	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2100'
2101	579	'bus'	5286	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2101'
2102	580	'bus'	5287	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2102'
2103	581	'bus'	5288	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2103'
2104	582	'bus'	5289	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2104'
2105	583	'bus'	5290	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2105'
2106	584	'bus'	5291	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2106'
2107	585	'bus'	5292	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2107'
2108	586	'bus'	5293	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2108'
2109	587	'bus'	5294	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2109'
2110	588	'bus'	5295	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2110'
2111	588	'bus'	5296	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2111'
2112	588	'bus'	5297	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2112'
2113	588	'bus'	5298	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2113'
2114	588	'bus'	5299	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2114'
2115	588	'bus'	5300	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2115'
2116	588	'bus'	5301	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2116'
2117	588	'bus'	5302	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2117'
2118	588	'bus'	5303	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2118'
2119	589	'bus'	5304	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2119'
2120	589	'bus'	5305	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2120'
2121	590	'bus'	5306	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2121'
2122	591	'bus'	5307	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2122'
2123	592	'bus'	5308	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2123'
2124	593	'bus'	5309	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2124'
2125	594	'bus'	5310	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2125'
2126	595	'bus'	5311	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2126'
2127	596	'bus'	5312	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2127'
2128	597	'bus'	5313	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2128'
2129	598	'bus'	5314	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2129'
2130	599	'bus'	5315	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2130'
2131	600	'bus'	5316	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2131'
2132	601	'bus'	5317	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2132'
2133	601	'bus'	5318	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2133'
2134	601	'bus'	5319	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2134'
2135	601	'bus'	5320	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2135'
2136	601	'bus'	5321	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2136'
2137	602	'bus'	5322	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2137'
2138	602	'bus'	5323	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2138'
2139	602	'bus'	5324	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2139'
2140	602	'bus'	5325	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2140'
2141	602	'bus'	5326	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2141'
2142	603	'bus'	5327	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2142'
2143	604	'bus'	5328	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2143'
2144	605	'bus'	5329	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2144'
2145	606	'bus'	5330	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2145'
2146	607	'bus'	5331	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2146'
2147	608	'bus'	5332	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2147'
2148	609	'bus'	5333	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2148'
2149	610	'bus'	5334	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2149'
2150	611	'bus'	5335	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2150'
2151	612	'bus'	5336	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2151'
2152	613	'bus'	5337	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2152'
2153	614	'bus'	5338	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2153'
2154	615	'bus'	5339	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2154'
2155	616	'bus'	5340	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2155'
2156	617	'bus'	5341	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2156'
2157	617	'bus'	5342	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2157'
2158	617	'bus'	5343	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2158'
2159	618	'bus'	5344	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2159'
2160	619	'bus'	5345	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2160'
2161	620	'bus'	5346	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2161'
2162	621	'bus'	5347	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2162'
2163	622	'bus'	5348	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2163'
2164	623	'bus'	5349	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2164'
2165	624	'bus'	5350	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2165'
2166	624	'bus'	5351	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2166'
2167	625	'bus'	5352	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2167'
2168	626	'bus'	5353	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2168'
2169	627	'bus'	5354	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2169'
2170	628	'bus'	5355	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2170'
2171	629	'bus'	5356	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2171'
2172	630	'bus'	5357	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2172'
2173	631	'bus'	5358	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2173'
2174	631	'bus'	5359	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2174'
2175	631	'bus'	5360	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2175'
2176	632	'bus'	5361	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2176'
2177	632	'bus'	5362	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2177'
2178	632	'bus'	5363	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2178'
2179	632	'bus'	5364	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2179'
2180	632	'bus'	5365	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2180'
2181	632	'bus'	5366	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2181'
2182	632	'bus'	5367	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2182'
2183	632	'bus'	5368	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2183'
2184	632	'bus'	5369	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2184'
2185	633	'bus'	5370	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2185'
2186	634	'bus'	5371	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2186'
2187	635	'bus'	5372	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2187'
2188	636	'bus'	5373	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2188'
2189	637	'bus'	5374	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2189'
2190	638	'bus'	5375	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2190'
2191	639	'bus'	5376	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2191'
2192	640	'bus'	5377	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2192'
2193	641	'bus'	5378	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2193'
2194	642	'bus'	5379	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2194'
2195	643	'bus'	5380	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2195'
2196	643	'bus'	5381	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2196'
2197	643	'bus'	5382	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2197'
2198	643	'bus'	5383	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2198'
2199	644	'bus'	5384	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2199'
2200	644	'bus'	5385	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2200'
2201	645	'bus'	5386	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2201'
2202	646	'bus'	5387	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2202'
2203	647	'bus'	5388	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2203'
2204	647	'bus'	5389	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2204'
2205	648	'bus'	5390	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2205'
2206	648	'bus'	5391	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2206'
2207	648	'bus'	5392	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2207'
2208	649	'bus'	5393	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2208'
2209	650	'bus'	5394	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2209'
2210	650	'bus'	5395	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2210'
2211	650	'bus'	5396	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2211'
2212	650	'bus'	5397	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2212'
2213	650	'bus'	5398	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2213'
2214	650	'bus'	5399	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2214'
2215	651	'bus'	5400	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2215'
2216	652	'bus'	5401	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2216'
2217	652	'bus'	5402	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2217'
2218	652	'bus'	5403	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2218'
2219	652	'bus'	5404	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2219'
2220	652	'bus'	5405	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2220'
2221	652	'bus'	5406	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2221'
2222	653	'bus'	5407	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2222'
2223	654	'bus'	5408	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2223'
2224	655	'bus'	5409	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2224'
2225	656	'bus'	5410	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2225'
2226	656	'bus'	5411	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2226'
2227	657	'bus'	5412	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2227'
2228	658	'bus'	5413	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2228'
2229	658	'bus'	5414	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2229'
2230	658	'bus'	5415	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2230'
2231	658	'bus'	5416	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2231'
2232	658	'bus'	5417	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2232'
2233	658	'bus'	5418	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2233'
2234	658	'bus'	5419	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2234'
2235	659	'bus'	5420	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2235'
2236	660	'bus'	5421	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2236'
2237	661	'bus'	5422	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2237'
2238	661	'bus'	5423	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2238'
2239	661	'bus'	5424	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2239'
2240	662	'bus'	5425	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2240'
2241	663	'bus'	5426	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2241'
2242	664	'bus'	5427	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2242'
2243	665	'bus'	5428	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2243'
2244	666	'bus'	5429	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2244'
2245	667	'bus'	5430	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2245'
2246	668	'bus'	5431	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2246'
2247	669	'bus'	5432	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2247'
2248	670	'bus'	5433	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2248'
2249	671	'bus'	5434	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2249'
2250	672	'bus'	5435	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2250'
2251	673	'bus'	5436	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2251'
2252	674	'bus'	5437	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2252'
2253	675	'bus'	5438	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2253'
2254	676	'bus'	5439	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2254'
2255	677	'bus'	5440	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2255'
2256	678	'bus'	5441	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2256'
2257	679	'bus'	5442	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2257'
2258	680	'bus'	5443	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2258'
2259	681	'bus'	5444	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2259'
2260	681	'bus'	5445	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2260'
2261	682	'bus'	5446	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2261'
2262	683	'bus'	5447	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2262'
2263	684	'bus'	5448	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2263'
2264	684	'bus'	5449	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2264'
2265	685	'bus'	5450	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2265'
2266	686	'bus'	5451	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2266'
2267	686	'bus'	5452	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2267'
2268	687	'bus'	5453	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2268'
2269	688	'bus'	5454	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2269'
2270	689	'bus'	5455	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2270'
2271	690	'bus'	5456	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2271'
2272	691	'bus'	5457	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2272'
2273	692	'bus'	5458	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2273'
2274	692	'bus'	5459	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2274'
2275	692	'bus'	5460	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2275'
2276	693	'bus'	5461	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2276'
2277	694	'bus'	5462	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2277'
2278	695	'bus'	5463	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2278'
2279	696	'bus'	5464	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2279'
2280	696	'bus'	5465	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2280'
2281	697	'bus'	5466	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2281'
2282	698	'bus'	5467	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2282'
2283	699	'bus'	5468	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2283'
2284	700	'bus'	5469	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2284'
2285	701	'bus'	5470	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2285'
2286	702	'bus'	5471	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2286'
2287	703	'bus'	5472	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2287'
2288	704	'bus'	5473	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2288'
2289	705	'bus'	5474	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2289'
2290	706	'bus'	5475	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2290'
2291	707	'bus'	5476	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2291'
2292	708	'bus'	5477	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2292'
2293	709	'bus'	5478	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2293'
2294	710	'bus'	5479	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2294'
2295	710	'bus'	5480	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2295'
2296	711	'bus'	5481	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2296'
2297	712	'bus'	5482	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2297'
2298	713	'bus'	5483	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2298'
2299	714	'bus'	5484	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2299'
2300	715	'bus'	5485	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2300'
2301	716	'bus'	6001	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2301'
2302	717	'bus'	6002	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2302'
2303	718	'bus'	6003	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2303'
2304	718	'bus'	6004	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2304'
2305	718	'bus'	6005	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2305'
2306	718	'bus'	6006	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2306'
2307	718	'bus'	6007	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2307'
2308	718	'bus'	6008	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2308'
2309	718	'bus'	6009	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2309'
2310	718	'bus'	6010	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2310'
2311	719	'bus'	6011	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2311'
2312	720	'bus'	6012	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2312'
2313	721	'bus'	6013	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2313'
2314	722	'bus'	6014	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2314'
2315	723	'bus'	6015	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2315'
2316	724	'bus'	6016	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2316'
2317	725	'bus'	6017	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2317'
2318	726	'bus'	6018	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2318'
2319	727	'bus'	6019	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2319'
2320	728	'bus'	6020	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2320'
2321	729	'bus'	6021	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2321'
2322	729	'bus'	6022	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2322'
2323	729	'bus'	6023	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2323'
2324	730	'bus'	6024	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2324'
2325	731	'bus'	6025	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2325'
2326	732	'bus'	6026	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2326'
2327	733	'bus'	6027	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2327'
2328	734	'bus'	6028	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2328'
2329	735	'bus'	6029	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2329'
2330	736	'bus'	6030	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2330'
2331	736	'bus'	6031	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2331'
2332	737	'bus'	6032	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2332'
2333	738	'bus'	6033	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2333'
2334	738	'bus'	6034	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2334'
2335	738	'bus'	6035	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2335'
2336	739	'bus'	6036	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2336'
2337	739	'bus'	6037	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2337'
2338	740	'bus'	6038	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2338'
2339	740	'bus'	6039	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2339'
2340	740	'bus'	6040	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2340'
2341	740	'bus'	6041	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2341'
2342	740	'bus'	6042	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2342'
2343	741	'bus'	6043	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2343'
2344	742	'bus'	6044	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2344'
2345	743	'bus'	6045	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2345'
2346	743	'bus'	6046	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2346'
2347	743	'bus'	6047	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2347'
2348	743	'bus'	6048	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2348'
2349	743	'bus'	6049	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2349'
2350	743	'bus'	6050	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2350'
2351	743	'bus'	6051	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2351'
2352	743	'bus'	6052	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2352'
2353	743	'bus'	6053	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2353'
2354	743	'bus'	6054	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2354'
2355	744	'bus'	6055	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2355'
2356	745	'bus'	6056	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2356'
2357	745	'bus'	6057	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2357'
2358	745	'bus'	6058	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2358'
2359	746	'bus'	6059	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2359'
2360	747	'bus'	6060	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2360'
2361	748	'bus'	6061	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2361'
2362	749	'bus'	6062	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2362'
2363	749	'bus'	6063	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2363'
2364	749	'bus'	6064	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2364'
2365	750	'bus'	6065	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2365'
2366	751	'bus'	6066	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2366'
2367	751	'bus'	6067	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2367'
2368	751	'bus'	6068	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2368'
2369	751	'bus'	6069	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2369'
2370	751	'bus'	6070	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2370'
2371	751	'bus'	6071	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2371'
2372	751	'bus'	6072	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2372'
2373	751	'bus'	6073	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2373'
2374	751	'bus'	6074	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2374'
2375	752	'bus'	6075	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2375'
2376	752	'bus'	6076	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2376'
2377	752	'bus'	6077	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2377'
2378	752	'bus'	6078	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2378'
2379	752	'bus'	6079	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2379'
2380	752	'bus'	6080	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2380'
2381	753	'bus'	6081	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2381'
2382	753	'bus'	6082	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2382'
2383	753	'bus'	6083	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2383'
2384	754	'bus'	6084	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2384'
2385	754	'bus'	6085	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2385'
2386	754	'bus'	6086	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2386'
2387	754	'bus'	6087	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2387'
2388	754	'bus'	6088	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2388'
2389	754	'bus'	6089	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2389'
2390	754	'bus'	6090	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2390'
2391	755	'bus'	6091	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2391'
2392	756	'bus'	6092	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2392'
2393	757	'bus'	6093	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2393'
2394	758	'bus'	6094	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2394'
2395	759	'bus'	6095	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2395'
2396	760	'bus'	6096	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2396'
2397	761	'bus'	6097	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2397'
2398	762	'bus'	6098	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2398'
2399	763	'bus'	6099	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2399'
2400	764	'bus'	6100	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2400'
2401	765	'bus'	6101	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2401'
2402	765	'bus'	6102	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2402'
2403	765	'bus'	6103	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2403'
2404	765	'bus'	6104	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2404'
2405	765	'bus'	6105	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2405'
2406	765	'bus'	6106	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2406'
2407	766	'bus'	6107	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2407'
2408	766	'bus'	6108	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2408'
2409	766	'bus'	6109	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2409'
2410	766	'bus'	6110	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2410'
2411	766	'bus'	6111	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2411'
2412	767	'bus'	6112	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2412'
2413	768	'bus'	6113	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2413'
2414	769	'bus'	6114	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2414'
2415	770	'bus'	6115	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2415'
2416	771	'bus'	6116	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2416'
2417	772	'bus'	6117	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2417'
2418	773	'bus'	6118	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2418'
2419	773	'bus'	6119	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2419'
2420	773	'bus'	6120	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2420'
2421	774	'bus'	6121	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2421'
2422	775	'bus'	6122	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2422'
2423	776	'bus'	6123	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2423'
2424	777	'bus'	6124	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2424'
2425	778	'bus'	6125	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2425'
2426	779	'bus'	6126	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2426'
2427	780	'bus'	6127	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2427'
2428	781	'bus'	6128	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2428'
2429	782	'bus'	6129	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2429'
2430	783	'bus'	6130	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2430'
2431	784	'bus'	6131	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2431'
2432	785	'bus'	6132	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2432'
2433	786	'bus'	6133	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2433'
2434	787	'bus'	6134	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2434'
2435	788	'bus'	6135	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2435'
2436	789	'bus'	6136	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2436'
2437	790	'bus'	6137	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2437'
2438	791	'bus'	6138	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2438'
2439	792	'bus'	6139	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2439'
2440	793	'bus'	6140	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2440'
2441	794	'bus'	6141	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2441'
2442	794	'bus'	6142	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2442'
2443	794	'bus'	6143	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2443'
2444	794	'bus'	6144	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2444'
2445	794	'bus'	6145	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2445'
2446	794	'bus'	6146	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2446'
2447	794	'bus'	6147	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2447'
2448	794	'bus'	6148	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2448'
2449	794	'bus'	6149	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2449'
2450	795	'bus'	6150	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2450'
2451	796	'bus'	6151	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2451'
2452	797	'bus'	6152	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2452'
2453	797	'bus'	6153	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2453'
2454	798	'bus'	6154	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2454'
2455	799	'bus'	6155	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2455'
2456	800	'bus'	6156	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2456'
2457	801	'bus'	6157	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2457'
2458	802	'bus'	6158	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2458'
2459	803	'bus'	6159	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2459'
2460	804	'bus'	6160	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2460'
2461	805	'bus'	6161	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2461'
2462	805	'bus'	6162	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2462'
2463	805	'bus'	6163	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2463'
2464	805	'bus'	6164	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2464'
2465	805	'bus'	6165	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2465'
2466	805	'bus'	6166	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2466'
2467	805	'bus'	6167	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2467'
2468	806	'bus'	6168	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2468'
2469	807	'bus'	6169	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2469'
2470	807	'bus'	6170	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2470'
2471	807	'bus'	6171	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2471'
2472	808	'bus'	6172	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2472'
2473	808	'bus'	6173	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2473'
2474	809	'bus'	6174	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2474'
2475	810	'bus'	6175	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2475'
2476	811	'bus'	6176	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2476'
2477	812	'bus'	6177	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2477'
2478	812	'bus'	6178	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2478'
2479	813	'bus'	6179	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2479'
2480	814	'bus'	6180	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2480'
2481	815	'bus'	6181	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2481'
2482	816	'bus'	6182	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2482'
2483	817	'bus'	6183	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2483'
2484	818	'bus'	6184	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2484'
2485	819	'bus'	6185	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2485'
2486	820	'bus'	6186	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2486'
2487	821	'bus'	6187	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2487'
2488	822	'bus'	6188	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2488'
2489	822	'bus'	6189	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2489'
2490	823	'bus'	6190	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2490'
2491	824	'bus'	6191	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2491'
2492	825	'bus'	6192	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2492'
2493	825	'bus'	6193	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2493'
2494	826	'bus'	6194	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2494'
2495	827	'bus'	6195	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2495'
2496	828	'bus'	6196	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2496'
2497	829	'bus'	6197	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2497'
2498	829	'bus'	6198	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2498'
2499	829	'bus'	6199	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2499'
2500	830	'bus'	6200	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2500'
2501	831	'bus'	6201	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2501'
2502	832	'bus'	6202	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2502'
2503	833	'bus'	6203	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2503'
2504	834	'bus'	6204	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2504'
2505	835	'bus'	6205	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2505'
2506	836	'bus'	6206	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2506'
2507	837	'bus'	6207	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2507'
2508	838	'bus'	6208	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2508'
2509	839	'bus'	6209	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2509'
2510	840	'bus'	6210	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2510'
2511	840	'bus'	6211	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2511'
2512	840	'bus'	6212	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2512'
2513	840	'bus'	6213	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2513'
2514	840	'bus'	6214	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2514'
2515	840	'bus'	6215	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2515'
2516	840	'bus'	6216	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2516'
2517	841	'bus'	6217	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2517'
2518	842	'bus'	6218	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2518'
2519	843	'bus'	6219	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2519'
2520	844	'bus'	6220	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2520'
2521	845	'bus'	6221	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2521'
2522	846	'bus'	6222	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2522'
2523	846	'bus'	6223	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2523'
2524	847	'bus'	6224	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2524'
2525	848	'bus'	6225	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2525'
2526	849	'bus'	6226	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2526'
2527	850	'bus'	6227	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2527'
2528	851	'bus'	6228	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2528'
2529	851	'bus'	6229	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2529'
2530	851	'bus'	6230	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2530'
2531	852	'bus'	6231	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2531'
2532	853	'bus'	6232	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2532'
2533	854	'bus'	6233	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2533'
2534	855	'bus'	6234	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2534'
2535	855	'bus'	6235	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2535'
2536	855	'bus'	6236	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2536'
2537	856	'bus'	6237	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2537'
2538	857	'bus'	6238	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2538'
2539	858	'bus'	6239	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2539'
2540	858	'bus'	6240	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2540'
2541	858	'bus'	6241	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2541'
2542	858	'bus'	6242	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2542'
2543	858	'bus'	6243	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2543'
2544	858	'bus'	6244	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2544'
2545	858	'bus'	6245	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2545'
2546	858	'bus'	6246	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2546'
2547	858	'bus'	6247	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2547'
2548	858	'bus'	6248	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2548'
2549	858	'bus'	6249	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2549'
2550	859	'bus'	6250	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2550'
2551	860	'bus'	6251	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2551'
2552	861	'bus'	6252	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2552'
2553	862	'bus'	6253	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2553'
2554	863	'bus'	6254	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2554'
2555	863	'bus'	6255	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2555'
2556	863	'bus'	6256	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2556'
2557	863	'bus'	6257	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2557'
2558	863	'bus'	6258	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2558'
2559	863	'bus'	6259	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2559'
2560	863	'bus'	6260	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2560'
2561	864	'bus'	6261	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2561'
2562	865	'bus'	6262	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2562'
2563	866	'bus'	6263	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2563'
2564	866	'bus'	6264	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2564'
2565	867	'bus'	6265	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2565'
2566	867	'bus'	6266	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2566'
2567	867	'bus'	6267	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2567'
2568	867	'bus'	6268	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2568'
2569	867	'bus'	6269	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2569'
2570	867	'bus'	6270	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2570'
2571	867	'bus'	6271	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2571'
2572	867	'bus'	6272	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2572'
2573	867	'bus'	6273	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2573'
2574	867	'bus'	6274	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2574'
2575	868	'bus'	6275	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2575'
2576	869	'bus'	6276	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2576'
2577	870	'bus'	6277	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2577'
2578	870	'bus'	6278	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2578'
2579	871	'bus'	6279	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2579'
2580	871	'bus'	6280	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2580'
2581	872	'bus'	6281	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2581'
2582	873	'bus'	6282	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2582'
2583	874	'bus'	6283	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2583'
2584	875	'bus'	6284	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2584'
2585	876	'bus'	6285	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2585'
2586	876	'bus'	6286	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2586'
2587	877	'bus'	6287	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2587'
2588	877	'bus'	6288	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2588'
2589	878	'bus'	6289	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2589'
2590	879	'bus'	6290	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2590'
2591	880	'bus'	6291	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2591'
2592	881	'bus'	6292	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2592'
2593	881	'bus'	6293	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2593'
2594	881	'bus'	6294	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2594'
2595	881	'bus'	6295	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2595'
2596	881	'bus'	6296	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2596'
2597	881	'bus'	6297	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2597'
2598	882	'bus'	6298	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2598'
2599	882	'bus'	6299	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2599'
2600	882	'bus'	6300	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2600'
2601	882	'bus'	6301	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2601'
2602	882	'bus'	6302	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2602'
2603	882	'bus'	6303	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2603'
2604	882	'bus'	6304	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2604'
2605	882	'bus'	6305	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2605'
2606	883	'bus'	6306	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2606'
2607	884	'bus'	6307	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2607'
2608	885	'bus'	6308	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2608'
2609	885	'bus'	6309	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2609'
2610	886	'bus'	6310	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2610'
2611	887	'bus'	6311	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2611'
2612	888	'bus'	6312	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2612'
2613	889	'bus'	6313	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2613'
2614	890	'bus'	6314	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2614'
2615	891	'bus'	6315	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2615'
2616	891	'bus'	6316	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2616'
2617	891	'bus'	6317	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2617'
2618	891	'bus'	6318	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2618'
2619	891	'bus'	6319	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2619'
2620	892	'bus'	6320	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2620'
2621	893	'bus'	6321	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2621'
2622	893	'bus'	6322	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2622'
2623	894	'bus'	6323	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2623'
2624	895	'bus'	6324	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2624'
2625	896	'bus'	6325	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2625'
2626	897	'bus'	6326	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2626'
2627	898	'bus'	6327	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2627'
2628	899	'bus'	6328	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2628'
2629	900	'bus'	6329	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2629'
2630	901	'bus'	6330	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2630'
2631	902	'bus'	6331	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2631'
2632	903	'bus'	6332	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2632'
2633	904	'bus'	6333	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2633'
2634	904	'bus'	6334	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2634'
2635	904	'bus'	6335	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2635'
2636	905	'bus'	6336	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2636'
2637	906	'bus'	6337	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2637'
2638	907	'bus'	6338	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2638'
2639	908	'bus'	6339	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2639'
2640	909	'bus'	6340	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2640'
2641	910	'bus'	6341	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2641'
2642	911	'bus'	6342	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2642'
2643	911	'bus'	6343	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2643'
2644	911	'bus'	6344	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2644'
2645	912	'bus'	6345	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2645'
2646	360	'bus'	6346	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2646'
2647	914	'bus'	6349	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2647'
2648	914	'bus'	6350	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2648'
2649	914	'bus'	6351	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2649'
2650	915	'bus'	6352	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2650'
2651	916	'bus'	6353	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2651'
2652	917	'bus'	6354	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2652'
2653	917	'bus'	6355	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2653'
2654	918	'bus'	6356	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2654'
2655	919	'bus'	6357	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2655'
2656	920	'bus'	6358	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2656'
2657	921	'bus'	6359	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2657'
2658	921	'bus'	6360	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2658'
2659	922	'bus'	7001	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2659'
2660	923	'bus'	7002	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2660'
2661	923	'bus'	7003	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2661'
2662	923	'bus'	7004	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2662'
2663	923	'bus'	7005	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2663'
2664	923	'bus'	7006	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2664'
2665	923	'bus'	7007	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2665'
2666	923	'bus'	7008	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2666'
2667	923	'bus'	7009	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2667'
2668	924	'bus'	7010	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2668'
2669	925	'bus'	7011	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2669'
2670	926	'bus'	7012	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2670'
2671	927	'bus'	7013	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2671'
2672	928	'bus'	7014	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2672'
2673	928	'bus'	7015	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2673'
2674	929	'bus'	7016	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2674'
2675	930	'bus'	7017	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2675'
2676	931	'bus'	7018	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2676'
2677	931	'bus'	7019	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2677'
2678	931	'bus'	7020	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2678'
2679	931	'bus'	7021	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2679'
2680	931	'bus'	7022	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2680'
2681	931	'bus'	7023	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2681'
2682	931	'bus'	7024	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2682'
2683	931	'bus'	7025	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2683'
2684	932	'bus'	7026	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2684'
2685	933	'bus'	7027	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2685'
2686	934	'bus'	7028	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2686'
2687	935	'bus'	7029	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2687'
2688	935	'bus'	7030	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2688'
2689	935	'bus'	7031	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2689'
2690	935	'bus'	7032	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2690'
2691	935	'bus'	7033	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2691'
2692	935	'bus'	7034	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2692'
2693	936	'bus'	7035	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2693'
2694	936	'bus'	7036	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2694'
2695	937	'bus'	7037	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2695'
2696	937	'bus'	7038	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2696'
2697	937	'bus'	7039	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2697'
2698	938	'bus'	7040	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2698'
2699	938	'bus'	7041	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2699'
2700	939	'bus'	7042	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2700'
2701	939	'bus'	7043	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2701'
2702	939	'bus'	7044	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2702'
2703	939	'bus'	7045	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2703'
2704	939	'bus'	7046	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2704'
2705	940	'bus'	7047	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2705'
2706	940	'bus'	7048	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2706'
2707	940	'bus'	7049	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2707'
2708	941	'bus'	7050	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2708'
2709	942	'bus'	7051	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2709'
2710	943	'bus'	7052	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2710'
2711	944	'bus'	7053	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2711'
2712	945	'bus'	7054	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2712'
2713	946	'bus'	7055	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2713'
2714	947	'bus'	7056	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2714'
2715	947	'bus'	7057	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2715'
2716	948	'bus'	7058	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2716'
2717	948	'bus'	7059	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2717'
2718	948	'bus'	7060	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2718'
2719	948	'bus'	7061	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2719'
2720	948	'bus'	7062	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2720'
2721	948	'bus'	7063	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2721'
2722	948	'bus'	7064	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2722'
2723	948	'bus'	7065	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2723'
2724	948	'bus'	7066	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2724'
2725	949	'bus'	7067	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2725'
2726	950	'bus'	7068	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2726'
2727	950	'bus'	7069	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2727'
2728	951	'bus'	7070	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2728'
2729	952	'bus'	7071	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2729'
2730	953	'bus'	7072	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2730'
2731	954	'bus'	7073	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2731'
2732	954	'bus'	7074	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2732'
2733	955	'bus'	7075	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2733'
2734	956	'bus'	7076	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2734'
2735	956	'bus'	7077	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2735'
2736	956	'bus'	7078	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2736'
2737	956	'bus'	7079	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2737'
2738	956	'bus'	7080	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2738'
2739	956	'bus'	7081	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2739'
2740	956	'bus'	7082	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2740'
2741	957	'bus'	7083	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2741'
2742	957	'bus'	7084	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2742'
2743	958	'bus'	7085	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2743'
2744	959	'bus'	7086	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2744'
2745	960	'bus'	7087	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2745'
2746	961	'bus'	7088	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2746'
2747	962	'bus'	7089	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2747'
2748	963	'bus'	7090	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2748'
2749	964	'bus'	7091	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2749'
2750	965	'bus'	7092	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2750'
2751	966	'bus'	7093	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2751'
2752	967	'bus'	7094	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2752'
2753	968	'bus'	7095	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2753'
2754	968	'bus'	7096	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2754'
2755	968	'bus'	7097	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2755'
2756	968	'bus'	7098	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2756'
2757	968	'bus'	7099	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2757'
2758	969	'bus'	7100	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2758'
2759	970	'bus'	7101	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2759'
2760	971	'bus'	7102	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2760'
2761	972	'bus'	7103	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2761'
2762	973	'bus'	7104	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2762'
2763	973	'bus'	7105	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2763'
2764	973	'bus'	7106	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2764'
2765	973	'bus'	7107	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2765'
2766	973	'bus'	7108	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2766'
2767	973	'bus'	7109	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2767'
2768	973	'bus'	7110	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2768'
2769	973	'bus'	7111	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2769'
2770	973	'bus'	7112	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2770'
2771	973	'bus'	7113	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2771'
2772	973	'bus'	7114	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2772'
2773	973	'bus'	7115	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2773'
2774	974	'bus'	7116	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2774'
2775	975	'bus'	7117	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2775'
2776	976	'bus'	7118	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2776'
2777	977	'bus'	7119	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2777'
2778	978	'bus'	7120	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2778'
2779	978	'bus'	7121	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2779'
2780	978	'bus'	7122	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2780'
2781	979	'bus'	7123	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2781'
2782	980	'bus'	7124	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2782'
2783	981	'bus'	7125	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2783'
2784	981	'bus'	7126	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2784'
2785	981	'bus'	7127	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2785'
2786	982	'bus'	7128	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2786'
2787	983	'bus'	7129	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2787'
2788	984	'bus'	7130	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2788'
2789	984	'bus'	7131	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2789'
2790	984	'bus'	7132	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2790'
2791	984	'bus'	7133	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2791'
2792	984	'bus'	7134	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2792'
2793	984	'bus'	7135	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2793'
2794	984	'bus'	7136	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2794'
2795	984	'bus'	7137	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2795'
2796	984	'bus'	7138	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2796'
2797	984	'bus'	7139	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2797'
2798	984	'bus'	7140	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2798'
2799	984	'bus'	7141	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2799'
2800	984	'bus'	7142	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2800'
2801	985	'bus'	7143	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2801'
2802	986	'bus'	7144	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2802'
2803	987	'bus'	7145	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2803'
2804	987	'bus'	7146	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2804'
2805	988	'bus'	7147	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2805'
2806	989	'bus'	7148	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2806'
2807	990	'bus'	7149	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2807'
2808	991	'bus'	7150	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2808'
2809	991	'bus'	7151	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2809'
2810	992	'bus'	7152	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2810'
2811	993	'bus'	7153	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2811'
2812	994	'bus'	7154	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2812'
2813	995	'bus'	7155	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2813'
2814	996	'bus'	7156	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2814'
2815	996	'bus'	7157	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2815'
2816	997	'bus'	7158	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2816'
2817	998	'bus'	7159	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2817'
2818	998	'bus'	7160	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2818'
2819	998	'bus'	7161	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2819'
2820	998	'bus'	7162	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2820'
2821	998	'bus'	7163	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2821'
2822	998	'bus'	7164	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2822'
2823	998	'bus'	7165	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2823'
2824	998	'bus'	7166	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2824'
2825	998	'bus'	7167	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2825'
2826	998	'bus'	7168	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2826'
2827	998	'bus'	7169	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2827'
2828	998	'bus'	7170	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2828'
2829	999	'bus'	7171	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2829'
2830	999	'bus'	7172	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2830'
2831	1000	'bus'	7173	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2831'
2832	1001	'bus'	7174	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2832'
2833	1002	'bus'	7175	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2833'
2834	1002	'bus'	7176	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2834'
2835	1002	'bus'	7177	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2835'
2836	1003	'bus'	7178	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2836'
2837	1004	'bus'	7179	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2837'
2838	1005	'bus'	7180	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2838'
2839	1006	'bus'	7181	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2839'
2840	1007	'bus'	7182	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2840'
2841	1008	'bus'	7183	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2841'
2842	1009	'bus'	7184	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2842'
2843	1009	'bus'	7185	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2843'
2844	1010	'bus'	7186	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2844'
2845	1010	'bus'	7187	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2845'
2846	1010	'bus'	7188	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2846'
2847	1010	'bus'	7189	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2847'
2848	1010	'bus'	7190	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2848'
2849	1010	'bus'	7191	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2849'
2850	1010	'bus'	7192	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2850'
2851	1010	'bus'	7193	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2851'
2852	1010	'bus'	7194	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2852'
2853	1010	'bus'	7195	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2853'
2854	1010	'bus'	7196	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2854'
2855	1010	'bus'	7197	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2855'
2856	1011	'bus'	7198	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2856'
2857	1012	'bus'	7199	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2857'
2858	1012	'bus'	7200	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2858'
2859	1012	'bus'	7201	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2859'
2860	1013	'bus'	7202	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2860'
2861	1014	'bus'	7203	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2861'
2862	1015	'bus'	7204	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2862'
2863	1015	'bus'	7205	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2863'
2864	1015	'bus'	7206	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2864'
2865	1015	'bus'	7207	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2865'
2866	1015	'bus'	7208	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2866'
2867	1015	'bus'	7209	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2867'
2868	1015	'bus'	7210	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2868'
2869	1015	'bus'	7211	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2869'
2870	1015	'bus'	7212	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2870'
2871	1016	'bus'	7213	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2871'
2872	1017	'bus'	7214	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2872'
2873	1018	'bus'	7215	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2873'
2874	1019	'bus'	7216	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2874'
2875	1020	'bus'	7217	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2875'
2876	1021	'bus'	7218	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2876'
2877	1022	'bus'	7219	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2877'
2878	1023	'bus'	7220	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2878'
2879	1024	'bus'	7221	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2879'
2880	1025	'bus'	7222	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2880'
2881	1026	'bus'	7223	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2881'
2882	1027	'bus'	7224	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2882'
2883	1028	'bus'	7225	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2883'
2884	1029	'bus'	7226	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2884'
2885	1030	'bus'	7227	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2885'
2886	1030	'bus'	7228	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2886'
2887	1030	'bus'	7229	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2887'
2888	1031	'bus'	7230	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2888'
2889	1032	'bus'	7231	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2889'
2890	1033	'bus'	7232	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2890'
2891	1034	'bus'	7233	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2891'
2892	1035	'bus'	7234	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2892'
2893	1036	'bus'	7235	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2893'
2894	1037	'bus'	7236	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2894'
2895	1038	'bus'	7237	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2895'
2896	1039	'bus'	7238	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2896'
2897	1040	'bus'	7239	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2897'
2898	1041	'bus'	7240	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2898'
2899	1042	'bus'	7241	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2899'
2900	1043	'bus'	7242	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2900'
2901	1044	'bus'	7243	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2901'
2902	1045	'bus'	7244	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2902'
2903	1046	'bus'	7245	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2903'
2904	1047	'bus'	7246	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2904'
2905	1048	'bus'	7247	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2905'
2906	1049	'bus'	7248	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2906'
2907	1050	'bus'	7249	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2907'
2908	1051	'bus'	7250	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2908'
2909	1052	'bus'	7251	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2909'
2910	1053	'bus'	7252	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2910'
2911	1053	'bus'	7253	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2911'
2912	1054	'bus'	7254	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2912'
2913	1055	'bus'	7255	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2913'
2914	1056	'bus'	7256	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2914'
2915	1057	'bus'	7257	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2915'
2916	1058	'bus'	7258	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2916'
2917	1059	'bus'	7259	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2917'
2918	1060	'bus'	7260	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2918'
2919	1061	'bus'	7261	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2919'
2920	1061	'bus'	7262	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2920'
2921	1062	'bus'	7263	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2921'
2922	1062	'bus'	7264	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2922'
2923	1062	'bus'	7265	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2923'
2924	1062	'bus'	7266	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2924'
2925	1062	'bus'	7267	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2925'
2926	1062	'bus'	7268	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2926'
2927	1062	'bus'	7269	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2927'
2928	1062	'bus'	7270	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2928'
2929	1063	'bus'	7271	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2929'
2930	1064	'bus'	7272	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2930'
2931	1065	'bus'	7273	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2931'
2932	1066	'bus'	7274	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2932'
2933	1066	'bus'	7275	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2933'
2934	1067	'bus'	7276	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2934'
2935	1068	'bus'	7277	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2935'
2936	1069	'bus'	7278	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2936'
2937	1069	'bus'	7279	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2937'
2938	1069	'bus'	7280	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2938'
2939	1069	'bus'	7281	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2939'
2940	1070	'bus'	7282	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2940'
2941	1070	'bus'	7283	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2941'
2942	1070	'bus'	7284	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2942'
2943	1070	'bus'	7285	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2943'
2944	1070	'bus'	7286	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2944'
2945	1070	'bus'	7287	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2945'
2946	1070	'bus'	7288	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2946'
2947	1070	'bus'	7289	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2947'
2948	1071	'bus'	7290	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2948'
2949	1072	'bus'	7291	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2949'
2950	1073	'bus'	7292	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2950'
2951	1074	'bus'	7293	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2951'
2952	1075	'bus'	7294	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2952'
2953	1076	'bus'	7295	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2953'
2954	1077	'bus'	7296	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2954'
2955	1078	'bus'	7297	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2955'
2956	1079	'bus'	7298	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2956'
2957	1080	'bus'	7299	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2957'
2958	1081	'bus'	7300	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2958'
2959	1082	'bus'	7301	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2959'
2960	1083	'bus'	7302	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2960'
2961	1084	'bus'	7303	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2961'
2962	1085	'bus'	7304	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2962'
2963	1085	'bus'	7305	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2963'
2964	1085	'bus'	7306	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2964'
2965	1085	'bus'	7307	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2965'
2966	1085	'bus'	7308	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2966'
2967	1085	'bus'	7309	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2967'
2968	1085	'bus'	7310	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2968'
2969	1085	'bus'	7311	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2969'
2970	1086	'bus'	7312	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2970'
2971	1086	'bus'	7313	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2971'
2972	1087	'bus'	7314	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2972'
2973	1088	'bus'	7315	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2973'
2974	1089	'bus'	7316	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2974'
2975	1090	'bus'	7317	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2975'
2976	1091	'bus'	7318	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2976'
2977	1092	'bus'	7319	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2977'
2978	1093	'bus'	7320	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2978'
2979	1093	'bus'	7321	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2979'
2980	1093	'bus'	7322	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2980'
2981	1093	'bus'	7323	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2981'
2982	1093	'bus'	7324	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2982'
2983	1093	'bus'	7325	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2983'
2984	1093	'bus'	7326	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2984'
2985	1094	'bus'	7327	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2985'
2986	1094	'bus'	7328	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2986'
2987	1094	'bus'	7329	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2987'
2988	1095	'bus'	7330	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2988'
2989	1096	'bus'	7331	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2989'
2990	1096	'bus'	7332	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2990'
2991	1096	'bus'	7333	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2991'
2992	1096	'bus'	7334	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2992'
2993	1096	'bus'	7335	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2993'
2994	1097	'bus'	7336	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2994'
2995	1098	'bus'	7337	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2995'
2996	1099	'bus'	7338	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2996'
2997	1100	'bus'	7339	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2997'
2998	1101	'bus'	7340	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2998'
2999	1102	'bus'	7341	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_2999'
3000	1102	'bus'	7342	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3000'
3001	1102	'bus'	7343	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3001'
3002	1103	'bus'	7344	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3002'
3003	1104	'bus'	7345	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3003'
3004	1105	'bus'	7346	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3004'
3005	1105	'bus'	7347	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3005'
3006	1105	'bus'	7348	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3006'
3007	1105	'bus'	7349	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3007'
3008	1105	'bus'	7350	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3008'
3009	1105	'bus'	7351	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3009'
3010	1105	'bus'	7352	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3010'
3011	1105	'bus'	7353	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3011'
3012	1105	'bus'	7354	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3012'
3013	1105	'bus'	7355	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3013'
3014	1105	'bus'	7356	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3014'
3015	1105	'bus'	7357	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3015'
3016	1105	'bus'	7358	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3016'
3017	1105	'bus'	7359	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3017'
3018	1105	'bus'	7360	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3018'
3019	1105	'bus'	7361	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3019'
3020	1106	'bus'	7362	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3020'
3021	1107	'bus'	7363	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3021'
3022	1108	'bus'	7364	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3022'
3023	1109	'bus'	7365	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3023'
3024	1110	'bus'	7366	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3024'
3025	1110	'bus'	7367	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3025'
3026	1110	'bus'	7368	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3026'
3027	1110	'bus'	7369	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3027'
3028	1110	'bus'	7370	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3028'
3029	1110	'bus'	7371	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3029'
3030	1110	'bus'	7372	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3030'
3031	1110	'bus'	7373	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3031'
3032	1110	'bus'	7374	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3032'
3033	1110	'bus'	7375	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3033'
3034	1110	'bus'	7376	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3034'
3035	1110	'bus'	7377	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3035'
3036	1110	'bus'	7378	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3036'
3037	1110	'bus'	7379	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3037'
3038	1111	'bus'	7380	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3038'
3039	1112	'bus'	7381	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3039'
3040	1113	'bus'	7382	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3040'
3041	1114	'bus'	7383	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3041'
3042	1115	'bus'	7384	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3042'
3043	1116	'bus'	7385	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3043'
3044	1117	'bus'	7386	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3044'
3045	1118	'bus'	7387	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3045'
3046	1119	'bus'	7388	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3046'
3047	1120	'bus'	7389	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3047'
3048	1120	'bus'	7390	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3048'
3049	1120	'bus'	7391	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3049'
3050	1121	'bus'	7392	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3050'
3051	1122	'bus'	7393	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3051'
3052	1123	'bus'	7394	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3052'
3053	1124	'bus'	7395	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3053'
3054	1125	'bus'	7396	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3054'
3055	1126	'bus'	7397	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3055'
3056	1127	'bus'	7398	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3056'
3057	1128	'bus'	7399	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3057'
3058	1129	'bus'	7400	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3058'
3059	1129	'bus'	7401	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3059'
3060	1129	'bus'	7402	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3060'
3061	1130	'bus'	7403	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3061'
3062	1131	'bus'	7404	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3062'
3063	1132	'bus'	7405	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3063'
3064	1133	'bus'	7406	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3064'
3065	1133	'bus'	7407	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3065'
3066	1133	'bus'	7408	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3066'
3067	1134	'bus'	7409	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3067'
3068	1134	'bus'	7410	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3068'
3069	1135	'bus'	7411	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3069'
3070	1136	'bus'	7412	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3070'
3071	1137	'bus'	7413	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3071'
3072	1138	'bus'	7414	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3072'
3073	1138	'bus'	7415	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3073'
3074	1138	'bus'	7416	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3074'
3075	1139	'bus'	7417	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3075'
3076	1140	'bus'	7418	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3076'
3077	1141	'bus'	7419	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3077'
3078	1142	'bus'	7420	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3078'
3079	1142	'bus'	7421	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3079'
3080	1143	'bus'	7422	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3080'
3081	1143	'bus'	7423	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3081'
3082	1143	'bus'	7424	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3082'
3083	1144	'bus'	7425	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3083'
3084	1145	'bus'	7426	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3084'
3085	1146	'bus'	7427	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3085'
3086	1147	'bus'	7428	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3086'
3087	1147	'bus'	7429	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3087'
3088	1147	'bus'	7430	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3088'
3089	1148	'bus'	7431	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3089'
3090	1149	'bus'	7432	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3090'
3091	1150	'bus'	8001	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3091'
3092	1151	'bus'	8002	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3092'
3093	1152	'bus'	8003	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3093'
3094	1153	'bus'	8004	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3094'
3095	1153	'bus'	8005	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3095'
3096	1154	'bus'	8006	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3096'
3097	1155	'bus'	8007	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3097'
3098	1156	'bus'	8008	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3098'
3099	1157	'bus'	8009	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3099'
3100	1158	'bus'	8010	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3100'
3101	1159	'bus'	8011	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3101'
3102	1160	'bus'	8012	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3102'
3103	1161	'bus'	8013	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3103'
3104	1162	'bus'	8014	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3104'
3105	1163	'bus'	8015	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3105'
3106	1164	'bus'	8016	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3106'
3107	1165	'bus'	8017	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3107'
3108	1166	'bus'	8018	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3108'
3109	1166	'bus'	8019	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3109'
3110	1167	'bus'	8020	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3110'
3111	1168	'bus'	8021	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3111'
3112	1169	'bus'	8022	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3112'
3113	1170	'bus'	8023	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3113'
3114	1170	'bus'	8024	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3114'
3115	1171	'bus'	8025	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3115'
3116	1172	'bus'	8026	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3116'
3117	1173	'bus'	8027	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3117'
3118	1174	'bus'	8028	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3118'
3119	1175	'bus'	8029	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3119'
3120	1176	'bus'	8030	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3120'
3121	1176	'bus'	8031	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3121'
3122	1176	'bus'	8032	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3122'
3123	1176	'bus'	8033	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3123'
3124	1176	'bus'	8034	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3124'
3125	1176	'bus'	8035	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3125'
3126	1176	'bus'	8036	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3126'
3127	1177	'bus'	8037	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3127'
3128	1178	'bus'	8038	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3128'
3129	1179	'bus'	8039	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3129'
3130	1180	'bus'	8040	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3130'
3131	1181	'bus'	8041	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3131'
3132	1182	'bus'	8042	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3132'
3133	1183	'bus'	8043	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3133'
3134	1183	'bus'	8044	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3134'
3135	1183	'bus'	8045	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3135'
3136	1183	'bus'	8046	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3136'
3137	1183	'bus'	8047	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3137'
3138	1183	'bus'	8048	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3138'
3139	1183	'bus'	8049	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3139'
3140	1183	'bus'	8050	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3140'
3141	1183	'bus'	8051	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3141'
3142	1184	'bus'	8052	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3142'
3143	1185	'bus'	8053	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3143'
3144	1186	'bus'	8054	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3144'
3145	1187	'bus'	8055	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3145'
3146	1188	'bus'	8056	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3146'
3147	1189	'bus'	8057	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3147'
3148	1189	'bus'	8058	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3148'
3149	1189	'bus'	8059	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3149'
3150	1189	'bus'	8060	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3150'
3151	1189	'bus'	8061	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3151'
3152	1190	'bus'	8062	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3152'
3153	1191	'bus'	8063	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3153'
3154	1192	'bus'	8064	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3154'
3155	1193	'bus'	8065	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3155'
3156	1194	'bus'	8066	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3156'
3157	1195	'bus'	8067	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3157'
3158	1195	'bus'	8068	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3158'
3159	1195	'bus'	8069	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3159'
3160	1195	'bus'	8070	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3160'
3161	1195	'bus'	8071	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3161'
3162	1196	'bus'	8072	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3162'
3163	1197	'bus'	8073	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3163'
3164	1198	'bus'	8074	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3164'
3165	1198	'bus'	8075	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3165'
3166	1198	'bus'	8076	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3166'
3167	1198	'bus'	8077	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3167'
3168	1198	'bus'	8078	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3168'
3169	1198	'bus'	8079	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3169'
3170	1198	'bus'	8080	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3170'
3171	1199	'bus'	8081	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3171'
3172	1200	'bus'	8082	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3172'
3173	1200	'bus'	8083	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3173'
3174	1200	'bus'	8084	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3174'
3175	1200	'bus'	8085	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3175'
3176	1200	'bus'	8086	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3176'
3177	1200	'bus'	8087	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3177'
3178	1200	'bus'	8088	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3178'
3179	1201	'bus'	8089	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3179'
3180	1202	'bus'	8090	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3180'
3181	1203	'bus'	8091	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3181'
3182	1204	'bus'	8092	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3182'
3183	1205	'bus'	8093	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3183'
3184	1206	'bus'	8094	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3184'
3185	1206	'bus'	8095	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3185'
3186	1207	'bus'	8096	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3186'
3187	1208	'bus'	8097	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3187'
3188	1208	'bus'	8098	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3188'
3189	1208	'bus'	8099	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3189'
3190	1209	'bus'	8100	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3190'
3191	1210	'bus'	8101	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3191'
3192	1211	'bus'	8102	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3192'
3193	1212	'bus'	8103	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3193'
3194	1213	'bus'	8104	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3194'
3195	1214	'bus'	8105	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3195'
3196	1214	'bus'	8106	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3196'
3197	1215	'bus'	8107	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3197'
3198	1216	'bus'	8108	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3198'
3199	1217	'bus'	8109	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3199'
3200	1218	'bus'	8110	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3200'
3201	1219	'bus'	8111	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3201'
3202	1220	'bus'	8112	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3202'
3203	1220	'bus'	8113	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3203'
3204	1220	'bus'	8114	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3204'
3205	1220	'bus'	8115	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3205'
3206	1220	'bus'	8116	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3206'
3207	1220	'bus'	8117	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3207'
3208	1221	'bus'	8118	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3208'
3209	1222	'bus'	8119	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3209'
3210	1223	'bus'	8120	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3210'
3211	1224	'bus'	8121	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3211'
3212	1225	'bus'	8122	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3212'
3213	1226	'bus'	8123	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3213'
3214	1227	'bus'	8124	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3214'
3215	1228	'bus'	8125	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3215'
3216	1229	'bus'	8126	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3216'
3217	1229	'bus'	8127	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3217'
3218	1229	'bus'	8128	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3218'
3219	1229	'bus'	8129	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3219'
3220	1229	'bus'	8130	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3220'
3221	1229	'bus'	8131	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3221'
3222	1230	'bus'	8132	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3222'
3223	1231	'bus'	8133	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3223'
3224	1231	'bus'	8134	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3224'
3225	1232	'bus'	8135	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3225'
3226	1233	'bus'	8136	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3226'
3227	1234	'bus'	8137	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3227'
3228	1235	'bus'	8138	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3228'
3229	1236	'bus'	8139	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3229'
3230	1236	'bus'	8140	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3230'
3231	1237	'bus'	8141	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3231'
3232	1238	'bus'	8142	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3232'
3233	1239	'bus'	8143	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3233'
3234	1240	'bus'	8144	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3234'
3235	1241	'bus'	8145	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3235'
3236	1242	'bus'	8146	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3236'
3237	1243	'bus'	8147	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3237'
3238	1243	'bus'	8148	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3238'
3239	1243	'bus'	8149	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3239'
3240	1244	'bus'	8150	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3240'
3241	1245	'bus'	8151	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3241'
3242	1246	'bus'	8152	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3242'
3243	1247	'bus'	8153	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3243'
3244	1248	'bus'	8154	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3244'
3245	1249	'bus'	8155	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3245'
3246	1249	'bus'	8156	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3246'
3247	1249	'bus'	8157	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3247'
3248	1250	'bus'	8158	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3248'
3249	1250	'bus'	8159	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3249'
3250	1250	'bus'	8160	1	25000.0000000000		0.0000000000		0.0000000000		'dc bus_3250'
};

%% branch_gmd data
%column_names% hi_bus lo_bus gmd_br_hi gmd_br_lo gmd_k gmd_br_series gmd_br_common baseMVA type config
mpc.branch_gmd = {
1001	1064	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1001	1064	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1001	1071	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1001	1071	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1002	1007	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1010	1002	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1004	1003	-1	-1	1.5000000000		7		8		100.0	'xfmr'	'gwye-gwye-auto'
1022	1003	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1055	1003	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1004	3133	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1005	1006	2388	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1025	1005	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1005	1061	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1067	1005	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1007	1015	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1031	1007	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1008	1009	2389	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1008	1032	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1008	1069	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1010	1011	2390	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1010	1015	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1010	1030	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1012	1087	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3051	1012	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1013	1031	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1047	1013	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1086	1013	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1014	1047	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1014	1083	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1016	1034	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1068	1016	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1018	1017	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1017	1029	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1037	1017	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1047	1017	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1024	1018	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1019	1040	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1019	1045	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1019	1071	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1071	1019	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1019	1084	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1020	1021	2391	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1025	1020	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1084	1020	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1020	3059	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1020	3130	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1022	1023	2392	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1022	1028	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1022	1028	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1024	1090	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1025	1026	2393	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1027	1045	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1056	1027	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1028	3109	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1029	1056	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1030	1038	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1083	1030	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1033	1032	-1	-1	1.5000000000		53		54		100.0	'xfmr'	'gwye-gwye-auto'
1032	1036	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1038	1032	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1033	1081	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1033	3050	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1034	1035	2394	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1067	1034	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1088	1036	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1037	1071	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1038	1039	2395	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1082	1038	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1083	1038	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1040	1090	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1041	1042	2396	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1041	1043	2397	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1065	1041	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1041	1067	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1044	3019	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3130	1044	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1045	1064	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1087	1046	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1046	3009	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1047	1048	2398	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1047	1049	2399	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1047	1050	2400	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1047	1051	2401	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1047	1052	2402	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1053	1047	-1	-1	1.5000000000		72		73		100.0	'xfmr'	'gwye-gwye-auto'
1047	1085	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1053	1081	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1054	1056	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1089	1054	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1055	1089	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1056	1057	2403	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1056	1061	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1056	1065	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1058	1059	2404	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1058	1060	2405	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1069	1058	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1069	1058	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1058	1087	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1058	1087	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1061	1062	2406	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1061	1063	2407	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1061	3042	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1065	1066	2408	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1088	1068	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1069	1070	2409	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1082	1069	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1071	1072	2410	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1071	1073	2411	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1071	1074	2412	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1071	1075	2413	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1071	1076	2414	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1071	1077	2415	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1071	1078	2416	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1079	1071	-1	-1	1.8000000000		88		89		100.0	'xfmr'	'gwye-gwye-auto'
1071	1080	2417	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
1081	1071	-1	-1	1.5000000000		90		91		100.0	'xfmr'	'gwye-gwye-auto'
3048	1079	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3048	1079	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1081	3058	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1084	3130	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1085	1086	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1090	1085	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2029	1091	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
1091	2048	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2098	1091	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2022	2001	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2027	2001	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2002	2003	-1	-1	1.8000000000		2418		2419		100.0	'xfmr'	'gwye-gwye-auto'
2002	2004	2420	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2002	2005	2421	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2002	2006	2422	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2021	2002	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2002	2101	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2038	2003	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2003	2047	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2007	2114	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2007	2122	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2014	2008	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2008	2052	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2009	2049	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2009	2082	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2109	2009	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2061	2010	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2010	2079	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2010	2091	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2011	2012	-1	-1	1.8000000000		2423		2424		100.0	'xfmr'	'gwye-gwye-auto'
2011	2013	2425	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2127	2011	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2012	2041	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2012	2052	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2093	2012	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2012	2123	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2014	2029	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2015	2037	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5014	2015	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2043	2016	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2069	2016	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2017	2018	-1	-1	1.8000000000		2426		2427		100.0	'xfmr'	'gwye-gwye-auto'
2017	2019	2428	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2017	2096	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2017	2127	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2018	2093	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2045	2020	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2055	2020	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2021	2022	-1	-1	1.8000000000		2429		2430		100.0	'xfmr'	'gwye-gwye-auto'
2021	2023	2431	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2021	2024	2432	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2113	2021	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2022	2040	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2064	2022	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2025	2055	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2067	2025	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2058	2026	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2128	2026	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2027	2090	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2028	2045	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2028	2109	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2112	2028	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2030	2106	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2122	2030	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2031	2048	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2031	2087	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2032	2114	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2122	2032	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2129	2033	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2033	5288	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2034	2043	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2046	2034	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2035	2066	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2035	2091	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2036	2055	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2036	2082	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2037	2065	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2110	2037	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2081	2038	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2039	2086	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5285	2039	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2039	5455	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2040	2114	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2121	2040	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2041	2042	2433	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2041	2058	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2065	2044	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2044	2102	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2063	2046	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2092	2047	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2079	2048	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2049	2061	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2090	2050	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2050	5268	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2080	2051	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2051	2112	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5285	2053	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2053	5362	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2054	2055	-1	-1	1.8000000000		2434		2435		100.0	'xfmr'	'gwye-gwye-auto'
2054	2055	-1	-1	1.8000000000		2436		2437		100.0	'xfmr'	'gwye-gwye-auto'
2054	2056	2438	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2054	2057	2439	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2127	2054	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2054	5236	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2058	2059	2440	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2123	2058	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2060	2064	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5136	2060	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2061	2062	2441	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2092	2063	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2126	2065	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2073	2066	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2068	2067	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2068	2088	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2069	2072	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2069	5074	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2070	2071	2442	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2088	2070	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2070	5237	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2072	2102	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2073	2074	-1	-1	1.5000000000		2443		2444		100.0	'xfmr'	'gwye-gwye-auto'
2073	2076	2445	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2087	2073	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2073	3079	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2075	2074	-1	-1	1.5000000000		195		196		100.0	'xfmr'	'gwye-gwye-auto'
3115	2074	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2077	2078	2446	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2077	2110	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2077	2133	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2086	2080	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2133	2080	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2081	2129	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2082	2083	2447	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2082	2084	2448	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2082	2085	2449	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2088	2089	2450	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2090	2121	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2093	2094	2451	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2093	2095	2452	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2096	2097	-1	-1	1.8000000000		2453		2454		100.0	'xfmr'	'gwye-gwye-auto'
2096	2099	2455	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2096	2100	2456	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2097	2098	-1	-1	1.5000000000		2457		2458		100.0	'xfmr'	'gwye-gwye-auto'
2097	3096	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2101	2102	-1	-1	1.8000000000		2459		2460		100.0	'xfmr'	'gwye-gwye-auto'
2101	2103	2461	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2101	2104	2462	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2101	2105	2463	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2101	5083	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2102	2107	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2124	2106	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2106	2129	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2107	2125	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2130	2108	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5472	2108	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2111	5187	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2111	5472	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2113	2114	-1	-1	1.8000000000		2464		2465		100.0	'xfmr'	'gwye-gwye-auto'
2113	2115	2466	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2113	2116	2467	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2113	2117	2468	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2113	2118	2469	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2113	2119	2470	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
2113	2120	2471	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5049	2113	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2113	8126	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5450	2124	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2125	5078	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2125	5215	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2126	5220	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2127	2128	-1	-1	1.8000000000		2472		2473		100.0	'xfmr'	'gwye-gwye-auto'
2127	5164	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2129	5141	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
2130	2131	-1	-1	1.5000000000		2474		2475		100.0	'xfmr'	'gwye-gwye-auto'
2132	2131	-1	-1	1.5000000000		222		223		100.0	'xfmr'	'gwye-gwye-auto'
3021	2131	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3001	3002	-1	-1	1.5000000000		2476		2477		100.0	'xfmr'	'gwye-gwye-auto'
3001	3002	-1	-1	1.5000000000		2478		2479		100.0	'xfmr'	'gwye-gwye-auto'
3001	6177	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6285	3001	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3002	3107	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3003	3004	2480	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3003	3103	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3141	3003	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3005	3052	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3126	3005	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3006	3049	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3145	3006	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3007	3013	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3007	3137	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3007	3145	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3008	3036	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3140	3008	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3143	3008	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3009	3024	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3146	3009	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3010	3076	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3093	3010	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3011	3012	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3011	3124	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3012	6226	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3013	3077	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3014	3124	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6212	3014	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3015	3121	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3015	3127	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3015	3128	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3016	3017	2481	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3016	3083	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3016	3103	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3016	3131	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3139	3016	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3018	3019	-1	-1	1.5000000000		2482		2483		100.0	'xfmr'	'gwye-gwye-auto'
3018	3019	-1	-1	1.5000000000		2484		2485		100.0	'xfmr'	'gwye-gwye-auto'
3018	3020	2486	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3018	3050	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3018	3058	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3024	3019	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3114	3019	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3114	3019	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3049	3021	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5397	3021	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3033	3022	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3085	3022	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3049	3023	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3023	3067	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3023	3115	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3035	3025	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3025	3036	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3025	3101	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3026	3027	-1	-1	1.5000000000		2487		2488		100.0	'xfmr'	'gwye-gwye-auto'
3026	3028	2489	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3026	5395	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3027	3102	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3147	3029	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3029	5241	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3030	3072	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3114	3030	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3054	3031	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3031	3070	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3031	3140	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3032	3094	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3099	3032	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3033	3034	2490	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3136	3033	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3035	3066	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3036	3066	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3037	3038	-1	-1	1.5000000000		2491		2492		100.0	'xfmr'	'gwye-gwye-auto'
3037	3039	2493	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3078	3037	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3037	3088	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3038	3080	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3085	3038	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3072	3040	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3139	3040	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3041	3042	-1	-1	1.5000000000		2494		2495		100.0	'xfmr'	'gwye-gwye-auto'
3041	3043	2496	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3041	3044	2497	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3041	3045	2498	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3041	3046	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3041	3058	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3042	3064	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3111	3042	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3046	3047	-1	-1	1.5000000000		2499		2500		100.0	'xfmr'	'gwye-gwye-auto'
3048	3046	-1	-1	1.8000000000		296		297		100.0	'xfmr'	'gwye-gwye-auto'
3048	3046	-1	-1	1.8000000000		298		299		100.0	'xfmr'	'gwye-gwye-auto'
3046	3078	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3082	3046	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3047	3064	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3129	3047	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3048	5045	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3048	5045	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3048	5120	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3048	5394	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3050	3051	-1	-1	1.5000000000		2501		2502		100.0	'xfmr'	'gwye-gwye-auto'
3050	3051	-1	-1	1.5000000000		2503		2504		100.0	'xfmr'	'gwye-gwye-auto'
4014	3050	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3052	3093	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3052	3107	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3053	3054	-1	-1	1.5000000000		2505		2506		100.0	'xfmr'	'gwye-gwye-auto'
3053	3055	2507	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3053	3056	2508	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3053	3057	2509	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3058	3053	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3082	3053	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3053	3088	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3053	3088	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3058	3059	-1	-1	1.5000000000		2510		2511		100.0	'xfmr'	'gwye-gwye-auto'
3058	3060	2512	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3058	3061	2513	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3058	3062	2514	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3058	3063	2515	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3059	3111	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3064	3065	2516	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3064	3141	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3066	3142	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3067	3068	2517	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3067	3070	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3067	3094	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3067	3141	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3069	3077	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3069	3140	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3070	3071	2518	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3070	3131	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3142	3072	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3073	3074	2519	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3073	3076	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3123	3073	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3073	4002	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3132	3075	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3075	3138	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3077	3099	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3077	3131	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3078	3079	-1	-1	1.5000000000		2520		2521		100.0	'xfmr'	'gwye-gwye-auto'
3078	3081	2522	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3078	3133	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3079	3080	-1	-1	1.5000000000		2523		2524		100.0	'xfmr'	'gwye-gwye-auto'
3134	3079	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3082	3083	-1	-1	1.5000000000		2525		2526		100.0	'xfmr'	'gwye-gwye-auto'
3082	3084	2527	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3137	3083	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3085	3086	2528	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3085	3087	2529	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3085	3128	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3088	3089	-1	-1	1.5000000000		2530		2531		100.0	'xfmr'	'gwye-gwye-auto'
3088	3092	2532	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5395	3088	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5395	3088	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3090	3089	-1	-1	1.5000000000		338		339		100.0	'xfmr'	'gwye-gwye-auto'
3089	5334	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3090	3091	-1	-1	1.5000000000		2533		2534		100.0	'xfmr'	'gwye-gwye-auto'
3102	3091	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3091	3125	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3094	3095	2535	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3137	3094	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3096	3097	-1	-1	1.5000000000		2536		2537		100.0	'xfmr'	'gwye-gwye-auto'
3096	3097	-1	-1	1.5000000000		2538		2539		100.0	'xfmr'	'gwye-gwye-auto'
3096	3098	2540	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3133	3096	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3109	3097	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3099	3100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3100	3102	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3125	3100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3104	3101	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6360	3101	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3104	3105	2541	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3104	3106	2542	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6156	3104	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3108	3147	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3108	6065	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3109	3110	2543	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3111	3112	2544	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3111	3113	2545	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3116	3115	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3116	3117	2546	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3116	3118	2547	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3116	3136	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3119	3120	2548	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4002	3119	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4188	3119	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3121	3122	2549	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
3121	3129	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3121	3145	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3126	3123	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6286	3124	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3126	6059	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3141	3127	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3132	3144	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3133	3134	-1	-1	1.5000000000		2550		2551		100.0	'xfmr'	'gwye-gwye-auto'
3135	3134	-1	-1	1.5000000000		365		366		100.0	'xfmr'	'gwye-gwye-auto'
3135	3136	-1	-1	1.5000000000		2552		2553		100.0	'xfmr'	'gwye-gwye-auto'
3138	3142	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3138	3146	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
3144	3143	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4003	4040	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4103	4003	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4103	4003	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4128	4003	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4004	4005	-1	-1	1.5000000000		2554		2555		100.0	'xfmr'	'gwye-gwye-auto'
4014	4004	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4113	4004	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4022	4005	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4114	4005	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4006	4011	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4006	4197	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4007	4027	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4007	4034	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4007	4122	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4008	6112	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6155	4008	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4008	6346	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4009	4010	2556	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4009	4010	2557	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4152	4009	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4152	4009	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4165	4009	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4165	4009	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4011	4185	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4034	4012	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4012	4103	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4012	4121	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4012	4171	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4013	4089	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4107	4013	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4013	4122	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4014	4015	-1	-1	1.5000000000		2558		2559		100.0	'xfmr'	'gwye-gwye-auto'
4014	4015	-1	-1	1.5000000000		2560		2561		100.0	'xfmr'	'gwye-gwye-auto'
4014	4131	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4188	4015	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4016	4023	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4117	4016	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4081	4017	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4081	4017	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4017	4087	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4017	4123	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4018	4037	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4149	4018	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4019	4067	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4019	4067	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4019	4121	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4051	4020	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4051	4020	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4020	4123	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4150	4020	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4150	4020	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4089	4021	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4021	4167	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4187	4022	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6112	4023	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4024	4025	-1	-1	1.5000000000		2562		2563		100.0	'xfmr'	'gwye-gwye-auto'
4024	4026	2564	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4024	4026	2565	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4131	4024	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6263	4024	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4025	4117	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4027	4088	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4027	4088	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4028	4029	-1	-1	1.5000000000		2566		2567		100.0	'xfmr'	'gwye-gwye-auto'
4028	4029	-1	-1	1.5000000000		2568		2569		100.0	'xfmr'	'gwye-gwye-auto'
4028	4030	2570	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4028	4030	2571	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4028	4030	2572	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4028	7043	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4028	7274	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4028	7274	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4029	6253	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7275	4029	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4031	4043	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4147	4031	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4051	4032	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4141	4032	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4033	4101	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4033	4147	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4033	4147	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4033	4190	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4034	4154	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4064	4035	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4035	4150	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4132	4036	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4036	4189	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4037	4054	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4099	4037	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4054	4038	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4038	4125	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4038	4178	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4039	4040	-1	-1	1.5000000000		2573		2574		100.0	'xfmr'	'gwye-gwye-auto'
4039	4040	-1	-1	1.5000000000		2575		2576		100.0	'xfmr'	'gwye-gwye-auto'
4073	4039	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4073	4039	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4039	4151	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4039	4151	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4039	4151	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4074	4040	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4074	4040	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4074	4040	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4079	4040	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4079	4040	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4079	4040	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4041	4042	-1	-1	1.5000000000		2577		2578		100.0	'xfmr'	'gwye-gwye-auto'
4041	4042	-1	-1	1.5000000000		2579		2580		100.0	'xfmr'	'gwye-gwye-auto'
4041	4042	-1	-1	1.5000000000		2581		2582		100.0	'xfmr'	'gwye-gwye-auto'
4073	4041	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4073	4041	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4088	4042	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4088	4042	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4107	4042	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4107	4042	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4043	4119	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4044	4045	2583	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4044	4046	2584	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4044	4047	2585	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4044	4119	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4185	4044	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4048	4154	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4048	4155	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4048	4155	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4049	4050	2586	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4049	4050	2587	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4086	4049	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4049	4194	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4049	4194	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4051	4052	2588	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4127	4051	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4053	4152	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4053	4152	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4053	4191	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4053	4191	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4055	4078	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4055	4078	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4055	4109	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4055	4145	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4055	4145	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4056	4057	-1	-1	1.5000000000		2589		2590		100.0	'xfmr'	'gwye-gwye-auto'
4056	4058	2591	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4056	4059	2592	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4056	4060	2593	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4056	4061	2594	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4056	4062	2595	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4056	4063	2596	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4056	4158	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4056	4181	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4108	4057	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4108	4057	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4057	4145	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4057	4145	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4064	4065	2597	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4069	4064	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4064	4099	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4064	4099	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4064	4104	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4064	4104	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4066	4068	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4066	4107	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4066	4107	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4111	4067	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4194	4067	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4194	4067	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4194	4067	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4068	4103	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4068	4186	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4069	4072	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4070	4071	-1	-1	1.5000000000		2598		2599		100.0	'xfmr'	'gwye-gwye-auto'
4070	4071	-1	-1	1.5000000000		2600		2601		100.0	'xfmr'	'gwye-gwye-auto'
4070	4183	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4070	4192	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4070	4192	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4106	4071	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4072	4156	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4072	4168	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4072	4168	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4073	4074	-1	-1	1.5000000000		2602		2603		100.0	'xfmr'	'gwye-gwye-auto'
4073	4074	-1	-1	1.5000000000		2604		2605		100.0	'xfmr'	'gwye-gwye-auto'
4073	4075	2606	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4073	4076	2607	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4073	4077	2608	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4146	4073	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4073	4183	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4192	4073	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4155	4074	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4120	4078	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4078	4180	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4079	4157	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4079	4157	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4080	4081	-1	-1	1.5000000000		2609		2610		100.0	'xfmr'	'gwye-gwye-auto'
4080	4081	-1	-1	1.5000000000		2611		2612		100.0	'xfmr'	'gwye-gwye-auto'
4080	4082	2613	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4080	4083	2614	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4080	4084	2615	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4080	4085	2616	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4140	4080	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4080	4151	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4080	4181	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4183	4080	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4086	4106	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4110	4086	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4156	4087	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4089	4090	2617	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4089	4091	2618	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4089	4092	2619	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4089	4093	2620	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4089	4094	2621	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4089	4095	2622	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4089	4096	2623	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4089	4097	2624	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4089	4098	2625	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4089	4194	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4169	4099	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4169	4099	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4100	4120	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4150	4100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4150	4100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4168	4100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4168	4100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4168	4100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4175	4101	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4197	4101	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4126	4102	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4126	4102	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4102	4171	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4102	4171	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4104	4105	2626	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4104	4105	2627	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4145	4104	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4170	4108	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4109	4156	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4110	4171	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4186	4111	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4124	4112	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4124	4112	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4112	4141	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4112	4141	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4113	4114	-1	-1	1.5000000000		2628		2629		100.0	'xfmr'	'gwye-gwye-auto'
4113	4115	2630	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4113	4116	2631	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4146	4113	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4190	4114	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4190	4114	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4117	4172	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4139	4118	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4148	4118	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4164	4119	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4122	4157	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4122	4157	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4123	4180	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4128	4124	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4128	4124	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6264	4125	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4193	4126	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4193	4126	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4193	4126	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4144	4127	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4129	4130	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4129	4176	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4130	4179	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4131	4132	-1	-1	1.5000000000		2632		2633		100.0	'xfmr'	'gwye-gwye-auto'
4131	4132	-1	-1	1.5000000000		2634		2635		100.0	'xfmr'	'gwye-gwye-auto'
4131	4133	2636	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4131	4134	2637	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4131	4135	2638	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4131	4136	2639	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4131	4137	2640	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4131	4138	2641	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4131	6308	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4132	4143	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6357	4132	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4139	4144	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4139	4169	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4140	4141	-1	-1	1.5000000000		2642		2643		100.0	'xfmr'	'gwye-gwye-auto'
4140	4142	2644	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4140	4151	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4140	4196	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4141	4165	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4189	4143	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4146	4147	-1	-1	1.5000000000		2645		2646		100.0	'xfmr'	'gwye-gwye-auto'
4146	4196	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4146	4196	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4148	4179	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4173	4149	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4149	4182	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4151	4152	-1	-1	1.5000000000		2647		2648		100.0	'xfmr'	'gwye-gwye-auto'
4151	4152	-1	-1	1.5000000000		2649		2650		100.0	'xfmr'	'gwye-gwye-auto'
4151	4153	2651	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4151	4158	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4164	4155	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4158	4159	-1	-1	1.5000000000		2652		2653		100.0	'xfmr'	'gwye-gwye-auto'
4158	4159	-1	-1	1.5000000000		2654		2655		100.0	'xfmr'	'gwye-gwye-auto'
4158	4160	2656	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4158	4161	2657	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4158	4162	2658	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4158	4163	2659	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4159	4168	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4159	4168	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4159	4168	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4159	4168	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4165	4166	2660	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4165	4166	2661	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4186	4167	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4180	4170	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6221	4172	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4172	6346	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7030	4173	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6015	4174	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6276	4174	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4176	4175	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4176	4177	2662	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4176	4177	2663	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
4178	6253	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4181	4182	-1	-1	1.5000000000		2664		2665		100.0	'xfmr'	'gwye-gwye-auto'
7274	4181	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4183	4184	-1	-1	1.5000000000		2666		2667		100.0	'xfmr'	'gwye-gwye-auto'
4191	4184	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4191	4184	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4184	4194	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4184	4194	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4187	4189	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4192	4193	-1	-1	1.5000000000		2668		2669		100.0	'xfmr'	'gwye-gwye-auto'
4192	4193	-1	-1	1.5000000000		2670		2671		100.0	'xfmr'	'gwye-gwye-auto'
4192	4193	-1	-1	1.5000000000		2672		2673		100.0	'xfmr'	'gwye-gwye-auto'
4195	4196	-1	-1	1.8000000000		2674		2675		100.0	'xfmr'	'gwye-gwye-auto'
4195	6239	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
4196	4197	-1	-1	1.5000000000		2676		2677		100.0	'xfmr'	'gwye-gwye-auto'
5003	5181	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5213	5003	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5003	5436	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5004	5426	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5476	5004	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5133	5005	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5005	5435	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5006	5072	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5006	5072	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5006	5072	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5289	5006	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5289	5006	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5006	5294	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5007	5012	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5165	5007	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5134	5008	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5347	5008	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5396	5008	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5294	5009	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5311	5009	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5482	5009	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5010	5096	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5010	5096	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5386	5010	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5386	5010	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5011	5054	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8084	5011	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5012	5017	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5013	5101	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5156	5013	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5013	5226	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5014	5455	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5015	5016	-1	-1	1.8000000000		2678		2679		100.0	'xfmr'	'gwye-gwye-auto'
5015	5016	-1	-1	1.8000000000		2680		2681		100.0	'xfmr'	'gwye-gwye-auto'
5063	5015	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5015	5164	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5361	5015	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5015	5479	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5265	5016	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5265	5016	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5265	5016	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5420	5016	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5420	5016	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5218	5017	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5017	5315	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5018	5019	-1	-1	1.8000000000		2682		2683		100.0	'xfmr'	'gwye-gwye-auto'
5018	5020	2684	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5055	5018	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5018	5236	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5018	5236	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5018	5413	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5019	5176	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5021	5022	-1	-1	1.8000000000		2685		2686		100.0	'xfmr'	'gwye-gwye-auto'
5021	5022	-1	-1	1.8000000000		2687		2688		100.0	'xfmr'	'gwye-gwye-auto'
5021	5023	2689	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5021	5401	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5021	5413	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5479	5021	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5249	5022	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5249	5022	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5306	5022	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5306	5022	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5022	5441	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5022	5441	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5140	5024	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5024	5182	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5452	5024	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5453	5025	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5453	5025	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5025	5473	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5025	5473	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5026	5104	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5026	5104	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5026	5375	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5027	5098	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5027	5469	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5027	5469	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5027	5481	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5097	5028	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5097	5028	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5028	5233	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5028	5478	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5029	5142	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5461	5029	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5312	5030	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5030	5430	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5031	5296	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5408	5031	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5032	5090	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5214	5032	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5032	5228	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5032	5228	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5329	5032	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5033	5034	-1	-1	1.8000000000		2690		2691		100.0	'xfmr'	'gwye-gwye-auto'
5033	5035	2692	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5033	5036	2693	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5033	5037	2694	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5033	5038	2695	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5033	5039	2696	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5033	5040	2697	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5033	5041	2698	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5033	5042	2699	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5033	5047	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5033	5350	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5033	5384	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5034	5313	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5034	5313	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5034	5313	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5371	5034	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5043	5152	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5043	5284	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5044	5153	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5044	5153	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5185	5044	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5185	5044	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5045	5046	-1	-1	1.8000000000		2700		2701		100.0	'xfmr'	'gwye-gwye-auto'
5045	5120	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5260	5045	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5413	5045	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5286	5046	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5047	5048	-1	-1	1.8000000000		2702		2703		100.0	'xfmr'	'gwye-gwye-auto'
5047	5179	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5047	5260	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5047	5444	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5480	5048	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5480	5048	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5480	5048	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5480	5048	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5049	5050	-1	-1	1.8000000000		2704		2705		100.0	'xfmr'	'gwye-gwye-auto'
5049	5051	2706	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5049	5052	2707	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5049	5304	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5049	5350	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5049	8074	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8126	5049	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5454	5050	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5454	5050	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5052	8038	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5052	8124	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5173	5053	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5173	5053	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5053	5357	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5053	5357	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5054	5223	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5055	5056	-1	-1	1.8000000000		2708		2709		100.0	'xfmr'	'gwye-gwye-auto'
5055	5057	2710	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5055	5058	2711	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5055	5196	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5187	5056	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5197	5056	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5059	5060	-1	-1	1.5000000000		2712		2713		100.0	'xfmr'	'gwye-gwye-auto'
5059	5426	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8148	5059	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5061	5060	-1	-1	1.5000000000		735		736		100.0	'xfmr'	'gwye-gwye-auto'
5060	8065	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5062	5061	-1	-1	1.5000000000		738		739		100.0	'xfmr'	'gwye-gwye-auto'
5063	5064	-1	-1	1.8000000000		2714		2715		100.0	'xfmr'	'gwye-gwye-auto'
5063	5064	-1	-1	1.8000000000		2716		2717		100.0	'xfmr'	'gwye-gwye-auto'
5063	5065	2718	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5063	5066	2719	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5063	5067	2720	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5063	5068	2721	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5063	5069	2722	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5063	5304	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5322	5063	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5063	5401	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5064	5125	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5064	5125	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5064	5125	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5064	5125	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5143	5064	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5143	5064	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5143	5064	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5070	5128	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5425	5070	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5138	5071	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5071	5359	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5103	5072	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5103	5072	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5103	5072	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5103	5072	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5103	5072	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5116	5072	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5116	5072	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5121	5073	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5484	5073	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5074	5147	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5074	5331	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5075	5267	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5075	5377	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5076	5077	-1	-1	1.5000000000		2723		2724		100.0	'xfmr'	'gwye-gwye-auto'
5227	5076	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8108	5077	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5160	5078	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5079	5138	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5079	5138	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5378	5079	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5142	5080	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5080	5328	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5081	5163	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5221	5081	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5081	5377	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5082	5086	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5082	5330	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5082	5440	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5083	5084	-1	-1	1.8000000000		2725		2726		100.0	'xfmr'	'gwye-gwye-auto'
5083	5295	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5083	5322	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5083	5464	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5357	5084	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5357	5084	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5357	5084	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5157	5085	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5085	5468	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5086	5177	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5086	5210	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5086	5447	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5257	5087	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5087	5345	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5087	5348	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5088	5089	2727	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5088	5290	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5088	5393	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5090	5122	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5090	5230	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5090	5311	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5171	5091	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5091	5257	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5092	5186	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5453	5092	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5475	5092	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5093	5291	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5332	5093	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5093	5434	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5093	5434	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5094	5381	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5485	5094	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5277	5095	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5341	5095	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5305	5096	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5305	5096	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5305	5096	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5096	5412	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5097	5125	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5097	5125	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5098	5453	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5098	5475	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5099	5195	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5099	5339	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5229	5100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5229	5100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5250	5100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5250	5100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5250	5100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5100	5352	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5100	5352	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5231	5101	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5102	5103	-1	-1	1.8000000000		2728		2729		100.0	'xfmr'	'gwye-gwye-auto'
5102	5103	-1	-1	1.8000000000		2730		2731		100.0	'xfmr'	'gwye-gwye-auto'
5102	5304	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5384	5102	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5464	5102	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5103	5130	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5103	5130	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5104	5199	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5447	5104	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5447	5104	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5104	5480	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5104	5480	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5104	5480	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5104	5480	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5105	5106	2732	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5105	5107	2733	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5105	5148	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5105	5253	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5105	5422	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5108	5266	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5108	5266	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5108	5353	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5108	5353	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5449	5108	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5449	5108	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5449	5108	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5274	5109	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5109	5333	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5176	5110	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5110	5200	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5203	5111	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5111	5289	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5111	5289	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5111	5372	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5112	5133	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5191	5112	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5112	5246	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5286	5112	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5113	5195	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5113	5218	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5220	5113	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5219	5114	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5114	5222	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5227	5114	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5115	5421	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5454	5115	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5116	5224	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5116	5224	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5117	5216	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5117	5409	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5334	5118	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5347	5118	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5118	5456	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5119	5205	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5337	5119	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5120	5121	-1	-1	1.8000000000		2734		2735		100.0	'xfmr'	'gwye-gwye-auto'
5120	5239	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5122	5252	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5122	5308	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5123	5124	-1	-1	1.5000000000		2736		2737		100.0	'xfmr'	'gwye-gwye-auto'
5159	5123	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8157	5124	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5125	5330	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5125	5330	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5126	5252	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5126	5309	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5126	5386	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5191	5127	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5127	5231	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5314	5127	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5128	5214	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5128	5467	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5226	5129	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5129	5240	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5173	5130	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5173	5130	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5131	5132	-1	-1	1.8000000000		2738		2739		100.0	'xfmr'	'gwye-gwye-auto'
5131	5279	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5131	5410	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5131	6107	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5163	5132	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5155	5134	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5155	5135	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5169	5135	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5135	5264	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5136	5288	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5137	5138	-1	-1	1.8000000000		2740		2741		100.0	'xfmr'	'gwye-gwye-auto'
5137	5388	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5137	5451	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5139	5183	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5139	5233	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5344	5139	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5140	5466	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5141	5408	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5142	5466	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5143	5216	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5428	5143	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5428	5143	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5144	5314	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5389	5144	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5145	5251	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5145	5251	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5145	5323	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5145	5323	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5145	5323	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5146	5149	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5146	5152	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5146	5152	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5336	5146	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5336	5146	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5336	5146	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5146	5412	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5147	5188	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5147	5224	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5148	5335	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5148	5457	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5463	5148	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5294	5149	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5149	5309	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5197	5150	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5150	5432	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5154	5151	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5191	5151	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5407	5151	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5181	5152	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5181	5152	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5205	5153	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5205	5153	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5154	5247	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5290	5154	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5456	5156	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5157	5194	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5333	5157	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5333	5157	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5316	5158	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5316	5158	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5374	5158	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5374	5158	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5271	5159	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5165	5160	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5161	5181	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5161	5272	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5316	5161	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5161	5356	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5162	5211	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5162	5437	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5163	5235	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5164	5165	-1	-1	1.8000000000		2742		2743		100.0	'xfmr'	'gwye-gwye-auto'
5164	5166	2744	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5164	5167	2745	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5164	5204	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5164	5464	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5175	5165	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5175	5165	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5175	5165	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5168	5203	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5168	5245	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5168	5311	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5169	5170	2746	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5471	5169	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5171	5174	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5306	5172	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5430	5172	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5173	5203	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5474	5174	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5195	5175	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5175	5370	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5175	5370	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5177	5186	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5177	5186	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5177	5287	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5258	5178	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5308	5178	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5178	5354	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5179	5180	-1	-1	1.8000000000		2747		2748		100.0	'xfmr'	'gwye-gwye-auto'
5358	5179	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5179	5380	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5179	8043	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5179	8057	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5180	5485	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5182	5314	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5183	5224	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5184	5373	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5387	5184	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5185	5218	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5434	5185	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5434	5185	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5186	5355	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5186	5355	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5188	5203	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5188	5234	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5188	5253	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5189	5230	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5189	5272	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5189	5352	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5189	5352	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5190	5255	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5190	5264	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5190	5430	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5191	5407	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5192	5193	-1	-1	1.8000000000		2749		2750		100.0	'xfmr'	'gwye-gwye-auto'
5192	5279	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6316	5193	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5194	5330	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5194	5376	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5194	5462	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5196	5197	-1	-1	1.8000000000		2751		2752		100.0	'xfmr'	'gwye-gwye-auto'
5196	5198	2753	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5196	5204	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5337	5197	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5199	5375	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5199	5438	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5255	5200	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5276	5201	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5327	5201	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5202	5381	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5426	5202	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5204	5205	-1	-1	1.8000000000		2754		2755		100.0	'xfmr'	'gwye-gwye-auto'
5204	5206	2756	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5204	5207	2757	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5204	5208	2758	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5361	5204	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5204	5413	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5209	5246	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5247	5209	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5210	5233	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5210	5428	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5211	5275	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5211	5327	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5212	5256	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5333	5212	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5213	5250	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5214	5229	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5468	5214	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5215	5277	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5216	5442	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5216	5443	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5217	5310	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5217	5310	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5217	5433	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5483	5217	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5483	5217	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5219	5371	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5221	5411	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5222	5426	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5222	5426	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5223	5275	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5307	5224	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5225	5259	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5421	5225	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5227	5354	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5313	5228	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5313	5228	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5313	5228	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5349	5228	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5229	5309	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5230	5478	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5286	5231	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5232	5251	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5440	5232	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5232	5442	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5233	5339	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5234	5296	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5234	5296	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5235	5271	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5411	5235	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5236	5237	-1	-1	1.8000000000		2759		2760		100.0	'xfmr'	'gwye-gwye-auto'
5236	5238	2761	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5236	5394	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5239	5240	-1	-1	1.8000000000		2762		2763		100.0	'xfmr'	'gwye-gwye-auto'
5239	5243	2764	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5451	5239	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5239	6210	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5240	5241	-1	-1	1.5000000000		2765		2766		100.0	'xfmr'	'gwye-gwye-auto'
5242	5241	-1	-1	1.5000000000		1080		1081		100.0	'xfmr'	'gwye-gwye-auto'
5244	5306	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5244	5442	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5245	5254	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5245	5339	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5261	5246	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5248	5428	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5248	5457	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5248	5483	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5292	5249	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5292	5249	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5250	5385	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5250	5385	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5250	5385	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5250	5385	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5251	5478	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5251	5478	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5252	5340	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5252	5436	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5370	5253	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5370	5253	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5254	5332	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5254	5420	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5254	5420	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5254	5457	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5257	5256	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5256	5427	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5439	5256	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5308	5258	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5259	5412	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5260	5261	-1	-1	1.8000000000		2767		2768		100.0	'xfmr'	'gwye-gwye-auto'
5260	5262	2769	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5260	5263	2770	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5317	5260	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5264	5471	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5483	5265	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5483	5265	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5483	5265	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5287	5266	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5267	5466	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5470	5267	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5268	5288	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5427	5269	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5445	5269	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5445	5269	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5270	5389	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5270	5437	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5270	5474	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5271	5390	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5467	5272	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5273	5339	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5273	5422	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5274	5329	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5274	5374	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5275	5476	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5359	5276	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5277	5315	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5280	5278	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5390	5278	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5279	5280	-1	-1	1.8000000000		2771		2772		100.0	'xfmr'	'gwye-gwye-auto'
5279	5281	2773	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5279	5282	2774	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5279	5283	2775	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5279	5358	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5280	5461	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5284	5454	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5289	5436	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5289	5436	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5290	5345	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5291	5292	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5429	5291	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5291	5438	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5292	5312	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5293	5338	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5293	5338	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5293	5402	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5293	5402	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5295	5296	-1	-1	1.8000000000		2776		2777		100.0	'xfmr'	'gwye-gwye-auto'
5295	5297	2778	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5295	5298	2779	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5295	5299	2780	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5295	5300	2781	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5295	5301	2782	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5295	5302	2783	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5295	5303	2784	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5304	5295	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5295	5444	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5296	5400	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5304	5305	-1	-1	1.8000000000		2785		2786		100.0	'xfmr'	'gwye-gwye-auto'
5307	5341	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5307	5341	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5351	5308	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5351	5308	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5310	5339	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5310	5379	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5310	5438	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5316	5354	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5317	5318	-1	-1	1.8000000000		2787		2788		100.0	'xfmr'	'gwye-gwye-auto'
5317	5319	2789	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5317	5320	2790	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5317	5321	2791	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5388	5317	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5401	5317	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5401	5317	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5473	5318	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5473	5318	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5322	5323	-1	-1	1.8000000000		2792		2793		100.0	'xfmr'	'gwye-gwye-auto'
5322	5323	-1	-1	1.8000000000		2794		2795		100.0	'xfmr'	'gwye-gwye-auto'
5322	5324	2796	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5322	5325	2797	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5322	5326	2798	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5322	5384	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5448	5322	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5376	5323	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5376	5323	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5323	5425	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5323	5425	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5446	5328	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5330	5433	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5400	5331	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5450	5331	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5429	5332	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5427	5333	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5427	5333	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5334	5484	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5335	5372	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5335	5425	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5351	5336	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5351	5336	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5351	5336	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5481	5338	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5481	5338	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5340	5462	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5340	5467	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5341	5342	2799	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5341	5343	2800	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5422	5341	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5422	5341	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5341	5465	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5341	5465	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5341	5465	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5341	5465	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5372	5344	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5344	5482	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5375	5346	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5346	5441	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5346	5441	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5443	5346	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5443	5346	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5348	5355	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5349	5462	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5350	5351	-1	-1	1.8000000000		2801		2802		100.0	'xfmr'	'gwye-gwye-auto'
5350	5351	-1	-1	1.8000000000		2803		2804		100.0	'xfmr'	'gwye-gwye-auto'
5350	5448	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5350	5464	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5351	5431	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5376	5353	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5376	5353	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5353	5468	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5355	5445	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5355	5445	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5386	5356	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5356	5431	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5357	5386	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5358	5359	-1	-1	1.8000000000		2805		2806		100.0	'xfmr'	'gwye-gwye-auto'
5358	5360	2807	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8155	5358	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5361	5362	-1	-1	1.8000000000		2808		2809		100.0	'xfmr'	'gwye-gwye-auto'
5361	5363	2810	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5361	5364	2811	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5361	5365	2812	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5361	5366	2813	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5361	5367	2814	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5361	5368	2815	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5361	5369	2816	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5373	5433	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5385	5374	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5385	5374	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5385	5374	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5377	5477	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5470	5378	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5379	5442	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5380	5381	-1	-1	1.8000000000		2817		2818		100.0	'xfmr'	'gwye-gwye-auto'
5380	5382	2819	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5380	5383	2820	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5380	5384	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5381	5439	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5381	5439	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5384	5385	-1	-1	1.8000000000		2821		2822		100.0	'xfmr'	'gwye-gwye-auto'
5384	5385	-1	-1	1.8000000000		2823		2824		100.0	'xfmr'	'gwye-gwye-auto'
5387	5429	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5469	5387	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5388	5389	-1	-1	1.8000000000		2825		2826		100.0	'xfmr'	'gwye-gwye-auto'
5388	8067	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5389	5393	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5390	5391	-1	-1	1.5000000000		2827		2828		100.0	'xfmr'	'gwye-gwye-auto'
5390	5458	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5392	5391	-1	-1	1.5000000000		1232		1233		100.0	'xfmr'	'gwye-gwye-auto'
5459	5391	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5394	5395	-1	-1	1.8000000000		2829		2830		100.0	'xfmr'	'gwye-gwye-auto'
5394	5399	2831	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5395	5396	-1	-1	1.5000000000		2832		2833		100.0	'xfmr'	'gwye-gwye-auto'
5396	5397	-1	-1	1.5000000000		2834		2835		100.0	'xfmr'	'gwye-gwye-auto'
5398	5397	-1	-1	1.5000000000		1235		1236		100.0	'xfmr'	'gwye-gwye-auto'
5401	5402	-1	-1	1.8000000000		2836		2837		100.0	'xfmr'	'gwye-gwye-auto'
5401	5403	2838	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5401	5404	2839	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5401	5405	2840	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5401	5406	2841	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5407	5470	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5408	5421	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5409	5447	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5410	5411	-1	-1	1.8000000000		2842		2843		100.0	'xfmr'	'gwye-gwye-auto'
5410	5451	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5411	5477	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6316	5411	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5413	5414	-1	-1	1.8000000000		2844		2845		100.0	'xfmr'	'gwye-gwye-auto'
5413	5415	2846	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5413	5416	2847	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5413	5417	2848	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5413	5418	2849	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5413	5419	2850	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5414	5471	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5422	5423	2851	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5422	5424	2852	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
5432	5430	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5435	5471	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5443	5469	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5444	5445	-1	-1	1.8000000000		2853		2854		100.0	'xfmr'	'gwye-gwye-auto'
5470	5446	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5448	5449	-1	-1	1.8000000000		2855		2856		100.0	'xfmr'	'gwye-gwye-auto'
5448	5479	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5451	5452	-1	-1	1.8000000000		2857		2858		100.0	'xfmr'	'gwye-gwye-auto'
5458	5459	-1	-1	1.5000000000		2859		2860		100.0	'xfmr'	'gwye-gwye-auto'
5460	5459	-1	-1	1.5000000000		1249		1250		100.0	'xfmr'	'gwye-gwye-auto'
6140	5459	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5459	6325	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5463	5478	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5464	5465	-1	-1	1.8000000000		2861		2862		100.0	'xfmr'	'gwye-gwye-auto'
5467	5482	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
5479	5480	-1	-1	1.8000000000		2863		2864		100.0	'xfmr'	'gwye-gwye-auto'
6001	6281	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6001	6283	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6001	6312	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6002	6060	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6002	6291	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6002	6291	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6002	6332	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6003	6004	-1	-1	1.8000000000		2865		2866		100.0	'xfmr'	'gwye-gwye-auto'
6003	6006	2867	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6003	6007	2868	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6003	6008	2869	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6003	6009	2870	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6003	6010	2871	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6003	6107	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6292	6003	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6004	6005	-1	-1	1.5000000000		2872		2873		100.0	'xfmr'	'gwye-gwye-auto'
6004	6005	-1	-1	1.5000000000		2874		2875		100.0	'xfmr'	'gwye-gwye-auto'
6102	6004	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6012	6005	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6012	6005	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6005	6117	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6005	6117	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6011	6068	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6163	6011	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6027	6012	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6027	6012	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6026	6013	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6013	6128	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6013	6168	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6013	6225	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6014	6096	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6133	6014	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6014	6139	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6015	6112	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6236	6015	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6016	6168	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6016	6168	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6199	6016	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6199	6016	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6199	6016	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6016	6356	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6068	6017	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6068	6017	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6068	6017	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6017	6159	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6017	6159	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6017	6159	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6160	6018	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6160	6018	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6160	6018	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6018	6256	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6018	6256	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6018	6256	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6040	6019	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6040	6019	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6040	6019	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6019	6113	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6019	6113	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6019	6306	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6019	6313	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6019	6313	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6020	6212	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6020	6252	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6021	6022	-1	-1	1.8000000000		2876		2877		100.0	'xfmr'	'gwye-gwye-auto'
6118	6021	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6021	6210	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6022	6023	-1	-1	1.5000000000		2878		2879		100.0	'xfmr'	'gwye-gwye-auto'
6315	6022	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6022	6350	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6120	6023	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6023	6262	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6023	6262	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6024	6181	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6024	6219	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6024	6330	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6025	6060	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6121	6025	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6025	6337	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6025	6337	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6352	6025	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6026	6182	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6236	6026	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6236	6026	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6027	6181	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6126	6028	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6126	6028	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6028	6223	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6028	6223	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6028	6289	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6029	6221	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6329	6029	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6030	6031	-1	-1	1.5000000000		2880		2881		100.0	'xfmr'	'gwye-gwye-auto'
6030	6172	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6030	6188	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6030	7274	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6173	6031	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6032	6207	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6217	6032	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6033	6034	-1	-1	1.8000000000		2882		2883		100.0	'xfmr'	'gwye-gwye-auto'
6107	6033	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6033	6342	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6034	6035	-1	-1	1.5000000000		2884		2885		100.0	'xfmr'	'gwye-gwye-auto'
6034	6035	-1	-1	1.5000000000		2886		2887		100.0	'xfmr'	'gwye-gwye-auto'
6108	6034	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6034	6119	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6034	6255	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6034	6343	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6061	6035	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6061	6035	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6123	6035	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6123	6035	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6035	6306	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6036	6037	-1	-1	1.5000000000		2888		2889		100.0	'xfmr'	'gwye-gwye-auto'
6036	6037	-1	-1	1.5000000000		2890		2891		100.0	'xfmr'	'gwye-gwye-auto'
6036	6037	-1	-1	1.5000000000		2892		2893		100.0	'xfmr'	'gwye-gwye-auto'
6036	6067	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6036	6142	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6036	6142	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6287	6036	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6036	6334	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6094	6037	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6094	6037	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6220	6037	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6220	6037	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6220	6037	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6038	6039	-1	-1	1.8000000000		2894		2895		100.0	'xfmr'	'gwye-gwye-auto'
6038	6041	2896	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6038	6042	2897	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6038	6066	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6254	6038	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6349	6038	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6039	6040	-1	-1	1.5000000000		2898		2899		100.0	'xfmr'	'gwye-gwye-auto'
6039	6040	-1	-1	1.5000000000		2900		2901		100.0	'xfmr'	'gwye-gwye-auto'
6222	6039	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6040	6224	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6043	6236	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6043	6236	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6335	6043	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6335	6043	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6044	6203	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6204	6044	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6044	6284	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6044	6323	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6044	6323	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6045	6046	-1	-1	1.8000000000		2902		2903		100.0	'xfmr'	'gwye-gwye-auto'
6045	6048	2904	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6045	6049	2905	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6045	6050	2906	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6045	6051	2907	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6045	6052	2908	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6045	6053	2909	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6045	6054	2910	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6066	6045	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6210	6045	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6045	6234	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6046	6047	-1	-1	1.5000000000		2911		2912		100.0	'xfmr'	'gwye-gwye-auto'
6046	6047	-1	-1	1.5000000000		2913		2914		100.0	'xfmr'	'gwye-gwye-auto'
6198	6046	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6046	6285	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6047	6150	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6047	6150	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6291	6047	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6291	6047	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6226	6055	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6055	6286	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6056	6057	-1	-1	1.8000000000		2915		2916		100.0	'xfmr'	'gwye-gwye-auto'
6056	6066	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6161	6056	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6298	6056	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6057	6058	-1	-1	1.5000000000		2917		2918		100.0	'xfmr'	'gwye-gwye-auto'
6057	6058	-1	-1	1.5000000000		2919		2920		100.0	'xfmr'	'gwye-gwye-auto'
6067	6057	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6057	6177	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6058	6124	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6058	6124	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6058	6124	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6300	6058	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6357	6059	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6060	6157	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6314	6060	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6061	6219	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6061	6224	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6062	6063	-1	-1	1.8000000000		2921		2922		100.0	'xfmr'	'gwye-gwye-auto'
6075	6062	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7199	6062	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6063	6064	-1	-1	1.5000000000		2923		2924		100.0	'xfmr'	'gwye-gwye-auto'
6063	6192	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8094	6063	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6064	6341	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6065	6262	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6066	6067	-1	-1	1.8000000000		2925		2926		100.0	'xfmr'	'gwye-gwye-auto'
6066	6069	2927	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6066	6070	2928	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6066	6071	2929	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6066	6072	2930	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6066	6073	2931	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6066	6074	2932	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6067	6068	-1	-1	1.5000000000		2933		2934		100.0	'xfmr'	'gwye-gwye-auto'
6067	6068	-1	-1	1.5000000000		2935		2936		100.0	'xfmr'	'gwye-gwye-auto'
6279	6067	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6075	6076	-1	-1	1.8000000000		2937		2938		100.0	'xfmr'	'gwye-gwye-auto'
6075	6078	2939	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6075	6079	2940	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6075	6080	2941	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6075	6101	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7018	6075	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6076	6077	-1	-1	1.5000000000		2942		2943		100.0	'xfmr'	'gwye-gwye-auto'
6102	6076	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6188	6076	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6077	6135	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6077	6311	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6081	6082	2944	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6081	6083	2945	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6081	6156	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6212	6081	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6084	6085	2946	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6084	6086	2947	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6084	6087	2948	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6084	6088	2949	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6084	6089	2950	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6084	6090	2951	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6084	6136	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6084	6355	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6091	6176	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6251	6091	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6265	6092	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6092	6340	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6094	6093	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6093	6191	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6094	6352	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6094	6352	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6116	6095	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6095	6353	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6095	6353	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6095	6358	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6196	6096	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6096	6202	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6096	6340	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6097	6220	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6097	6220	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6097	6225	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6098	6123	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6098	6123	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6098	6208	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6098	6289	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6099	6204	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6099	6225	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6099	6310	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6100	6128	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6180	6100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6283	6100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6101	6102	-1	-1	1.8000000000		2952		2953		100.0	'xfmr'	'gwye-gwye-auto'
6101	6104	2954	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6101	6105	2955	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6101	6106	2956	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6102	6103	-1	-1	1.5000000000		2957		2958		100.0	'xfmr'	'gwye-gwye-auto'
6103	6117	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6103	6117	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6103	6183	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6107	6108	-1	-1	1.8000000000		2959		2960		100.0	'xfmr'	'gwye-gwye-auto'
6107	6110	2961	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6107	6111	2962	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6107	8082	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6108	6109	-1	-1	1.5000000000		2963		2964		100.0	'xfmr'	'gwye-gwye-auto'
6108	6192	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6338	6109	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6113	6175	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6113	6175	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6113	6345	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6114	6204	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6114	6261	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6159	6115	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6159	6115	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6115	6191	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6115	6225	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6115	6250	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6181	6116	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6118	6119	-1	-1	1.8000000000		2965		2966		100.0	'xfmr'	'gwye-gwye-auto'
6118	6349	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6119	6120	-1	-1	1.5000000000		2967		2968		100.0	'xfmr'	'gwye-gwye-auto'
6119	6120	-1	-1	1.5000000000		2969		2970		100.0	'xfmr'	'gwye-gwye-auto'
6119	6354	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6290	6120	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6290	6120	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6121	6174	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6121	6179	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6220	6121	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6220	6121	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6122	6327	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7337	6122	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6233	6123	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6124	6131	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6191	6124	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6124	6314	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6180	6125	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6125	6322	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6126	6130	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6126	6176	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6126	6176	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6126	6313	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6127	6237	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6338	6127	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6127	8102	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6128	6276	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6129	6309	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6129	6336	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6130	6230	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6130	6231	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6131	6251	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6132	6137	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6175	6132	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6190	6133	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6134	6140	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6134	6358	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6195	6135	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6358	6136	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6137	6184	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6137	6217	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6157	6138	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6138	6286	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6139	6339	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6141	6142	-1	-1	1.8000000000		2971		2972		100.0	'xfmr'	'gwye-gwye-auto'
6141	6142	-1	-1	1.8000000000		2973		2974		100.0	'xfmr'	'gwye-gwye-auto'
6141	6144	2975	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6141	6145	2976	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6141	6146	2977	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6141	6147	2978	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6141	6148	2979	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6141	6149	2980	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6141	6161	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6141	6197	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6239	6141	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6142	6143	-1	-1	1.5000000000		2981		2982		100.0	'xfmr'	'gwye-gwye-auto'
6142	6143	-1	-1	1.5000000000		2983		2984		100.0	'xfmr'	'gwye-gwye-auto'
6142	6143	-1	-1	1.5000000000		2985		2986		100.0	'xfmr'	'gwye-gwye-auto'
6142	6162	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6143	6284	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6143	6284	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6312	6143	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6312	6143	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6312	6143	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6312	6143	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6150	6356	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6150	6356	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6190	6151	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6151	6311	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6327	6151	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6152	6153	-1	-1	1.5000000000		2987		2988		100.0	'xfmr'	'gwye-gwye-auto'
6152	6177	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6152	6198	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6241	6153	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6241	6153	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6153	6324	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6153	6324	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6176	6154	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6252	6154	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6155	6284	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6156	6282	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6158	6341	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8104	6158	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6281	6159	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6160	6175	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6160	6175	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6160	6233	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6160	6330	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6161	6162	-1	-1	1.8000000000		2989		2990		100.0	'xfmr'	'gwye-gwye-auto'
6161	6164	2991	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6161	6165	2992	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6161	6166	2993	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6161	6167	2994	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6161	7018	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6162	6163	-1	-1	1.5000000000		2995		2996		100.0	'xfmr'	'gwye-gwye-auto'
6162	6277	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6279	6162	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6280	6163	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6168	6209	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6168	6261	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6169	6170	-1	-1	1.8000000000		2997		2998		100.0	'xfmr'	'gwye-gwye-auto'
6169	6239	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6170	6171	-1	-1	1.5000000000		2999		3000		100.0	'xfmr'	'gwye-gwye-auto'
6170	6235	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6308	6170	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6170	6334	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6236	6171	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6172	6173	-1	-1	1.5000000000		3001		3002		100.0	'xfmr'	'gwye-gwye-auto'
6173	6265	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7020	6173	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6174	6203	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6174	6250	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6174	6320	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6174	6320	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6175	6194	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6175	6289	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6230	6176	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6177	6178	-1	-1	1.5000000000		3003		3004		100.0	'xfmr'	'gwye-gwye-auto'
6177	6178	-1	-1	1.5000000000		3005		3006		100.0	'xfmr'	'gwye-gwye-auto'
6235	6177	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6177	6287	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6177	6299	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6177	6308	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6334	6177	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6178	6209	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6332	6178	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6291	6179	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6182	6201	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6183	6206	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6184	6185	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6184	6205	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6184	6219	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6185	6313	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6186	6187	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6186	6187	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6186	6351	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6186	6351	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6187	6219	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6187	6289	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6188	6189	-1	-1	1.5000000000		3007		3008		100.0	'xfmr'	'gwye-gwye-auto'
6188	7305	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6327	6189	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6192	6193	-1	-1	1.5000000000		3009		3010		100.0	'xfmr'	'gwye-gwye-auto'
6193	6206	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6193	6326	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6196	6194	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6194	6231	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6232	6194	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6195	7314	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6197	6198	-1	-1	1.8000000000		3011		3012		100.0	'xfmr'	'gwye-gwye-auto'
6197	6234	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6197	6333	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6198	6199	-1	-1	1.5000000000		3013		3014		100.0	'xfmr'	'gwye-gwye-auto'
6198	6199	-1	-1	1.5000000000		3015		3016		100.0	'xfmr'	'gwye-gwye-auto'
6198	6199	-1	-1	1.5000000000		3017		3018		100.0	'xfmr'	'gwye-gwye-auto'
6287	6198	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6337	6199	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6337	6199	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6200	6225	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6200	6275	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6200	6284	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6201	6203	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6201	6356	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6280	6202	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6340	6202	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6204	6337	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6205	6223	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6205	6223	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6207	6282	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6207	6313	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6331	6208	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6331	6208	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6208	6353	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6309	6209	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6210	6211	-1	-1	1.8000000000		3019		3020		100.0	'xfmr'	'gwye-gwye-auto'
6210	6213	3021	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6210	6214	3022	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6210	6215	3023	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6210	6216	3024	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6210	6292	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6211	6212	-1	-1	1.5000000000		3025		3026		100.0	'xfmr'	'gwye-gwye-auto'
6211	6359	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6218	6231	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6278	6218	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6219	6345	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6221	6322	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6222	6223	-1	-1	1.5000000000		3027		3028		100.0	'xfmr'	'gwye-gwye-auto'
6222	6223	-1	-1	1.5000000000		3029		3030		100.0	'xfmr'	'gwye-gwye-auto'
6222	6223	-1	-1	1.5000000000		3031		3032		100.0	'xfmr'	'gwye-gwye-auto'
6222	6229	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6255	6222	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6222	6293	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6222	6354	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6227	6223	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6227	6223	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6224	6331	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6225	6307	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6227	6238	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6227	6238	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6227	6330	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6228	6229	-1	-1	1.8000000000		3033		3034		100.0	'xfmr'	'gwye-gwye-auto'
6298	6228	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6229	6230	-1	-1	1.5000000000		3035		3036		100.0	'xfmr'	'gwye-gwye-auto'
6229	6230	-1	-1	1.5000000000		3037		3038		100.0	'xfmr'	'gwye-gwye-auto'
6277	6229	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6230	6278	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6232	6294	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6232	6294	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6234	6235	-1	-1	1.8000000000		3039		3040		100.0	'xfmr'	'gwye-gwye-auto'
6235	6236	-1	-1	1.5000000000		3041		3042		100.0	'xfmr'	'gwye-gwye-auto'
6235	6236	-1	-1	1.5000000000		3043		3044		100.0	'xfmr'	'gwye-gwye-auto'
6325	6237	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6237	8102	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6238	6345	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6239	6240	-1	-1	1.8000000000		3045		3046		100.0	'xfmr'	'gwye-gwye-auto'
6239	6242	3047	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6239	6243	3048	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6239	6244	3049	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6239	6245	3050	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6239	6246	3051	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6239	6247	3052	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6239	6248	3053	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6239	6249	3054	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6239	7414	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6240	6241	-1	-1	1.5000000000		3055		3056		100.0	'xfmr'	'gwye-gwye-auto'
6240	6241	-1	-1	1.5000000000		3057		3058		100.0	'xfmr'	'gwye-gwye-auto'
6240	6287	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6240	6321	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6253	6329	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6254	6255	-1	-1	1.8000000000		3059		3060		100.0	'xfmr'	'gwye-gwye-auto'
6254	6257	3061	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6254	6258	3062	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6254	6259	3063	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6254	6260	3064	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6292	6254	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6255	6256	-1	-1	1.5000000000		3065		3066		100.0	'xfmr'	'gwye-gwye-auto'
6255	6256	-1	-1	1.5000000000		3067		3068		100.0	'xfmr'	'gwye-gwye-auto'
6262	6319	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6263	6264	-1	-1	1.5000000000		3069		3070		100.0	'xfmr'	'gwye-gwye-auto'
6321	6263	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6263	7274	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6265	6266	3071	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6265	6267	3072	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6265	6268	3073	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6265	6269	3074	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6265	6270	3075	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6265	6271	3076	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6265	6272	3077	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6265	6273	3078	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6265	6274	3079	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6275	6324	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6275	6324	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6277	6278	-1	-1	1.5000000000		3080		3081		100.0	'xfmr'	'gwye-gwye-auto'
6279	6280	-1	-1	1.5000000000		3082		3083		100.0	'xfmr'	'gwye-gwye-auto'
6279	6299	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6285	6286	-1	-1	1.5000000000		3084		3085		100.0	'xfmr'	'gwye-gwye-auto'
6328	6286	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6287	6288	-1	-1	1.5000000000		3086		3087		100.0	'xfmr'	'gwye-gwye-auto'
6287	6288	-1	-1	1.5000000000		3088		3089		100.0	'xfmr'	'gwye-gwye-auto'
6288	6307	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6288	6307	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6288	6323	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6288	6323	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6290	6331	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6290	6331	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6292	6293	-1	-1	1.8000000000		3090		3091		100.0	'xfmr'	'gwye-gwye-auto'
6292	6295	3092	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6292	6296	3093	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6292	6297	3094	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6293	6294	-1	-1	1.5000000000		3095		3096		100.0	'xfmr'	'gwye-gwye-auto'
6294	6339	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6298	6299	-1	-1	1.8000000000		3097		3098		100.0	'xfmr'	'gwye-gwye-auto'
6298	6301	3099	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6298	6302	3100	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6298	6303	3101	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6298	6304	3102	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6298	6305	3103	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
6299	6300	-1	-1	1.5000000000		3104		3105		100.0	'xfmr'	'gwye-gwye-auto'
6308	6309	-1	-1	1.5000000000		3106		3107		100.0	'xfmr'	'gwye-gwye-auto'
6310	6312	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6310	6312	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6320	6312	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6320	6312	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6315	6316	-1	-1	1.5000000000		3108		3109		100.0	'xfmr'	'gwye-gwye-auto'
6343	6315	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6317	6316	-1	-1	1.5000000000		1655		1656		100.0	'xfmr'	'gwye-gwye-auto'
6318	6317	-1	-1	1.5000000000		1657		1658		100.0	'xfmr'	'gwye-gwye-auto'
6318	6319	-1	-1	1.5000000000		3110		3111		100.0	'xfmr'	'gwye-gwye-auto'
6324	6320	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6321	6322	-1	-1	1.5000000000		3112		3113		100.0	'xfmr'	'gwye-gwye-auto'
8140	6326	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6336	6328	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6333	6334	-1	-1	1.8000000000		3114		3115		100.0	'xfmr'	'gwye-gwye-auto'
6334	6335	-1	-1	1.5000000000		3116		3117		100.0	'xfmr'	'gwye-gwye-auto'
6341	7202	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6342	6343	-1	-1	1.8000000000		3118		3119		100.0	'xfmr'	'gwye-gwye-auto'
6343	6344	-1	-1	1.5000000000		3120		3121		100.0	'xfmr'	'gwye-gwye-auto'
6343	6344	-1	-1	1.5000000000		3122		3123		100.0	'xfmr'	'gwye-gwye-auto'
6343	6350	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6343	6354	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6344	6353	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6344	6353	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6349	6350	-1	-1	1.8000000000		3124		3125		100.0	'xfmr'	'gwye-gwye-auto'
6350	6351	-1	-1	1.5000000000		3126		3127		100.0	'xfmr'	'gwye-gwye-auto'
6350	6351	-1	-1	1.5000000000		3128		3129		100.0	'xfmr'	'gwye-gwye-auto'
6350	6359	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
6354	6355	-1	-1	1.5000000000		3130		3131		100.0	'xfmr'	'gwye-gwye-auto'
6354	6355	-1	-1	1.5000000000		3132		3133		100.0	'xfmr'	'gwye-gwye-auto'
6359	6360	-1	-1	1.5000000000		3134		3135		100.0	'xfmr'	'gwye-gwye-auto'
7044	7001	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7149	7001	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7001	7337	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7002	7003	-1	-1	1.8000000000		3136		3137		100.0	'xfmr'	'gwye-gwye-auto'
7002	7005	3138	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7002	7006	3139	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7002	7007	3140	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7002	7008	3141	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7002	7009	3142	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7104	7002	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7002	7227	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7366	7002	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7003	7004	-1	-1	1.5000000000		3143		3144		100.0	'xfmr'	'gwye-gwye-auto'
7003	7004	-1	-1	1.5000000000		3145		3146		100.0	'xfmr'	'gwye-gwye-auto'
7003	7004	-1	-1	1.5000000000		3147		3148		100.0	'xfmr'	'gwye-gwye-auto'
7003	7264	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7075	7004	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7075	7004	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7075	7004	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7004	7106	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7004	7106	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7004	7106	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7004	7106	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7004	7345	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7004	7345	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7004	7345	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7010	7182	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7010	7202	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7233	7010	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7254	7011	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7011	7300	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7012	7116	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7343	7012	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7013	7201	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7013	7201	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7013	7425	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7014	7015	3149	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7014	7100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7014	7100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7014	7124	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7014	7217	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7016	7365	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7016	7365	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7016	7365	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7016	7365	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7368	7016	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7368	7016	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7368	7016	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7016	7402	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7016	7402	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7089	7017	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7017	7183	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7017	7229	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7017	7229	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7017	7229	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7017	7241	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7017	7385	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7017	7385	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7018	7019	-1	-1	1.8000000000		3150		3151		100.0	'xfmr'	'gwye-gwye-auto'
7018	7021	3152	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7018	7022	3153	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7018	7023	3154	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7018	7024	3155	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7018	7025	3156	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7042	7018	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7018	7414	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7019	7020	-1	-1	1.5000000000		3157		3158		100.0	'xfmr'	'gwye-gwye-auto'
7043	7019	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7019	7274	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7026	7072	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7026	7072	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7026	7259	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7273	7026	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7273	7026	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7027	7157	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7027	7157	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7027	7234	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7027	7245	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7027	7431	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7147	7028	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7147	7028	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7028	7220	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7028	7240	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7028	7330	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7029	7030	-1	-1	1.5000000000		3159		3160		100.0	'xfmr'	'gwye-gwye-auto'
7029	7031	3161	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7029	7032	3162	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7029	7033	3163	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7029	7034	3164	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7274	7029	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7029	7407	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7415	7029	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7035	7036	-1	-1	1.5000000000		3165		3166		100.0	'xfmr'	'gwye-gwye-auto'
7040	7035	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7056	7035	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7035	7390	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7035	8031	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7036	7128	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7431	7036	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7431	7036	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7037	7038	-1	-1	1.8000000000		3167		3168		100.0	'xfmr'	'gwye-gwye-auto'
7047	7037	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7037	7428	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7038	7039	-1	-1	1.5000000000		3169		3170		100.0	'xfmr'	'gwye-gwye-auto'
7038	7039	-1	-1	1.5000000000		3171		3172		100.0	'xfmr'	'gwye-gwye-auto'
7126	7038	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7126	7038	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7038	7184	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7409	7038	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7409	7038	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7039	7101	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7039	7101	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7039	7101	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7039	7397	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7040	7041	-1	-1	1.5000000000		3173		3174		100.0	'xfmr'	'gwye-gwye-auto'
7040	7041	-1	-1	1.5000000000		3175		3176		100.0	'xfmr'	'gwye-gwye-auto'
7040	7077	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7040	7077	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7041	7238	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7394	7041	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7394	7041	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7042	7043	-1	-1	1.8000000000		3177		3178		100.0	'xfmr'	'gwye-gwye-auto'
7042	7045	3179	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7042	7046	3180	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7058	7042	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7043	7044	-1	-1	1.5000000000		3181		3182		100.0	'xfmr'	'gwye-gwye-auto'
7044	7416	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7047	7048	-1	-1	1.8000000000		3183		3184		100.0	'xfmr'	'gwye-gwye-auto'
7199	7047	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7048	7049	-1	-1	1.5000000000		3185		3186		100.0	'xfmr'	'gwye-gwye-auto'
7048	7049	-1	-1	1.5000000000		3187		3188		100.0	'xfmr'	'gwye-gwye-auto'
7228	7048	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7342	7048	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7049	7089	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7315	7049	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7315	7049	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7315	7049	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7050	7090	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7050	7090	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7050	7251	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7051	7086	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7051	7181	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7276	7051	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7051	7365	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7051	7365	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7052	7053	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7052	7053	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7052	7053	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7052	7183	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7052	7221	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7256	7052	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7256	7052	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7053	7348	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7053	7348	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7053	7348	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7054	7086	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7243	7054	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7054	7387	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7055	7124	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7055	7124	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7188	7055	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7188	7055	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7188	7055	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7188	7055	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7250	7055	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7250	7055	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7056	7057	-1	-1	1.5000000000		3189		3190		100.0	'xfmr'	'gwye-gwye-auto'
7056	7156	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7056	7160	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7056	7420	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7215	7057	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7215	7057	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7058	7059	-1	-1	1.8000000000		3191		3192		100.0	'xfmr'	'gwye-gwye-auto'
7058	7061	3193	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7058	7062	3194	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7058	7063	3195	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7058	7064	3196	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7058	7065	3197	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7058	7066	3198	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7058	7095	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7406	7058	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7059	7060	-1	-1	1.5000000000		3199		3200		100.0	'xfmr'	'gwye-gwye-auto'
7059	7407	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7129	7060	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7067	7245	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7067	7291	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7067	7344	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7068	7069	-1	-1	1.5000000000		3201		3202		100.0	'xfmr'	'gwye-gwye-auto'
7305	7068	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7069	7413	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7070	7100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7070	7257	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7070	7317	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7070	7398	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7123	7071	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7408	7071	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7072	7084	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7072	7084	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7073	7074	-1	-1	1.5000000000		3203		3204		100.0	'xfmr'	'gwye-gwye-auto'
7171	7073	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7205	7073	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7405	7074	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7075	7387	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7075	7387	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7075	7398	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7075	7398	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7076	7077	-1	-1	1.8000000000		3205		3206		100.0	'xfmr'	'gwye-gwye-auto'
7076	7079	3207	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7076	7080	3208	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7076	7081	3209	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7076	7082	3210	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7204	7076	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7076	7422	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7077	7078	-1	-1	1.5000000000		3211		3212		100.0	'xfmr'	'gwye-gwye-auto'
7077	7282	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7206	7078	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7078	7279	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7078	7279	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7083	7084	-1	-1	1.5000000000		3213		3214		100.0	'xfmr'	'gwye-gwye-auto'
7083	7084	-1	-1	1.5000000000		3215		3216		100.0	'xfmr'	'gwye-gwye-auto'
7083	7105	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7083	7171	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7083	7184	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7083	7264	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7423	7083	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7085	7244	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7085	7244	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7412	7085	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7412	7085	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7086	7222	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7086	7419	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7086	7419	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7087	7127	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7087	7127	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7087	7127	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7087	7127	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7087	7127	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7087	7127	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7087	7127	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7087	7127	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7087	7127	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7087	7221	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7087	7221	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7087	7221	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7087	7336	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7087	7336	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7087	7336	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7087	7336	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7087	7336	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7088	7116	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7088	7147	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7237	7088	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7089	7388	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7089	7427	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7090	7421	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7090	7421	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7091	7226	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7091	7259	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7091	7259	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7091	7418	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7092	7216	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7092	7250	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7092	7258	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7092	7330	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7092	7384	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7221	7093	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7221	7093	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7093	7225	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7241	7093	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7093	7258	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7094	7276	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7094	7388	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7095	7096	-1	-1	1.8000000000		3217		3218		100.0	'xfmr'	'gwye-gwye-auto'
7095	7098	3219	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7095	7099	3220	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7304	7095	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7096	7097	-1	-1	1.5000000000		3221		3222		100.0	'xfmr'	'gwye-gwye-auto'
7261	7096	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7097	7153	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7100	7103	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7100	7103	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7100	7144	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7100	7144	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7100	7144	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7100	7144	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7100	7222	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7100	7222	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7101	7183	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7101	7386	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7102	7177	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7102	7177	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7290	7102	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7103	7255	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7103	7381	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7104	7105	-1	-1	1.8000000000		3223		3224		100.0	'xfmr'	'gwye-gwye-auto'
7104	7107	3225	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7104	7108	3226	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7104	7109	3227	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7104	7110	3228	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7104	7111	3229	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7104	7112	3230	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7104	7113	3231	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7104	7114	3232	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7104	7115	3233	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7130	7104	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7105	7106	-1	-1	1.5000000000		3234		3235		100.0	'xfmr'	'gwye-gwye-auto'
7105	7106	-1	-1	1.5000000000		3236		3237		100.0	'xfmr'	'gwye-gwye-auto'
7105	7187	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7105	7205	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7105	7332	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7116	7340	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7116	7364	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7242	7117	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7242	7117	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7117	7292	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7117	7292	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7117	7395	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7117	7395	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7177	7118	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7177	7118	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7118	7404	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7144	7119	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7144	7119	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7119	7259	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7119	7318	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7120	7121	3238	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7120	7122	3239	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7120	7248	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7120	7396	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7120	7396	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7427	7120	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7427	7120	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7123	7153	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7124	7180	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7125	7126	-1	-1	1.8000000000		3240		3241		100.0	'xfmr'	'gwye-gwye-auto'
7125	7126	-1	-1	1.8000000000		3242		3243		100.0	'xfmr'	'gwye-gwye-auto'
7125	7331	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7346	7125	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7126	7127	-1	-1	1.5000000000		3244		3245		100.0	'xfmr'	'gwye-gwye-auto'
7126	7127	-1	-1	1.5000000000		3246		3247		100.0	'xfmr'	'gwye-gwye-auto'
7126	7127	-1	-1	1.5000000000		3248		3249		100.0	'xfmr'	'gwye-gwye-auto'
7126	7127	-1	-1	1.5000000000		3250		3251		100.0	'xfmr'	'gwye-gwye-auto'
7126	7305	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7126	7332	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7126	7423	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7391	7128	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7277	7129	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7303	7129	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7130	7131	-1	-1	1.8000000000		3252		3253		100.0	'xfmr'	'gwye-gwye-auto'
7130	7133	3254	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7130	7134	3255	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7130	7135	3256	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7130	7136	3257	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7130	7137	3258	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7130	7138	3259	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7130	7139	3260	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7130	7140	3261	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7130	7141	3262	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7130	7142	3263	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7263	7130	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7131	7132	-1	-1	1.5000000000		3264		3265		100.0	'xfmr'	'gwye-gwye-auto'
7131	7132	-1	-1	1.5000000000		3266		3267		100.0	'xfmr'	'gwye-gwye-auto'
7131	7160	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7131	7278	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7131	7401	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7132	7283	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7419	7132	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7419	7132	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7419	7132	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7143	7173	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7234	7143	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7143	7238	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7300	7143	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7144	7272	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7144	7272	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7333	7144	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7333	7144	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7333	7144	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7333	7144	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7333	7144	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7333	7144	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7145	7146	3268	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7145	7234	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7145	7243	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7381	7145	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7145	7404	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7336	7147	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7336	7147	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7336	7147	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7336	7147	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7386	7147	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7386	7147	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7178	7148	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7178	7148	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7148	7245	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7148	7298	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7148	7365	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7148	7365	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7149	7408	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7150	7151	-1	-1	1.5000000000		3269		3270		100.0	'xfmr'	'gwye-gwye-auto'
7150	7390	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7150	7390	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7150	7420	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8004	7150	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7151	7254	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7330	7152	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7330	7152	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7152	7399	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7152	7399	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7154	7157	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7154	7157	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7300	7154	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7154	7411	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7155	7258	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7155	7316	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7156	7157	-1	-1	1.5000000000		3271		3272		100.0	'xfmr'	'gwye-gwye-auto'
7156	7157	-1	-1	1.5000000000		3273		3274		100.0	'xfmr'	'gwye-gwye-auto'
7156	7157	-1	-1	1.5000000000		3275		3276		100.0	'xfmr'	'gwye-gwye-auto'
7176	7156	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7156	7367	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7156	7367	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7157	7295	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7157	7295	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7173	7158	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7158	7291	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7158	7394	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7158	7394	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7159	7160	-1	-1	1.8000000000		3277		3278		100.0	'xfmr'	'gwye-gwye-auto'
7159	7162	3279	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7159	7163	3280	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7159	7164	3281	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7159	7165	3282	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7159	7166	3283	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7159	7167	3284	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7159	7168	3285	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7159	7169	3286	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7159	7170	3287	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7159	7175	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7199	7159	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7159	7227	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7160	7161	-1	-1	1.5000000000		3288		3289		100.0	'xfmr'	'gwye-gwye-auto'
7160	7161	-1	-1	1.5000000000		3290		3291		100.0	'xfmr'	'gwye-gwye-auto'
7160	7161	-1	-1	1.5000000000		3292		3293		100.0	'xfmr'	'gwye-gwye-auto'
7187	7160	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7161	7292	-1	-1	1.5000000000		2003		2004		100.0	'xfmr'	'gwye-gwye-auto'
7161	7292	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7161	7292	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7161	7292	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7171	7172	-1	-1	1.5000000000		3294		3295		100.0	'xfmr'	'gwye-gwye-auto'
7171	7252	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7232	7172	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7232	7172	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7173	7387	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7174	7231	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7174	7231	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7174	7257	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7301	7174	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7175	7176	-1	-1	1.8000000000		3296		3297		100.0	'xfmr'	'gwye-gwye-auto'
7175	7176	-1	-1	1.8000000000		3298		3299		100.0	'xfmr'	'gwye-gwye-auto'
7175	7389	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7176	7177	-1	-1	1.5000000000		3300		3301		100.0	'xfmr'	'gwye-gwye-auto'
7176	7177	-1	-1	1.5000000000		3302		3303		100.0	'xfmr'	'gwye-gwye-auto'
7176	7177	-1	-1	1.5000000000		3304		3305		100.0	'xfmr'	'gwye-gwye-auto'
7176	7200	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7176	7409	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7319	7177	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7319	7177	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7295	7178	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7178	7404	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7179	7244	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7179	7257	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7179	7336	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7216	7180	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7180	7298	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7180	7298	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7388	7180	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7388	7180	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7180	7399	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7180	7399	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7242	7181	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7385	7181	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7182	7237	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7183	7417	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7184	7185	-1	-1	1.5000000000		3306		3307		100.0	'xfmr'	'gwye-gwye-auto'
7184	7185	-1	-1	1.5000000000		3308		3309		100.0	'xfmr'	'gwye-gwye-auto'
7184	7185	-1	-1	1.5000000000		3310		3311		100.0	'xfmr'	'gwye-gwye-auto'
7347	7184	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7347	7184	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7347	7184	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7383	7185	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7383	7185	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7186	7187	-1	-1	1.8000000000		3312		3313		100.0	'xfmr'	'gwye-gwye-auto'
7186	7187	-1	-1	1.8000000000		3314		3315		100.0	'xfmr'	'gwye-gwye-auto'
7186	7189	3316	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7186	7190	3317	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7186	7191	3318	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7186	7192	3319	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7186	7193	3320	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7186	7194	3321	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7186	7195	3322	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7186	7196	3323	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7186	7197	3324	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7186	7341	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7346	7186	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7187	7188	-1	-1	1.5000000000		3325		3326		100.0	'xfmr'	'gwye-gwye-auto'
7187	7188	-1	-1	1.5000000000		3327		3328		100.0	'xfmr'	'gwye-gwye-auto'
7187	7188	-1	-1	1.5000000000		3329		3330		100.0	'xfmr'	'gwye-gwye-auto'
7187	7188	-1	-1	1.5000000000		3331		3332		100.0	'xfmr'	'gwye-gwye-auto'
7187	7401	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7188	7255	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7188	7255	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7188	7255	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7188	7255	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7188	7255	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7188	7255	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7188	7255	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7188	7255	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7198	7201	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7198	7201	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7198	7225	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7199	7200	-1	-1	1.8000000000		3333		3334		100.0	'xfmr'	'gwye-gwye-auto'
7199	7331	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7200	7201	-1	-1	1.5000000000		3335		3336		100.0	'xfmr'	'gwye-gwye-auto'
7200	7201	-1	-1	1.5000000000		3337		3338		100.0	'xfmr'	'gwye-gwye-auto'
7200	7201	-1	-1	1.5000000000		3339		3340		100.0	'xfmr'	'gwye-gwye-auto'
7420	7200	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7203	7247	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7203	7313	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7393	7203	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7426	7203	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7204	7205	-1	-1	1.8000000000		3341		3342		100.0	'xfmr'	'gwye-gwye-auto'
7204	7207	3343	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7204	7208	3344	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7204	7209	3345	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7204	7210	3346	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7204	7211	3347	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7204	7212	3348	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7263	7204	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7204	7428	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7205	7206	-1	-1	1.5000000000		3349		3350		100.0	'xfmr'	'gwye-gwye-auto'
7282	7205	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7206	7294	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7213	7273	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7293	7213	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7213	7363	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7214	7257	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7214	7297	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7345	7214	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7345	7214	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7411	7215	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7215	7431	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7216	7382	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7216	7386	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7249	7217	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7217	7276	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7421	7218	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7218	8009	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7230	7219	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7219	7237	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7413	7219	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7413	7219	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7221	7220	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7221	7220	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7220	7396	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7221	7296	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7222	7338	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7222	7362	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7292	7223	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7292	7223	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7223	7404	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7223	7425	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7224	7248	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7384	7224	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7224	7417	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7246	7225	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7225	7395	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7226	7240	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7226	7250	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7226	7272	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7226	7338	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7227	7228	-1	-1	1.8000000000		3351		3352		100.0	'xfmr'	'gwye-gwye-auto'
7227	7422	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7228	7229	-1	-1	1.5000000000		3353		3354		100.0	'xfmr'	'gwye-gwye-auto'
7228	7229	-1	-1	1.5000000000		3355		3356		100.0	'xfmr'	'gwye-gwye-auto'
7228	7229	-1	-1	1.5000000000		3357		3358		100.0	'xfmr'	'gwye-gwye-auto'
7409	7228	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7397	7230	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7265	7231	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7265	7231	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7265	7231	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7265	7231	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7231	7403	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7231	7403	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7273	7232	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7233	7251	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7251	7235	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7235	7315	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7235	7315	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7236	7245	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7236	7292	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7236	7411	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7237	7247	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7238	7392	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7294	7239	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7239	7392	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7241	7362	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7242	7295	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7242	7319	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7242	7319	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7260	7243	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7260	7243	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7244	7272	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7246	7251	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7246	7410	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7246	7410	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7425	7246	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7339	7247	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7362	7248	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7248	7386	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7248	7386	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7249	7255	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7249	7255	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7249	7344	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7249	7344	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7249	7382	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7250	7276	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7250	7276	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7252	7253	-1	-1	1.5000000000		3359		3360		100.0	'xfmr'	'gwye-gwye-auto'
7312	7252	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7327	7252	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7347	7252	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7313	7253	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7253	7412	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7253	7412	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7255	7258	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7255	7258	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7255	7399	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7255	7399	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7255	7399	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7255	7399	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7256	7297	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7257	7317	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7257	7317	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7259	7403	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7259	7403	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7368	7260	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7368	7260	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7368	7260	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7261	7262	-1	-1	1.5000000000		3361		3362		100.0	'xfmr'	'gwye-gwye-auto'
7261	7429	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7262	7302	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7263	7264	-1	-1	1.8000000000		3363		3364		100.0	'xfmr'	'gwye-gwye-auto'
7263	7264	-1	-1	1.8000000000		3365		3366		100.0	'xfmr'	'gwye-gwye-auto'
7263	7266	3367	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7263	7267	3368	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7263	7268	3369	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7263	7269	3370	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7263	7270	3371	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7264	7265	-1	-1	1.5000000000		3372		3373		100.0	'xfmr'	'gwye-gwye-auto'
7264	7265	-1	-1	1.5000000000		3374		3375		100.0	'xfmr'	'gwye-gwye-auto'
7264	7332	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7315	7271	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7271	7340	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7316	7272	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7273	7405	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7274	7275	-1	-1	1.5000000000		3376		3377		100.0	'xfmr'	'gwye-gwye-auto'
7276	7395	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7277	7337	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7278	7279	-1	-1	1.5000000000		3378		3379		100.0	'xfmr'	'gwye-gwye-auto'
7278	7280	3380	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7278	7281	3381	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7367	7278	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7392	7279	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7282	7283	-1	-1	1.5000000000		3382		3383		100.0	'xfmr'	'gwye-gwye-auto'
7282	7284	3384	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7282	7285	3385	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7282	7286	3386	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7282	7287	3387	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7282	7288	3388	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7282	7289	3389	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7282	7332	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7282	7367	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7411	7290	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7291	7295	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7424	7293	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7294	7405	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7296	7427	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7316	7297	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7297	7384	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7298	7362	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7298	7395	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7364	7299	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7413	7299	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7301	7318	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7302	7426	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7303	7393	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7304	7305	-1	-1	1.8000000000		3390		3391		100.0	'xfmr'	'gwye-gwye-auto'
7304	7307	3392	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7304	7308	3393	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7304	7309	3394	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7304	7310	3395	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7304	7311	3396	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7341	7304	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7305	7306	-1	-1	1.5000000000		3397		3398		100.0	'xfmr'	'gwye-gwye-auto'
7305	7327	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7306	7413	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7306	7413	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7312	7313	-1	-1	1.5000000000		3399		3400		100.0	'xfmr'	'gwye-gwye-auto'
7312	7321	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7312	7429	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7313	7430	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7340	7314	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7316	7383	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7316	7383	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7317	7424	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7317	7424	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7317	7424	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7317	7424	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7318	7382	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7320	7321	-1	-1	1.8000000000		3401		3402		100.0	'xfmr'	'gwye-gwye-auto'
7320	7323	3403	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7320	7324	3404	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7320	7325	3405	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7320	7326	3406	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7320	7422	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7321	7322	-1	-1	1.5000000000		3407		3408		100.0	'xfmr'	'gwye-gwye-auto'
7322	7380	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7327	7328	-1	-1	1.5000000000		3409		3410		100.0	'xfmr'	'gwye-gwye-auto'
7327	7329	3411	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7328	7339	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7362	7330	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7331	7332	-1	-1	1.8000000000		3412		3413		100.0	'xfmr'	'gwye-gwye-auto'
7331	7334	3414	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7331	7335	3415	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7400	7331	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7332	7333	-1	-1	1.5000000000		3416		3417		100.0	'xfmr'	'gwye-gwye-auto'
7332	7333	-1	-1	1.5000000000		3418		3419		100.0	'xfmr'	'gwye-gwye-auto'
7332	7333	-1	-1	1.5000000000		3420		3421		100.0	'xfmr'	'gwye-gwye-auto'
7401	7332	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7336	7418	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7336	7418	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7345	7338	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7345	7338	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7341	7342	-1	-1	1.8000000000		3422		3423		100.0	'xfmr'	'gwye-gwye-auto'
7342	7343	-1	-1	1.5000000000		3424		3425		100.0	'xfmr'	'gwye-gwye-auto'
7342	7343	-1	-1	1.5000000000		3426		3427		100.0	'xfmr'	'gwye-gwye-auto'
7342	7409	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7342	7409	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7344	7404	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7345	7382	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7345	7382	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7346	7347	-1	-1	1.8000000000		3428		3429		100.0	'xfmr'	'gwye-gwye-auto'
7346	7347	-1	-1	1.8000000000		3430		3431		100.0	'xfmr'	'gwye-gwye-auto'
7346	7349	3432	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7346	7350	3433	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7346	7351	3434	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7346	7352	3435	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7346	7353	3436	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7346	7354	3437	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7346	7355	3438	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7346	7356	3439	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7346	7357	3440	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7346	7358	3441	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7346	7359	3442	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7346	7360	3443	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7346	7361	3444	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7347	7348	-1	-1	1.5000000000		3445		3446		100.0	'xfmr'	'gwye-gwye-auto'
7347	7348	-1	-1	1.5000000000		3447		3448		100.0	'xfmr'	'gwye-gwye-auto'
7380	7363	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7365	7381	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7366	7367	-1	-1	1.8000000000		3449		3450		100.0	'xfmr'	'gwye-gwye-auto'
7366	7367	-1	-1	1.8000000000		3451		3452		100.0	'xfmr'	'gwye-gwye-auto'
7366	7369	3453	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7366	7370	3454	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7366	7371	3455	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7366	7372	3456	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7366	7373	3457	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7366	7374	3458	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7366	7375	3459	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7366	7376	3460	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7366	7377	3461	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7366	7378	3462	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7366	7379	3463	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
7366	7400	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7367	7368	-1	-1	1.5000000000		3464		3465		100.0	'xfmr'	'gwye-gwye-auto'
7367	7368	-1	-1	1.5000000000		3466		3467		100.0	'xfmr'	'gwye-gwye-auto'
7367	7368	-1	-1	1.5000000000		3468		3469		100.0	'xfmr'	'gwye-gwye-auto'
7385	7404	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7389	7390	-1	-1	1.8000000000		3470		3471		100.0	'xfmr'	'gwye-gwye-auto'
8030	7389	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7390	7391	-1	-1	1.5000000000		3472		3473		100.0	'xfmr'	'gwye-gwye-auto'
7396	7410	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7396	7410	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7396	7410	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7403	7398	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7403	7398	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7399	7417	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7399	7417	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7400	7401	-1	-1	1.8000000000		3474		3475		100.0	'xfmr'	'gwye-gwye-auto'
7401	7402	-1	-1	1.5000000000		3476		3477		100.0	'xfmr'	'gwye-gwye-auto'
7401	7409	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7403	7419	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7403	7419	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7406	7407	-1	-1	1.8000000000		3478		3479		100.0	'xfmr'	'gwye-gwye-auto'
7414	7406	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7407	7408	-1	-1	1.5000000000		3480		3481		100.0	'xfmr'	'gwye-gwye-auto'
7409	7410	-1	-1	1.5000000000		3482		3483		100.0	'xfmr'	'gwye-gwye-auto'
7409	7410	-1	-1	1.5000000000		3484		3485		100.0	'xfmr'	'gwye-gwye-auto'
7409	7410	-1	-1	1.5000000000		3486		3487		100.0	'xfmr'	'gwye-gwye-auto'
7409	7420	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7414	7415	-1	-1	1.8000000000		3488		3489		100.0	'xfmr'	'gwye-gwye-auto'
7415	7416	-1	-1	1.5000000000		3490		3491		100.0	'xfmr'	'gwye-gwye-auto'
7417	7418	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7417	7418	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7420	7421	-1	-1	1.5000000000		3492		3493		100.0	'xfmr'	'gwye-gwye-auto'
7420	7421	-1	-1	1.5000000000		3494		3495		100.0	'xfmr'	'gwye-gwye-auto'
7422	7423	-1	-1	1.8000000000		3496		3497		100.0	'xfmr'	'gwye-gwye-auto'
7423	7424	-1	-1	1.5000000000		3498		3499		100.0	'xfmr'	'gwye-gwye-auto'
7423	7424	-1	-1	1.5000000000		3500		3501		100.0	'xfmr'	'gwye-gwye-auto'
7423	7424	-1	-1	1.5000000000		3502		3503		100.0	'xfmr'	'gwye-gwye-auto'
7428	7429	-1	-1	1.8000000000		3504		3505		100.0	'xfmr'	'gwye-gwye-auto'
7429	7430	-1	-1	1.5000000000		3506		3507		100.0	'xfmr'	'gwye-gwye-auto'
7432	8003	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7432	8037	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
7432	8141	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8003	8001	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8010	8001	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8028	8002	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8002	8100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8004	8005	-1	-1	1.5000000000		3508		3509		100.0	'xfmr'	'gwye-gwye-auto'
8004	8005	-1	-1	1.5000000000		3510		3511		100.0	'xfmr'	'gwye-gwye-auto'
8097	8004	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8005	8023	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8005	8023	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8137	8005	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8006	8007	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8006	8134	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8007	8017	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8008	8053	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8081	8008	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8009	8104	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8086	8010	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8010	8103	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8045	8011	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8045	8011	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8072	8011	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8012	8032	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8104	8012	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8026	8013	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8013	8039	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8013	8136	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8014	8037	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8118	8014	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8111	8015	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8015	8150	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8016	8122	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8016	8152	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8017	8040	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8018	8019	-1	-1	1.5000000000		3512		3513		100.0	'xfmr'	'gwye-gwye-auto'
8018	8019	-1	-1	1.5000000000		3514		3515		100.0	'xfmr'	'gwye-gwye-auto'
8127	8018	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8018	8133	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8019	8052	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8019	8100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8019	8135	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8019	8135	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8020	8029	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8020	8040	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8020	8153	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8020	8154	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8022	8021	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8021	8041	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8021	8119	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8022	8150	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8023	8024	3516	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8023	8111	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8023	8111	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8025	8055	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8025	8121	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8025	8151	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8026	8154	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8100	8027	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8027	8134	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8146	8028	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8073	8029	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8030	8031	-1	-1	1.8000000000		3517		3518		100.0	'xfmr'	'gwye-gwye-auto'
8030	8033	3519	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8030	8034	3520	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8030	8035	3521	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8030	8036	3522	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8158	8030	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8031	8032	-1	-1	1.5000000000		3523		3524		100.0	'xfmr'	'gwye-gwye-auto'
8143	8032	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8038	8066	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8038	8124	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8039	8081	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8040	8072	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8109	8040	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8041	8063	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8111	8042	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8118	8042	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8043	8044	-1	-1	1.8000000000		3525		3526		100.0	'xfmr'	'gwye-gwye-auto'
8043	8046	3527	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8043	8047	3528	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8043	8048	3529	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8043	8049	3530	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8043	8050	3531	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8043	8051	3532	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8043	8067	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8044	8045	-1	-1	1.5000000000		3533		3534		100.0	'xfmr'	'gwye-gwye-auto'
8147	8044	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8045	8091	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8045	8144	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8081	8052	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8053	8065	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8053	8153	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8054	8092	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8132	8054	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8055	8098	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8121	8055	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8056	8089	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8056	8138	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8057	8058	-1	-1	1.8000000000		3535		3536		100.0	'xfmr'	'gwye-gwye-auto'
8057	8060	3537	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8057	8061	3538	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8057	8112	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8058	8059	-1	-1	1.5000000000		3539		3540		100.0	'xfmr'	'gwye-gwye-auto'
8058	8068	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8058	8147	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8064	8059	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8062	8098	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8119	8062	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8101	8063	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8063	8125	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8144	8064	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8065	8149	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8065	8149	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8066	8093	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8142	8066	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8067	8068	-1	-1	1.8000000000		3541		3542		100.0	'xfmr'	'gwye-gwye-auto'
8067	8070	3543	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8067	8071	3544	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8068	8069	-1	-1	1.5000000000		3545		3546		100.0	'xfmr'	'gwye-gwye-auto'
8068	8083	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8103	8069	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8073	8108	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8136	8073	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8074	8075	-1	-1	1.8000000000		3547		3548		100.0	'xfmr'	'gwye-gwye-auto'
8074	8075	-1	-1	1.8000000000		3549		3550		100.0	'xfmr'	'gwye-gwye-auto'
8074	8077	3551	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8074	8078	3552	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8074	8079	3553	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8074	8080	3554	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8075	8076	-1	-1	1.5000000000		3555		3556		100.0	'xfmr'	'gwye-gwye-auto'
8075	8097	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8119	8076	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8119	8076	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8082	8083	-1	-1	1.8000000000		3557		3558		100.0	'xfmr'	'gwye-gwye-auto'
8082	8087	3559	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8082	8088	3560	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8155	8082	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8083	8084	-1	-1	1.5000000000		3561		3562		100.0	'xfmr'	'gwye-gwye-auto'
8085	8084	-1	-1	1.5000000000		2345		2346		100.0	'xfmr'	'gwye-gwye-auto'
8085	8086	-1	-1	1.5000000000		3563		3564		100.0	'xfmr'	'gwye-gwye-auto'
8089	8135	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8089	8135	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8090	8092	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8151	8090	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8091	8109	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8106	8093	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8093	8128	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8094	8095	-1	-1	1.5000000000		3565		3566		100.0	'xfmr'	'gwye-gwye-auto'
8094	8139	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8094	8159	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8095	8140	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8096	8110	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8096	8153	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8097	8098	-1	-1	1.5000000000		3567		3568		100.0	'xfmr'	'gwye-gwye-auto'
8097	8099	3569	-1	1.5000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8097	8113	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8138	8100	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8101	8137	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8102	8157	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8105	8106	-1	-1	1.5000000000		3570		3571		100.0	'xfmr'	'gwye-gwye-auto'
8105	8127	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8142	8106	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8128	8107	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8145	8107	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8153	8108	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8109	8123	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8124	8110	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8111	8125	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8112	8113	-1	-1	1.8000000000		3572		3573		100.0	'xfmr'	'gwye-gwye-auto'
8112	8115	3574	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8112	8116	3575	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8112	8117	3576	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8113	8114	-1	-1	1.5000000000		3577		3578		100.0	'xfmr'	'gwye-gwye-auto'
8113	8133	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8113	8133	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8121	8114	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8118	8151	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8120	8122	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8120	8140	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8120	8141	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8143	8120	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8149	8123	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8126	8127	-1	-1	1.8000000000		3579		3580		100.0	'xfmr'	'gwye-gwye-auto'
8126	8127	-1	-1	1.8000000000		3581		3582		100.0	'xfmr'	'gwye-gwye-auto'
8126	8129	3583	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8126	8130	3584	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8126	8131	3585	-1	1.8000000000		-1		-1		100.0	'xfmr'	'gwye-delta'
8127	8128	-1	-1	1.5000000000		3586		3587		100.0	'xfmr'	'gwye-gwye-auto'
8132	8144	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8133	8134	-1	-1	1.5000000000		3588		3589		100.0	'xfmr'	'gwye-gwye-auto'
8133	8134	-1	-1	1.5000000000		3590		3591		100.0	'xfmr'	'gwye-gwye-auto'
8133	8147	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8154	8135	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8136	8145	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8138	8146	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8139	8140	-1	-1	1.5000000000		3592		3593		100.0	'xfmr'	'gwye-gwye-auto'
8147	8148	-1	-1	1.5000000000		3594		3595		100.0	'xfmr'	'gwye-gwye-auto'
8147	8148	-1	-1	1.5000000000		3596		3597		100.0	'xfmr'	'gwye-gwye-auto'
8148	8149	-1	-1	1.5000000000		3598		3599		100.0	'xfmr'	'gwye-gwye-auto'
8152	8160	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8152	8160	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8155	8156	-1	-1	1.8000000000		3600		3601		100.0	'xfmr'	'gwye-gwye-auto'
8156	8157	-1	-1	1.5000000000		3602		3603		100.0	'xfmr'	'gwye-gwye-auto'
8156	8159	-1	-1	-1.0000000000		-1		-1		100.0	'line'	'none'
8158	8159	-1	-1	1.8000000000		3604		3605		100.0	'xfmr'	'gwye-gwye-auto'
8159	8160	-1	-1	1.5000000000		3606		3607		100.0	'xfmr'	'gwye-gwye-auto'
8159	8160	-1	-1	1.5000000000		3608		3609		100.0	'xfmr'	'gwye-gwye-auto'
};

%% bus_gmd data
%column_names% lat lon
mpc.bus_gmd = {
31.9067360000		-102.2623480000		
29.8880460000		-104.5191390000		
32.9263890000		-101.6477780000		
32.9263890000		-101.6477780000		
32.2075000000		-101.3883330000		
32.2075000000		-101.3883330000		
31.0934800000		-104.6245140000		
30.9314670000		-102.2014330000		
30.9314670000		-102.2014330000		
29.6000000000		-104.3000000000		
29.6000000000		-104.3000000000		
30.0280670000		-101.9704610000		
31.4845860000		-103.1610460000		
31.1695230000		-103.0851340000		
30.2852960000		-104.0057610000		
31.7630750000		-101.5017750000		
31.7251710000		-102.4136070000		
31.7991710000		-102.6329330000		
31.9794270000		-102.1323660000		
31.9925000000		-101.1167000000		
31.9925000000		-101.1167000000		
32.9290140000		-101.5786170000		
32.9290140000		-101.5786170000		
31.9693120000		-102.6308820000		
32.0390000000		-101.2200000000		
32.0390000000		-101.2200000000		
32.3216730000		-102.0422980000		
32.8795110000		-101.2467840000		
31.9923840000		-102.0814640000		
29.8020940000		-103.2223600000		
31.0049690000		-103.7590650000		
31.2092000000		-102.2417000000		
31.2092000000		-102.2417000000		
31.9914420000		-101.3026370000		
31.9914420000		-101.3026370000		
31.1868880000		-102.5962530000		
31.7991580000		-102.4740900000		
30.7725750000		-102.5058080000		
30.7725750000		-102.5058080000		
32.3357290000		-102.6973030000		
32.1408000000		-101.3986000000		
32.1408000000		-101.3986000000		
32.1408000000		-101.3986000000		
31.2725510000		-101.1727830000		
32.0536040000		-102.2016600000		
30.5756180000		-101.3312390000		
31.5839000000		-102.9633000000		
31.5839000000		-102.9633000000		
31.5839000000		-102.9633000000		
31.5839000000		-102.9633000000		
31.5839000000		-102.9633000000		
31.5839000000		-102.9633000000		
31.5839000000		-102.9633000000		
32.4898180000		-101.7544880000		
32.9270100000		-101.7644140000		
32.2353000000		-101.8367000000		
32.2353000000		-101.8367000000		
30.8847000000		-101.9208000000		
30.8847000000		-101.9208000000		
30.8847000000		-101.9208000000		
32.2731820000		-101.4224360000		
32.2731820000		-101.4224360000		
32.2731820000		-101.4224360000		
32.0011290000		-102.3124230000		
32.1008230000		-101.4513850000		
32.1008230000		-101.4513850000		
32.1029110000		-101.3654340000		
31.5176280000		-101.9180070000		
30.9178000000		-102.0867000000		
30.9178000000		-102.0867000000		
31.8403000000		-102.3264000000		
31.8403000000		-102.3264000000		
31.8403000000		-102.3264000000		
31.8403000000		-102.3264000000		
31.8403000000		-102.3264000000		
31.8403000000		-102.3264000000		
31.8403000000		-102.3264000000		
31.8403000000		-102.3264000000		
31.8403000000		-102.3264000000		
31.8403000000		-102.3264000000		
31.8403000000		-102.3264000000		
30.8072720000		-102.3556280000		
30.7474590000		-102.7907920000		
31.9361000000		-101.2983000000		
31.6962510000		-103.1389920000		
31.8035470000		-103.5999140000		
30.5969980000		-101.7845300000		
31.1392000000		-102.2253000000		
32.9296480000		-102.1335060000		
31.9950000000		-102.8283330000		
33.6586710000		-101.5310370000		
33.6838690000		-95.3447330000		
33.6281430000		-96.3676050000		
33.6281430000		-96.3676050000		
33.6281430000		-96.3676050000		
33.6281430000		-96.3676050000		
33.6281430000		-96.3676050000		
33.6151670000		-95.9001090000		
34.8572580000		-100.5128680000		
33.9732970000		-98.7210960000		
33.8998130000		-99.7734970000		
35.2383330000		-101.3108330000		
35.2383330000		-101.3108330000		
35.2383330000		-101.3108330000		
34.4472260000		-100.8098480000		
33.4716170000		-97.4451890000		
33.6276230000		-96.7673940000		
35.4275000000		-101.2530560000		
35.4275000000		-101.2530560000		
35.4275000000		-101.2530560000		
33.9437840000		-98.5230640000		
33.6968000000		-95.5577000000		
33.6968000000		-95.5577000000		
33.6968000000		-95.5577000000		
33.6968000000		-95.5577000000		
33.8645150000		-98.4910460000		
35.8307630000		-100.7659050000		
33.4826460000		-95.3200880000		
34.0047830000		-98.3887570000		
34.4574780000		-101.2871610000		
33.7083110000		-96.2406540000		
33.7106840000		-100.3842170000		
33.8578680000		-95.6491370000		
33.4414400000		-96.1791630000		
33.8309320000		-96.8397640000		
33.4318370000		-99.8536670000		
33.8949410000		-98.5436700000		
33.6158550000		-97.3108340000		
33.5535200000		-96.2828970000		
33.4559910000		-97.7518180000		
33.6630630000		-94.9972580000		
35.3860380000		-101.5785720000		
35.3860380000		-101.5785720000		
33.7379740000		-96.8395430000		
33.7438930000		-96.9361210000		
33.9695230000		-98.5090160000		
33.8007170000		-96.7259890000		
33.6236450000		-96.4278740000		
33.7744790000		-100.9901140000		
34.1316880000		-99.1066240000		
33.4022500000		-95.4832030000		
33.7584900000		-98.2022510000		
34.9007600000		-100.9945490000		
33.5205720000		-97.9561200000		
33.9133000000		-98.4931000000		
33.9133000000		-98.4931000000		
33.9133000000		-98.4931000000		
33.9133000000		-98.4931000000		
35.4789000000		-101.2439000000		
35.4789000000		-101.2439000000		
33.5768230000		-95.8097010000		
34.2900000000		-99.3647220000		
34.2900000000		-99.3647220000		
33.7707850000		-96.6040610000		
33.7452360000		-95.7443270000		
33.6615830000		-97.1763500000		
33.1830640000		-100.2451330000		
33.7990850000		-98.5098400000		
33.5126280000		-98.4576270000		
33.4507680000		-96.7422450000		
33.4930560000		-98.5819440000		
33.4930560000		-98.5819440000		
33.5377060000		-96.9065750000		
32.9697220000		-100.5241670000		
32.9697220000		-100.5241670000		
32.9697220000		-100.5241670000		
32.9697220000		-100.5241670000		
33.7330060000		-97.4284060000		
33.7330060000		-97.4284060000		
33.9943220000		-100.2872470000		
33.7930740000		-97.9638020000		
33.6155390000		-96.0721560000		
33.8625000000		-98.5894000000		
33.8625000000		-98.5894000000		
33.8625000000		-98.5894000000		
33.8625000000		-98.5894000000		
33.6269040000		-97.6878730000		
33.3410530000		-100.7147320000		
33.4952780000		-98.5000000000		
33.4952780000		-98.5000000000		
33.4982210000		-94.8908450000		
33.6211450000		-99.2437650000		
33.7271260000		-96.4707940000		
35.3503000000		-101.5400000000		
35.3503000000		-101.5400000000		
35.3503000000		-101.5400000000		
33.6611110000		-101.3900000000		
33.6611110000		-101.3900000000		
33.6611110000		-101.3900000000		
33.6611110000		-101.3900000000		
33.6611110000		-101.3900000000		
33.5825730000		-96.6178930000		
33.5825730000		-96.6178930000		
33.5825730000		-96.6178930000		
33.5825730000		-96.6178930000		
33.5825730000		-96.6178930000		
33.4945770000		-96.3961150000		
33.6041310000		-96.5504050000		
33.3228360000		-99.6421260000		
34.1032730000		-98.6224670000		
33.6820810000		-97.3828550000		
33.5273960000		-98.8847820000		
34.0083080000		-98.2593200000		
33.6308000000		-95.5900000000		
33.6308000000		-95.5900000000		
33.6308000000		-95.5900000000		
33.6308000000		-95.5900000000		
33.6308000000		-95.5900000000		
33.6308000000		-95.5900000000		
33.6308000000		-95.5900000000		
33.6308000000		-95.5900000000		
33.8018680000		-95.1519660000		
33.7787160000		-95.9968230000		
35.4427780000		-101.3727780000		
33.4356600000		-96.5499130000		
33.4646430000		-96.8927240000		
33.4580280000		-97.1285520000		
35.6538890000		-100.5386110000		
35.6538890000		-100.5386110000		
33.4391250000		-96.3114850000		
33.1226850000		-99.6503890000		
33.1226850000		-99.6503890000		
33.1226850000		-99.6503890000		
33.7413670000		-97.5353290000		
30.0367010000		-99.1630390000		
30.0367010000		-99.1630390000		
32.3606000000		-100.3389000000		
32.3606000000		-100.3389000000		
29.6444700000		-99.6824710000		
32.8570040000		-100.1240320000		
32.4736210000		-100.0327230000		
31.7369020000		-99.5677910000		
30.4414140000		-100.5606200000		
29.6747000000		-100.0785880000		
30.6537460000		-98.9182660000		
30.4370690000		-98.7087140000		
32.3356770000		-99.6674880000		
30.6728180000		-98.4427480000		
32.4152120000		-100.5735390000		
32.1981000000		-100.2686000000		
32.1981000000		-100.2686000000		
31.0854350000		-100.6788200000		
31.0854350000		-100.6788200000		
31.0854350000		-100.6788200000		
32.8686190000		-99.6944920000		
32.3145050000		-100.9183560000		
32.9409110000		-99.8509640000		
30.8835390000		-100.5954640000		
31.1570930000		-98.7639910000		
32.6256000000		-99.4928000000		
32.6256000000		-99.4928000000		
32.6256000000		-99.4928000000		
31.2572240000		-98.3767420000		
31.5097200000		-100.3220750000		
32.2740810000		-99.8260410000		
32.3335510000		-99.9277240000		
32.7204000000		-100.9952000000		
32.7204000000		-100.9952000000		
30.9398200000		-99.0798930000		
31.5179130000		-99.1354670000		
32.4694000000		-100.6664000000		
32.4694000000		-100.6664000000		
32.4694000000		-100.6664000000		
31.7385760000		-99.9341620000		
32.0500000000		-100.6917000000		
32.0500000000		-100.6917000000		
32.0500000000		-100.6917000000		
32.0500000000		-100.6917000000		
32.0500000000		-100.6917000000		
32.3122000000		-100.5303000000		
32.3122000000		-100.5303000000		
32.3122000000		-100.5303000000		
32.7478630000		-99.9053940000		
29.8372200000		-101.2124360000		
29.8372200000		-101.2124360000		
30.0951150000		-99.6282110000		
32.2140240000		-100.0571200000		
32.2140240000		-100.0571200000		
32.2140240000		-100.0571200000		
32.2140240000		-100.0571200000		
32.2140240000		-100.0571200000		
31.9261000000		-100.9281000000		
31.9261000000		-100.9281000000		
31.9261000000		-100.9281000000		
31.9261000000		-100.9281000000		
31.9261000000		-100.9281000000		
31.9261000000		-100.9281000000		
32.2369440000		-100.4833000000		
32.2369440000		-100.4833000000		
31.1769510000		-99.6164120000		
32.4301000000		-100.2356520000		
32.4301000000		-100.2356520000		
32.1202490000		-99.7530270000		
32.2878000000		-100.1000000000		
32.2878000000		-100.1000000000		
31.5920130000		-100.1926160000		
29.2347220000		-100.2091670000		
29.2347220000		-100.2091670000		
30.8431220000		-99.5700530000		
29.3956210000		-100.4399850000		
32.3627830000		-99.8173140000		
32.5886000000		-100.6728000000		
32.5886000000		-100.6728000000		
32.5886000000		-100.6728000000		
32.5886000000		-100.6728000000		
32.3182210000		-100.1769860000		
32.3182210000		-100.1769860000		
32.3182210000		-100.1769860000		
32.4375000000		-100.7444000000		
32.4375000000		-100.7444000000		
32.4375000000		-100.7444000000		
32.5144000000		-99.6564000000		
32.5144000000		-99.6564000000		
32.5144000000		-99.6564000000		
32.5144000000		-99.6564000000		
32.5144000000		-99.6564000000		
29.9880920000		-100.2860760000		
32.3115560000		-100.0615890000		
32.3115560000		-100.0615890000		
32.9479300000		-101.1477840000		
32.9479300000		-101.1477840000		
32.9479300000		-101.1477840000		
32.4158230000		-99.9062300000		
32.6304730000		-99.8306420000		
30.9367680000		-98.4670660000		
32.5764890000		-99.6653230000		
32.2918610000		-100.2107480000		
30.7315990000		-98.3854220000		
30.7315990000		-98.3854220000		
30.7315990000		-98.3854220000		
30.1591360000		-99.3450110000		
31.0881580000		-98.0106900000		
32.9254400000		-101.2193970000		
32.9254400000		-101.2193970000		
31.9519440000		-100.7913890000		
31.9519440000		-100.7913890000		
31.9519440000		-100.7913890000		
31.2688430000		-100.5635250000		
32.8918180000		-100.4982060000		
32.7392940000		-100.7389490000		
32.7392940000		-100.7389490000		
32.7392940000		-100.7389490000		
29.3288890000		-100.3838890000		
29.3288890000		-100.3838890000		
32.4969000000		-100.5797000000		
32.4969000000		-100.5797000000		
29.1510120000		-100.0158700000		
30.2809380000		-98.8766830000		
32.4622350000		-99.7158940000		
29.3038170000		-99.6308290000		
32.2908330000		-100.4219000000		
32.4048690000		-100.7113960000		
32.3983000000		-100.6481000000		
31.8027480000		-101.0556250000		
32.3038890000		-100.0216670000		
31.2227640000		-99.8962120000		
32.7470580000		-100.9546610000		
32.7470580000		-100.9546610000		
32.7470580000		-100.9546610000		
32.7470580000		-100.9546610000		
32.4081000000		-100.1286000000		
30.8975440000		-100.1074790000		
31.8585160000		-100.1653380000		
32.0520750000		-99.6946500000		
32.3472000000		-100.3703000000		
31.2895230000		-100.1526700000		
31.5153160000		-99.3806010000		
31.4115050000		-99.6823230000		
32.6648590000		-100.2128750000		
30.4586700000		-100.0691500000		
31.1023770000		-98.2593400000		
29.3585230000		-100.7774860000		
26.4503690000		-98.2769350000		
27.8335090000		-99.6854820000		
27.8335090000		-99.6854820000		
27.3651300000		-98.9967080000		
26.2158160000		-98.2395920000		
29.0798490000		-98.6423090000		
27.0702000000		-97.5077000000		
27.0702000000		-97.5077000000		
27.1004480000		-98.7899660000		
26.0831770000		-97.9621400000		
26.2806890000		-98.1832950000		
28.4763960000		-100.2768880000		
28.4763960000		-100.2768880000		
28.7909150000		-98.7176340000		
27.6271210000		-97.2692420000		
28.1870860000		-97.3822510000		
26.1488310000		-97.8311120000		
27.6578700000		-97.4798160000		
26.3745410000		-97.9802800000		
28.0416840000		-99.3991930000		
28.9417360000		-98.8512980000		
28.7044000000		-98.4775000000		
28.7044000000		-98.4775000000		
28.7044000000		-98.4775000000		
26.1623440000		-98.2487000000		
28.7128000000		-97.2141670000		
28.7128000000		-97.2141670000		
28.7128000000		-97.2141670000		
27.1282330000		-99.3308300000		
27.4442040000		-97.8655970000		
27.5138110000		-99.5021430000		
26.1111890000		-98.2417460000		
27.8382470000		-97.5963060000		
28.8887480000		-99.5626520000		
28.1215970000		-97.5530130000		
28.4077120000		-97.7106200000		
26.2287350000		-98.3761660000		
26.2287350000		-98.3761660000		
26.1445390000		-98.1213120000		
26.1445390000		-98.1213120000		
26.6781960000		-99.1030880000		
26.5575000000		-99.1642000000		
26.5575000000		-99.1642000000		
26.5575000000		-99.1642000000		
26.5575000000		-99.1642000000		
26.2428130000		-98.4944930000		
26.3307200000		-97.5857000000		
26.3307200000		-97.5857000000		
27.5697000000		-97.8228000000		
27.5697000000		-97.8228000000		
26.9110140000		-97.7737740000		
28.2461890000		-97.6508940000		
27.8194190000		-97.3924560000		
27.8892900000		-97.2584170000		
27.8892900000		-97.2584170000		
27.8892900000		-97.2584170000		
27.8892900000		-97.2584170000		
27.8892900000		-97.2584170000		
27.8892900000		-97.2584170000		
27.8892900000		-97.2584170000		
27.8892900000		-97.2584170000		
27.8322000000		-97.5281000000		
27.8322000000		-97.5281000000		
26.1586220000		-97.9891550000		
26.2555230000		-97.6675020000		
26.3078310000		-98.0393610000		
27.7712370000		-97.5187910000		
25.9439230000		-97.3179440000		
25.9439230000		-97.3179440000		
27.7680210000		-97.3991350000		
26.2080000000		-98.3992000000		
26.2080000000		-98.3992000000		
26.2080000000		-98.3992000000		
26.2080000000		-98.3992000000		
26.2080000000		-98.3992000000		
27.7298940000		-97.3852470000		
26.3189130000		-98.3700540000		
27.6064000000		-97.3117000000		
27.6064000000		-97.3117000000		
27.6064000000		-97.3117000000		
27.6064000000		-97.3117000000		
27.6064000000		-97.3117000000		
27.6064000000		-97.3117000000		
26.2613630000		-97.4890150000		
27.6951510000		-97.2694430000		
26.1496840000		-98.1897140000		
26.2696830000		-97.8670120000		
26.2696830000		-97.8670120000		
26.2696830000		-97.8670120000		
26.2696830000		-97.8670120000		
26.2696830000		-97.8670120000		
26.2696830000		-97.8670120000		
26.2696830000		-97.8670120000		
26.2696830000		-97.8670120000		
26.2696830000		-97.8670120000		
26.2696830000		-97.8670120000		
27.9629240000		-97.6790270000		
27.7742500000		-97.4387740000		
27.5569890000		-99.2671610000		
26.0217600000		-97.5261090000		
26.4514770000		-98.0920020000		
27.9386000000		-97.4586000000		
27.9386000000		-97.4586000000		
26.0516250000		-97.3127670000		
26.1619000000		-98.0586570000		
27.8679370000		-97.2029710000		
27.6832770000		-97.4062890000		
26.2350000000		-97.2717780000		
26.2528320000		-97.7435960000		
27.1391470000		-97.9013700000		
27.5667000000		-99.5089000000		
27.5667000000		-99.5089000000		
27.5667000000		-99.5089000000		
27.5667000000		-99.5089000000		
28.7645360000		-98.4859600000		
28.2574750000		-98.1430510000		
26.5325500000		-99.1129860000		
27.7520060000		-97.4365010000		
26.0527130000		-97.7404510000		
26.2719650000		-98.2365700000		
27.6625140000		-97.3713650000		
26.8805170000		-98.2162130000		
28.5409000000		-97.9570010000		
25.9889420000		-97.4435820000		
27.6599200000		-98.0757200000		
26.5829290000		-98.5216320000		
27.6344190000		-98.4966920000		
27.8359180000		-98.6289700000		
28.9275000000		-99.0919000000		
28.9275000000		-99.0919000000		
28.9275000000		-99.0919000000		
28.9275000000		-99.0919000000		
28.9275000000		-99.0919000000		
28.9275000000		-99.0919000000		
28.9275000000		-99.0919000000		
28.9275000000		-99.0919000000		
28.0931610000		-97.9629150000		
27.2230560000		-97.7891670000		
27.2230560000		-97.7891670000		
27.2230560000		-97.7891670000		
28.7033960000		-99.1911880000		
27.9862440000		-98.0601870000		
27.8921320000		-97.3842380000		
27.3735430000		-99.3505960000		
27.3735430000		-99.3505960000		
28.3103470000		-98.5731860000		
28.1207010000		-97.1968900000		
27.7396300000		-97.4668200000		
27.0011000000		-97.5994000000		
27.0011000000		-97.5994000000		
27.0011000000		-97.5994000000		
26.3216070000		-98.4761640000		
26.2537270000		-98.5671910000		
27.7035730000		-97.3450450000		
26.2964340000		-98.2999770000		
27.8139000000		-97.4283000000		
27.8139000000		-97.4283000000		
27.8139000000		-97.4283000000		
27.8139000000		-97.4283000000		
27.8139000000		-97.4283000000		
27.8139000000		-97.4283000000		
26.2748270000		-98.6548240000		
27.1197000000		-97.5499000000		
27.1197000000		-97.5499000000		
26.4774350000		-97.9214960000		
27.8106980000		-97.4403950000		
28.1032470000		-97.8080310000		
27.8730280000		-97.0921960000		
26.1060860000		-97.6292920000		
28.9357790000		-98.4289960000		
28.2911470000		-96.8990590000		
29.2036790000		-98.7766940000		
27.7517470000		-99.1260850000		
27.5761110000		-98.9052780000		
27.5761110000		-98.9052780000		
28.5682780000		-97.5792370000		
27.8495580000		-98.3857750000		
27.7774370000		-97.1149830000		
27.9958000000		-97.2967000000		
27.9958000000		-97.2967000000		
26.4752780000		-97.6911110000		
26.4752780000		-97.6911110000		
26.9309290000		-99.1627650000		
26.3452570000		-97.7948920000		
28.2931730000		-99.2143440000		
28.9511730000		-100.5933860000		
28.5249030000		-99.5084800000		
27.5454040000		-99.4619890000		
26.5693080000		-97.4423310000		
25.9131000000		-97.5214000000		
25.9131000000		-97.5214000000		
26.3489200000		-97.6668000000		
27.4880560000		-99.0052780000		
27.4880560000		-99.0052780000		
27.4880560000		-99.0052780000		
32.9117020000		-96.6748380000		
32.1582650000		-96.3296320000		
32.5270150000		-98.0088490000		
32.9696990000		-96.7973340000		
33.2315690000		-97.1098820000		
32.7901310000		-99.2418400000		
32.8648870000		-96.7903590000		
33.0315610000		-96.6731640000		
31.2995880000		-96.6089520000		
33.2209740000		-97.1460380000		
31.8425650000		-98.8051340000		
33.2763190000		-97.5141780000		
32.9280370000		-97.2839140000		
32.9280370000		-97.2839140000		
33.1987040000		-97.3116280000		
33.0679700000		-98.3376520000		
33.0679700000		-98.3376520000		
33.0679700000		-98.3376520000		
32.7206000000		-97.5142000000		
32.7206000000		-97.5142000000		
32.7206000000		-97.5142000000		
31.4172560000		-97.7556040000		
32.2766630000		-97.5083560000		
32.6390290000		-97.3351060000		
32.6673050000		-97.4166150000		
32.8239780000		-97.0486810000		
31.1959050000		-97.2652530000		
32.8530680000		-97.6966000000		
33.1517470000		-96.4831570000		
32.7468230000		-96.8026810000		
32.6486110000		-96.6444440000		
32.6486110000		-96.6444440000		
32.6486110000		-96.6444440000		
32.6486110000		-96.6444440000		
32.6486110000		-96.6444440000		
32.6486110000		-96.6444440000		
32.6486110000		-96.6444440000		
32.6486110000		-96.6444440000		
32.6486110000		-96.6444440000		
32.6486110000		-96.6444440000		
32.9455030000		-96.3753250000		
33.0419420000		-97.5970830000		
32.2822350000		-98.1967170000		
32.2822350000		-98.1967170000		
32.5039730000		-97.1883740000		
32.5039730000		-97.1883740000		
33.1707000000		-96.1264000000		
33.1707000000		-96.1264000000		
33.1707000000		-96.1264000000		
33.1707000000		-96.1264000000		
33.0900850000		-96.7400080000		
31.5030560000		-96.5200130000		
33.1344000000		-98.6117000000		
33.1344000000		-98.6117000000		
33.1344000000		-98.6117000000		
33.1344000000		-98.6117000000		
32.2777590000		-96.1053320000		
32.2777590000		-96.1053320000		
32.2777590000		-96.1053320000		
32.2777590000		-96.1053320000		
32.7750930000		-97.1420900000		
32.7750930000		-97.1420900000		
32.7750930000		-97.1420900000		
32.7750930000		-97.1420900000		
32.7750930000		-97.1420900000		
32.7750930000		-97.1420900000		
32.7750930000		-97.1420900000		
32.7812460000		-96.8788310000		
31.5768240000		-97.1272490000		
32.9973730000		-96.7882130000		
31.7062040000		-99.1513740000		
33.2419020000		-96.8079890000		
31.5539080000		-98.0490810000		
32.7384710000		-96.1691660000		
32.7384710000		-96.1691660000		
33.2734490000		-96.9901190000		
31.5137560000		-97.1529830000		
31.2686440000		-97.2024950000		
31.1436420000		-97.7610470000		
32.6921050000		-97.0865170000		
33.1720330000		-96.6962700000		
33.1720330000		-96.6962700000		
32.6656180000		-96.8730560000		
32.7193280000		-97.1550280000		
32.1375130000		-96.9924700000		
31.8694000000		-97.3667000000		
31.8694000000		-97.3667000000		
32.8312790000		-96.7711910000		
32.0386870000		-96.8079320000		
32.2809230000		-97.1607600000		
32.9866240000		-97.3772550000		
32.2111230000		-96.7528270000		
33.1103510000		-97.0054690000		
33.0217930000		-96.6154820000		
32.8141070000		-97.0913230000		
32.5818580000		-97.4205750000		
33.0348900000		-97.1249060000		
32.7706350000		-96.7463620000		
31.8911010000		-98.6145530000		
32.9760630000		-96.7420800000		
32.9760630000		-96.7420800000		
32.6200580000		-97.2749340000		
32.9192000000		-96.9894000000		
32.9192000000		-96.9894000000		
32.9192000000		-96.9894000000		
32.6360770000		-96.9646220000		
32.5627440000		-96.7521610000		
32.7640960000		-98.2768790000		
32.9600470000		-96.8385220000		
32.0014810000		-97.8826000000		
33.2788230000		-97.3023090000		
32.5688010000		-96.2551030000		
33.0662840000		-96.2221340000		
33.0342250000		-96.8116070000		
32.6911470000		-97.2626250000		
32.3411520000		-99.1982720000		
33.0149830000		-98.0536540000		
31.7483030000		-99.0328910000		
31.7483030000		-99.0328910000		
32.8419870000		-96.7025740000		
31.2023940000		-96.8142390000		
31.2023940000		-96.8142390000		
32.7849520000		-97.1000520000		
32.9126330000		-96.7366370000		
31.7690030000		-97.8044260000		
32.7531410000		-96.8396130000		
31.6273570000		-98.5467170000		
33.0212680000		-96.7415580000		
31.0516880000		-97.4999090000		
31.0516880000		-97.4999090000		
32.3626490000		-97.9243540000		
32.8042720000		-98.8924660000		
32.4958750000		-98.6640200000		
33.4622180000		-95.7574610000		
31.4756710000		-97.0838540000		
31.4756710000		-97.0838540000		
32.9231890000		-96.8917210000		
31.4864160000		-97.7068840000		
33.3217340000		-96.3784790000		
31.2850860000		-97.3900610000		
32.7759150000		-97.1809630000		
31.6271230000		-97.2158930000		
32.7294400000		-96.9964620000		
32.9380770000		-96.5563670000		
33.0754220000		-96.8026860000		
32.8748330000		-96.9967350000		
32.8784970000		-96.7078190000		
33.2764260000		-98.3823740000		
31.9889890000		-97.5297600000		
32.9690080000		-96.5808830000		
33.0987270000		-97.7234220000		
32.1085120000		-97.3958150000		
32.7593730000		-98.6664490000		
31.9312330000		-98.9274040000		
32.5994270000		-96.8640750000		
32.7717070000		-96.6167170000		
31.0822670000		-96.9535140000		
33.2088110000		-97.0551330000		
32.8249240000		-96.6794380000		
31.6610470000		-96.9551290000		
31.0759550000		-97.6043690000		
33.1975000000		-97.1061000000		
33.1975000000		-97.1061000000		
33.1975000000		-97.1061000000		
33.1975000000		-97.1061000000		
32.8685290000		-96.8761180000		
32.3386110000		-98.4761110000		
32.3386110000		-98.4761110000		
32.0439760000		-96.9145800000		
32.6827330000		-97.7822980000		
33.0567560000		-96.7308310000		
31.9246040000		-96.9045030000		
33.1494670000		-97.0960160000		
32.9049940000		-98.3242740000		
32.6355630000		-97.1488290000		
32.8516810000		-96.4361700000		
32.0579380000		-96.6325470000		
32.0579380000		-96.6325470000		
32.9289020000		-96.6197820000		
31.4765790000		-97.7287450000		
32.9624730000		-96.8981700000		
32.7754090000		-97.4355990000		
33.0933650000		-97.4627930000		
32.4263220000		-97.0903280000		
33.2502030000		-98.9255560000		
33.0501640000		-96.8745400000		
32.8021320000		-96.7888520000		
32.5876030000		-98.3336040000		
31.9162150000		-97.7101230000		
30.9360060000		-97.9345790000		
30.9360060000		-97.9345790000		
32.6606600000		-96.9118820000		
33.1146750000		-97.1737820000		
33.2058010000		-98.3650690000		
33.2058010000		-98.3650690000		
33.2058010000		-98.3650690000		
32.7591040000		-97.3297560000		
32.7996020000		-98.1268060000		
31.6610960000		-96.7600430000		
32.2291130000		-96.4755090000		
32.9993090000		-96.8416880000		
33.0583000000		-97.9103000000		
33.0583000000		-97.9103000000		
33.0583000000		-97.9103000000		
33.0583000000		-97.9103000000		
33.0583000000		-97.9103000000		
32.0835220000		-97.7367120000		
32.8306580000		-97.1451570000		
31.8485060000		-96.8072760000		
32.4398730000		-96.6780490000		
32.8801960000		-96.6515550000		
32.7114050000		-96.8385910000		
33.3712460000		-96.9332420000		
32.7240470000		-97.2694320000		
32.8400110000		-97.2252950000		
33.0999930000		-97.3404990000		
32.4647560000		-96.4395200000		
33.3730510000		-97.2133590000		
31.1492080000		-97.6331960000		
32.4366760000		-96.0795580000		
31.6549190000		-96.4681370000		
33.0052620000		-96.8967420000		
33.0617890000		-96.3933310000		
31.6866770000		-98.7762770000		
32.7584080000		-96.3013230000		
32.6654470000		-96.7594510000		
32.7506020000		-96.7568460000		
32.8118470000		-96.8129030000		
31.6868140000		-98.1870290000		
32.6921860000		-97.1333040000		
32.8602850000		-97.0860280000		
33.1631290000		-96.7901920000		
30.9257360000		-97.5986500000		
33.3836110000		-98.7119440000		
33.3836110000		-98.7119440000		
33.3836110000		-98.7119440000		
31.3833330000		-98.4666670000		
31.3833330000		-98.4666670000		
31.3833330000		-98.4666670000		
31.3833330000		-98.4666670000		
31.3833330000		-98.4666670000		
32.7006500000		-97.3869650000		
32.9257650000		-97.0715450000		
32.2084830000		-97.7952470000		
32.1175380000		-97.5756010000		
32.8529710000		-97.1304430000		
32.7870090000		-97.5238560000		
32.7671190000		-96.6893210000		
32.7766710000		-97.0093890000		
32.9026790000		-96.7933930000		
33.0327100000		-97.0600700000		
33.0093350000		-97.2267200000		
32.7044560000		-97.9931480000		
32.2375120000		-96.8423240000		
32.1777120000		-96.8511800000		
32.7431780000		-96.4549000000		
33.0126520000		-96.4540830000		
32.2983650000		-97.7855150000		
32.2983650000		-97.7855150000		
32.2983650000		-97.7855150000		
32.2983650000		-97.7855150000		
32.2985940000		-98.5522570000		
32.9240090000		-97.2251480000		
32.5801810000		-96.9646750000		
31.4095180000		-97.5311340000		
33.3162690000		-95.7889680000		
32.4692670000		-96.9907100000		
31.8161910000		-97.2432920000		
30.7892540000		-97.2916280000		
32.7924960000		-96.7727630000		
32.9634170000		-96.9846640000		
32.6051920000		-96.6743330000		
31.8669530000		-96.6558040000		
31.5609950000		-96.8024490000		
33.1764950000		-96.9505510000		
31.0753030000		-97.2524330000		
31.0558330000		-97.3172220000		
31.0558330000		-97.3172220000		
31.0558330000		-97.3172220000		
31.0558330000		-97.3172220000		
31.0558330000		-97.3172220000		
32.9247090000		-96.1133550000		
33.3158830000		-97.8576780000		
32.0753010000		-98.3486200000		
32.5912100000		-97.0394290000		
33.4208720000		-95.9457070000		
32.9446220000		-96.8017920000		
31.9597010000		-97.3304210000		
32.9135220000		-97.4338350000		
32.8473260000		-97.4821780000		
32.4259360000		-97.5398740000		
32.8734850000		-96.7475390000		
33.1669440000		-96.6016660000		
33.1669440000		-96.6016660000		
33.1669440000		-96.6016660000		
33.1669440000		-96.6016660000		
33.1669440000		-96.6016660000		
33.1669440000		-96.6016660000		
33.1669440000		-96.6016660000		
33.1669440000		-96.6016660000		
33.1669440000		-96.6016660000		
33.0895870000		-96.6077670000		
33.0895870000		-96.6077670000		
32.6957080000		-97.6314820000		
33.0702920000		-96.9123910000		
32.8005100000		-96.5475630000		
32.8286510000		-96.7459510000		
32.8684210000		-97.2521320000		
32.8483100000		-96.8254740000		
32.9001960000		-97.5611790000		
32.6385200000		-96.6955160000		
31.6621590000		-97.5060790000		
33.2276950000		-97.1838440000		
32.8173090000		-96.6302770000		
32.3342200000		-97.7316860000		
32.3342200000		-97.7316860000		
32.3342200000		-97.7316860000		
32.3342200000		-97.7316860000		
32.3342200000		-97.7316860000		
32.7231000000		-96.9358000000		
32.7231000000		-96.9358000000		
32.7231000000		-96.9358000000		
32.7231000000		-96.9358000000		
32.7231000000		-96.9358000000		
31.7511920000		-96.8918720000		
31.3547340000		-97.0128720000		
32.7113240000		-96.7812150000		
32.7542720000		-97.0831960000		
33.3388990000		-96.7529770000		
32.8818070000		-97.3459550000		
32.5217730000		-96.8073150000		
32.2664000000		-99.5188790000		
32.8852590000		-96.9421080000		
32.8978460000		-96.5503850000		
33.2195850000		-98.1881540000		
32.5620700000		-97.6310110000		
32.9599220000		-97.1485820000		
32.7867960000		-96.8199710000		
33.0684730000		-96.9638060000		
33.0684730000		-96.9638060000		
33.0684730000		-96.9638060000		
32.8932950000		-96.8643390000		
32.0224610000		-97.1333610000		
32.7078310000		-97.3382650000		
32.5560040000		-99.1647360000		
32.1626390000		-97.1549000000		
32.6176630000		-96.7780580000		
32.8576170000		-96.5763250000		
32.8576170000		-96.5763250000		
32.7922440000		-96.7440030000		
32.6432120000		-96.9164680000		
32.7256630000		-96.5589880000		
32.3023670000		-97.0372190000		
32.9646070000		-96.6496860000		
33.1143270000		-96.6939640000		
31.4743780000		-96.9571490000		
31.4743780000		-96.9571490000		
31.4743780000		-96.9571490000		
33.1964000000		-97.9208000000		
33.1964000000		-97.9208000000		
33.1964000000		-97.9208000000		
33.1964000000		-97.9208000000		
33.1964000000		-97.9208000000		
33.1964000000		-97.9208000000		
33.1964000000		-97.9208000000		
33.1964000000		-97.9208000000		
33.1964000000		-97.9208000000		
33.0813670000		-97.0610170000		
32.6058000000		-96.5423080000		
32.9252830000		-96.8368000000		
32.8034360000		-97.2673760000		
32.7166010000		-96.6200850000		
32.6785000000		-97.3305110000		
32.6762380000		-96.9365650000		
31.1128840000		-97.7296020000		
31.5397230000		-97.1950090000		
32.8596850000		-97.2915230000		
32.3200000000		-96.6750000000		
32.3200000000		-96.6750000000		
32.3200000000		-96.6750000000		
32.3200000000		-96.6750000000		
32.7103060000		-96.6785490000		
32.7103060000		-96.6785490000		
32.9915570000		-96.6630630000		
32.7420580000		-97.3817300000		
31.6209540000		-97.0985100000		
31.6209540000		-97.0985100000		
30.9401830000		-97.2270230000		
30.9401830000		-97.2270230000		
30.9401830000		-97.2270230000		
31.6939470000		-97.3252710000		
32.7683000000		-99.4228000000		
32.7683000000		-99.4228000000		
32.7683000000		-99.4228000000		
32.7683000000		-99.4228000000		
32.7683000000		-99.4228000000		
32.7683000000		-99.4228000000		
33.2458790000		-96.6312950000		
32.4030560000		-97.7005560000		
32.4030560000		-97.7005560000		
32.4030560000		-97.7005560000		
32.4030560000		-97.7005560000		
32.4030560000		-97.7005560000		
32.4030560000		-97.7005560000		
31.8170620000		-97.5465680000		
33.1742190000		-96.3560040000		
32.6892220000		-97.1891300000		
31.0096410000		-97.7464170000		
31.0096410000		-97.7464170000		
33.0121350000		-96.5349360000		
32.6581000000		-98.3103000000		
32.6581000000		-98.3103000000		
32.6581000000		-98.3103000000		
32.6581000000		-98.3103000000		
32.6581000000		-98.3103000000		
32.6581000000		-98.3103000000		
32.6581000000		-98.3103000000		
32.9753610000		-97.3104860000		
33.0662190000		-96.3090040000		
33.0196460000		-96.9619860000		
33.0196460000		-96.9619860000		
33.0196460000		-96.9619860000		
32.8135760000		-96.8780360000		
32.3666860000		-96.2450390000		
32.3608290000		-96.9155230000		
32.8172000000		-97.1805860000		
32.8165030000		-97.3595320000		
32.7549640000		-97.7910850000		
32.9439010000		-96.4528750000		
32.8484030000		-97.9032190000		
32.7474260000		-97.2176580000		
33.0008500000		-97.4444090000		
32.6005030000		-98.1727600000		
32.9303380000		-96.7874960000		
31.6966190000		-97.0737070000		
32.7811000000		-97.3545850000		
32.3722010000		-96.7849440000		
32.7228440000		-97.0802390000		
32.6529180000		-97.3795380000		
32.7490990000		-97.2729570000		
32.7286880000		-97.3178010000		
32.4302000000		-97.0537000000		
32.4302000000		-97.0537000000		
31.4535010000		-97.1953390000		
32.6396490000		-97.2174760000		
32.6649530000		-97.0246920000		
32.6649530000		-97.0246920000		
33.2851180000		-96.5662470000		
31.2190450000		-97.9682240000		
31.2190450000		-97.9682240000		
32.3925880000		-97.3275400000		
33.0684540000		-96.0842740000		
33.3724330000		-97.6699530000		
32.1169530000		-98.9851400000		
32.8917870000		-97.1496410000		
30.8843260000		-97.3788090000		
30.8843260000		-97.3788090000		
30.8843260000		-97.3788090000		
31.1378850000		-97.3736260000		
32.6608620000		-96.8409480000		
32.8259070000		-96.9669150000		
33.1463360000		-96.8563470000		
33.1463360000		-96.8563470000		
31.4679830000		-97.7352720000		
32.7877420000		-96.7993900000		
32.7039130000		-96.8718890000		
32.7086390000		-97.3634950000		
31.5296640000		-97.2604420000		
32.4554080000		-98.4181680000		
33.1877120000		-99.2650340000		
32.2662220000		-97.6551410000		
31.8817280000		-97.0854100000		
32.4149440000		-97.1963670000		
32.0431930000		-96.3509430000		
31.0508560000		-97.6446250000		
32.7966080000		-96.9549030000		
32.5326660000		-97.3065470000		
32.5326660000		-97.3065470000		
32.6358700000		-97.5034810000		
32.8358930000		-96.7955140000		
32.8865900000		-97.2083840000		
32.0069250000		-99.2907580000		
32.1229270000		-96.7236610000		
29.4877740000		-98.2914740000		
29.6523500000		-98.6562130000		
30.1456000000		-97.2708000000		
30.1456000000		-97.2708000000		
30.1456000000		-97.2708000000		
30.1456000000		-97.2708000000		
30.1456000000		-97.2708000000		
30.1456000000		-97.2708000000		
30.1456000000		-97.2708000000		
30.1456000000		-97.2708000000		
29.6004530000		-98.0475760000		
30.3038850000		-97.2188990000		
29.3714360000		-98.5934110000		
29.7007450000		-97.3013280000		
29.2830350000		-98.7372670000		
29.4606460000		-98.5712790000		
29.5750040000		-98.2205520000		
30.2423540000		-97.6592000000		
30.2932680000		-97.7660500000		
30.5309000000		-98.3777520000		
30.5625510000		-97.9078970000		
30.5625510000		-97.9078970000		
30.5625510000		-97.9078970000		
30.3042650000		-97.6857220000		
29.5900280000		-98.5252620000		
29.3413370000		-98.7056280000		
30.3385840000		-97.3612240000		
30.2161680000		-97.8560060000		
28.9522370000		-97.8871610000		
29.2023380000		-97.0763330000		
29.2023380000		-97.0763330000		
30.3197480000		-97.9582240000		
30.4385340000		-97.5945800000		
30.4385340000		-97.5945800000		
30.4385340000		-97.5945800000		
29.5858620000		-98.4068110000		
29.5858620000		-98.4068110000		
30.2934240000		-97.7844080000		
30.2934240000		-97.7844080000		
30.2934240000		-97.7844080000		
30.2934240000		-97.7844080000		
30.2934240000		-97.7844080000		
29.4620060000		-98.6767850000		
29.4151000000		-98.4591230000		
29.5889000000		-98.6139000000		
29.5889000000		-98.6139000000		
29.5889000000		-98.6139000000		
29.5889000000		-98.6139000000		
29.5889000000		-98.6139000000		
29.5889000000		-98.6139000000		
29.5889000000		-98.6139000000		
29.5889000000		-98.6139000000		
29.5889000000		-98.6139000000		
29.5889000000		-98.6139000000		
29.9032620000		-98.5564460000		
29.6968780000		-98.0707260000		
29.6968780000		-98.0707260000		
29.6968780000		-98.0707260000		
29.2852850000		-99.3291820000		
29.6974530000		-98.4867280000		
30.3824810000		-97.6734670000		
30.2150750000		-96.4102720000		
30.2150750000		-96.4102720000		
30.2150750000		-96.4102720000		
30.7732950000		-98.0451800000		
29.6244000000		-98.1419000000		
29.6244000000		-98.1419000000		
29.6244000000		-98.1419000000		
29.6244000000		-98.1419000000		
29.6244000000		-98.1419000000		
29.6244000000		-98.1419000000		
29.6244000000		-98.1419000000		
29.6244000000		-98.1419000000		
29.6244000000		-98.1419000000		
29.9172000000		-96.7506000000		
29.9172000000		-96.7506000000		
29.9172000000		-96.7506000000		
29.9172000000		-96.7506000000		
29.9172000000		-96.7506000000		
29.9172000000		-96.7506000000		
30.5552880000		-98.2575930000		
30.5552880000		-98.2575930000		
30.5552880000		-98.2575930000		
30.5570440000		-97.6902860000		
30.5570440000		-97.6902860000		
30.5570440000		-97.6902860000		
30.5570440000		-97.6902860000		
30.5570440000		-97.6902860000		
30.5570440000		-97.6902860000		
30.5570440000		-97.6902860000		
30.0344490000		-98.1427760000		
29.4769540000		-97.4489240000		
29.6905140000		-98.4018120000		
29.6272140000		-98.4270680000		
30.5600420000		-97.5461240000		
29.6961100000		-97.4706630000		
29.5886380000		-98.4745850000		
30.3879800000		-97.7068530000		
29.4605970000		-98.4385540000		
29.3535530000		-98.2383080000		
30.0381000000		-96.9875000000		
30.0381000000		-96.9875000000		
30.0381000000		-96.9875000000		
30.0381000000		-96.9875000000		
30.0381000000		-96.9875000000		
30.0381000000		-96.9875000000		
30.5658710000		-97.0640320000		
30.5658710000		-97.0640320000		
30.5658710000		-97.0640320000		
30.5658710000		-97.0640320000		
30.5658710000		-97.0640320000		
29.1998000000		-98.8421650000		
30.2705690000		-97.7425890000		
29.4714640000		-98.6177550000		
29.5560380000		-98.3602830000		
30.4654540000		-97.3841110000		
30.0138990000		-97.1821480000		
30.5039490000		-97.8242000000		
30.5039490000		-97.8242000000		
30.5039490000		-97.8242000000		
29.5372640000		-98.4878820000		
29.3800360000		-96.8361890000		
30.3556570000		-97.6446820000		
29.7588230000		-98.1904620000		
29.2934990000		-98.0570160000		
30.1784190000		-97.8886620000		
30.8911290000		-96.9076010000		
29.3054670000		-98.5311360000		
29.6782910000		-99.3165920000		
30.1328060000		-97.8746870000		
29.8947600000		-98.3909670000		
30.3222300000		-97.7401670000		
29.7276170000		-97.1584500000		
30.7108570000		-97.4138850000		
30.0430160000		-96.6991880000		
30.6479240000		-97.7531770000		
30.3778890000		-97.8950230000		
29.6896920000		-98.9112160000		
29.8440130000		-97.3579960000		
30.8186330000		-97.5024850000		
29.4289000000		-98.3433000000		
29.4289000000		-98.3433000000		
29.4289000000		-98.3433000000		
29.4289000000		-98.3433000000		
29.4289000000		-98.3433000000		
29.4289000000		-98.3433000000		
29.4289000000		-98.3433000000		
29.4289000000		-98.3433000000		
29.4289000000		-98.3433000000		
29.5452890000		-98.5565640000		
29.6862780000		-96.9336050000		
29.2782800000		-98.4790520000		
29.2782800000		-98.4790520000		
30.2241340000		-98.1348150000		
29.2000630000		-98.4927010000		
30.5812160000		-98.2087320000		
29.7476830000		-98.6502700000		
30.2869360000		-96.1893650000		
29.5470680000		-98.2626420000		
30.2699690000		-97.6835570000		
29.5930560000		-97.9732150000		
29.5930560000		-97.9732150000		
29.5930560000		-97.9732150000		
29.5930560000		-97.9732150000		
29.5930560000		-97.9732150000		
29.5930560000		-97.9732150000		
29.5930560000		-97.9732150000		
29.4066240000		-98.6303030000		
29.3572510000		-98.8866550000		
29.3572510000		-98.8866550000		
29.3572510000		-98.8866550000		
29.0970350000		-97.2824130000		
29.0970350000		-97.2824130000		
29.4916300000		-98.3971270000		
30.2821730000		-97.7310030000		
30.1119150000		-98.0335730000		
29.5377820000		-98.7347520000		
29.5377820000		-98.7347520000		
29.6604850000		-98.5834540000		
29.3503930000		-98.1070300000		
30.3396960000		-97.5235120000		
29.3425350000		-98.5700520000		
30.1676240000		-96.9230380000		
30.2681380000		-97.8691900000		
30.2610840000		-97.9594350000		
30.4307490000		-97.8400850000		
30.4185570000		-97.8025450000		
29.6959790000		-96.4254600000		
29.6959790000		-96.4254600000		
29.5649000000		-97.0838250000		
29.6562000000		-98.3391200000		
30.5415650000		-96.6762320000		
30.5415650000		-96.6762320000		
30.1269660000		-97.7399690000		
30.0242530000		-96.4510510000		
29.9400660000		-97.5682940000		
29.5017080000		-98.5694510000		
29.5017080000		-98.5694510000		
29.5017080000		-98.5694510000		
29.4399300000		-98.4587180000		
29.3879860000		-98.5260190000		
29.6595950000		-97.7852020000		
29.4889060000		-98.4562350000		
29.4412300000		-98.4805150000		
30.1671100000		-97.8239980000		
30.3548230000		-96.8401580000		
30.4499960000		-97.9718060000		
30.4299370000		-97.7177960000		
29.5010550000		-98.8534940000		
30.5560000000		-98.3384000000		
30.5560000000		-98.3384000000		
30.5560000000		-98.3384000000		
30.5560000000		-98.3384000000		
30.5560000000		-98.3384000000		
30.5560000000		-98.3384000000		
30.5560000000		-98.3384000000		
30.3783500000		-97.9512090000		
29.8714710000		-97.6767720000		
30.3515380000		-97.7325710000		
29.5380740000		-98.4151980000		
28.8670330000		-98.2404250000		
30.2068440000		-97.7974200000		
30.2068440000		-97.7974200000		
30.4026540000		-97.7610640000		
29.4646110000		-98.4936530000		
30.1829140000		-98.5665480000		
30.2430320000		-97.7650810000		
29.8801620000		-97.9661640000		
29.8801620000		-97.9661640000		
29.8801620000		-97.9661640000		
30.0785140000		-97.8380120000		
30.1509850000		-97.6073120000		
30.2970990000		-97.6177670000		
29.4008890000		-98.7306740000		
29.4008890000		-98.7306740000		
29.4008890000		-98.7306740000		
31.0208320000		-97.1206900000		
30.2304750000		-97.7140820000		
29.2567000000		-98.3825000000		
29.2567000000		-98.3825000000		
29.2567000000		-98.3825000000		
29.2567000000		-98.3825000000		
29.2567000000		-98.3825000000		
29.2567000000		-98.3825000000		
29.2567000000		-98.3825000000		
29.2567000000		-98.3825000000		
29.2567000000		-98.3825000000		
29.2567000000		-98.3825000000		
29.2567000000		-98.3825000000		
29.5186370000		-98.3629610000		
29.9711390000		-98.2282310000		
30.4022610000		-98.3595690000		
28.8577340000		-97.4285620000		
30.2098000000		-97.6129000000		
30.2098000000		-97.6129000000		
30.2098000000		-97.6129000000		
30.2098000000		-97.6129000000		
30.2098000000		-97.6129000000		
30.2098000000		-97.6129000000		
30.2098000000		-97.6129000000		
29.3912830000		-98.6187340000		
30.6908800000		-97.9414260000		
28.7334110000		-97.8949580000		
28.7334110000		-97.8949580000		
29.1297140000		-97.3112360000		
29.1297140000		-97.3112360000		
29.1297140000		-97.3112360000		
29.1297140000		-97.3112360000		
29.1297140000		-97.3112360000		
29.1297140000		-97.3112360000		
29.1297140000		-97.3112360000		
29.1297140000		-97.3112360000		
29.1297140000		-97.3112360000		
29.1297140000		-97.3112360000		
29.3957760000		-98.4644010000		
29.2439150000		-98.6224420000		
29.9047580000		-97.8072960000		
29.9047580000		-97.8072960000		
29.5427700000		-97.9370780000		
29.5427700000		-97.9370780000		
29.5259690000		-98.2774990000		
30.4300440000		-98.1126550000		
29.4365900000		-98.2051160000		
29.3452460000		-98.4438740000		
29.8592170000		-98.7062750000		
29.8592170000		-98.7062750000		
29.4224040000		-98.5259430000		
29.4224040000		-98.5259430000		
30.3482360000		-97.7681360000		
30.4923790000		-97.7483120000		
29.6247250000		-98.6240480000		
30.1458000000		-97.5500000000		
30.1458000000		-97.5500000000		
30.1458000000		-97.5500000000		
30.1458000000		-97.5500000000		
30.1458000000		-97.5500000000		
30.1458000000		-97.5500000000		
29.7372000000		-98.0228000000		
29.7372000000		-98.0228000000		
29.7372000000		-98.0228000000		
29.7372000000		-98.0228000000		
29.7372000000		-98.0228000000		
29.7372000000		-98.0228000000		
29.7372000000		-98.0228000000		
29.7372000000		-98.0228000000		
30.3318180000		-97.7042940000		
29.4211330000		-98.5709380000		
29.4273750000		-99.1411340000		
29.4273750000		-99.1411340000		
29.4741470000		-98.3480830000		
29.8065570000		-96.6865370000		
29.4466500000		-98.3873610000		
30.3210250000		-97.8847510000		
29.7694660000		-98.4532250000		
30.8417950000		-97.8096990000		
30.8417950000		-97.8096990000		
30.8417950000		-97.8096990000		
30.8417950000		-97.8096990000		
30.8417950000		-97.8096990000		
29.4181510000		-98.3943140000		
29.0734460000		-98.0804060000		
29.0734460000		-98.0804060000		
29.4044040000		-98.5050280000		
29.3549400000		-98.3718890000		
30.8526530000		-97.1488980000		
30.4713010000		-96.4381140000		
29.4886240000		-96.6524670000		
29.9723120000		-98.9047060000		
28.9141380000		-97.6326230000		
30.1837980000		-97.6842750000		
30.4583960000		-97.7553440000		
29.6099140000		-98.7467640000		
29.5034530000		-98.6646360000		
29.5034530000		-98.6646360000		
29.5034530000		-98.6646360000		
29.7072220000		-99.0951710000		
29.5164010000		-98.5230300000		
30.7003850000		-96.8305500000		
30.0940980000		-97.4951040000		
29.4289170000		-97.7358340000		
30.1223000000		-96.2584420000		
30.5017470000		-97.6472060000		
30.5017470000		-97.6472060000		
30.5017470000		-97.6472060000		
30.2899630000		-97.7146960000		
29.0705470000		-98.4818100000		
30.3973510000		-97.8425860000		
30.3973510000		-97.8425860000		
30.3973510000		-97.8425860000		
29.6340970000		-98.4974260000		
30.5433560000		-97.6455900000		
30.5343550000		-97.7256180000		
30.5343550000		-97.7256180000		
29.4684130000		-98.5288890000		
29.1358370000		-99.1688880000		
30.6591220000		-97.6181950000		
30.8007180000		-98.2830250000		
30.8007180000		-98.2830250000		
28.8390500000		-96.8896230000		
29.7247500000		-95.1764790000		
29.7247500000		-95.1764790000		
29.7247500000		-95.1764790000		
29.7247500000		-95.1764790000		
29.7247500000		-95.1764790000		
29.7247500000		-95.1764790000		
29.7247500000		-95.1764790000		
29.7247500000		-95.1764790000		
30.0868340000		-95.9904930000		
30.2858400000		-95.3123970000		
29.6876060000		-95.9522600000		
29.9796700000		-95.5728350000		
29.8108000000		-95.2539000000		
29.8108000000		-95.2539000000		
29.8329280000		-95.1490400000		
29.8158930000		-95.5229640000		
28.8947000000		-97.1350000000		
28.8947000000		-97.1350000000		
28.8947000000		-97.1350000000		
28.8947000000		-97.1350000000		
28.8947000000		-97.1350000000		
28.8947000000		-97.1350000000		
28.8947000000		-97.1350000000		
28.8947000000		-97.1350000000		
29.5071620000		-94.9872470000		
30.1003940000		-95.3563770000		
29.6523930000		-95.5211830000		
28.5707000000		-96.8333000000		
28.5707000000		-96.8333000000		
28.5707000000		-96.8333000000		
28.5707000000		-96.8333000000		
28.5707000000		-96.8333000000		
28.5707000000		-96.8333000000		
30.3073750000		-95.4385480000		
30.3073750000		-95.4385480000		
29.6700040000		-95.7080890000		
29.6700040000		-95.7080890000		
29.6700040000		-95.7080890000		
30.0544360000		-94.9219940000		
30.0544360000		-94.9219940000		
28.7883000000		-97.0100000000		
28.7883000000		-97.0100000000		
28.7883000000		-97.0100000000		
28.7883000000		-97.0100000000		
28.7883000000		-97.0100000000		
29.8375610000		-95.7337560000		
29.8375610000		-95.7337560000		
29.8375610000		-95.7337560000		
30.1562570000		-95.7492600000		
29.8634000000		-95.3414090000		
29.6004340000		-95.5155490000		
29.4826780000		-95.6801860000		
29.9066190000		-95.1805950000		
29.7248930000		-95.3637520000		
30.1949850000		-95.5482110000		
30.1949850000		-95.5482110000		
28.6917000000		-96.5417000000		
28.6917000000		-96.5417000000		
28.6917000000		-96.5417000000		
28.6917000000		-96.5417000000		
28.6917000000		-96.5417000000		
28.6917000000		-96.5417000000		
28.6917000000		-96.5417000000		
28.6917000000		-96.5417000000		
28.6917000000		-96.5417000000		
29.9111710000		-95.3411820000		
29.2123280000		-96.2805850000		
29.2123280000		-96.2805850000		
29.6193650000		-95.1911920000		
28.4446440000		-96.4917880000		
29.4567660000		-95.0310510000		
29.3105350000		-94.7757680000		
29.3105350000		-94.7757680000		
29.7639300000		-95.1731210000		
29.7731000000		-94.9019000000		
29.7731000000		-94.9019000000		
29.7731000000		-94.9019000000		
29.7731000000		-94.9019000000		
29.7731000000		-94.9019000000		
29.7731000000		-94.9019000000		
29.7731000000		-94.9019000000		
29.5037900000		-95.0873070000		
29.5037900000		-95.0873070000		
29.2845430000		-95.2815100000		
29.7596650000		-95.2562510000		
29.6203120000		-95.6056930000		
29.6460900000		-95.7945260000		
29.8126870000		-95.5836340000		
30.1605340000		-95.6691540000		
29.5453250000		-95.3500680000		
29.7348130000		-95.4160980000		
29.7413250000		-95.5602540000		
29.8264480000		-95.4262670000		
28.7950000000		-96.0481000000		
28.7950000000		-96.0481000000		
28.7950000000		-96.0481000000		
28.7950000000		-96.0481000000		
28.7950000000		-96.0481000000		
29.7185250000		-95.2741370000		
29.6944720000		-95.6496270000		
30.0948860000		-95.5858260000		
29.7435640000		-95.3089100000		
29.7231850000		-95.1288560000		
29.7231850000		-95.1288560000		
29.7231850000		-95.1288560000		
29.7231850000		-95.1288560000		
29.7231850000		-95.1288560000		
29.7231850000		-95.1288560000		
29.7231850000		-95.1288560000		
29.7231850000		-95.1288560000		
29.7231850000		-95.1288560000		
29.7231850000		-95.1288560000		
29.7231850000		-95.1288560000		
29.7231850000		-95.1288560000		
29.6327340000		-96.0551050000		
29.9176950000		-95.4899930000		
30.0593070000		-95.4706890000		
29.6610320000		-95.2297840000		
29.7260170000		-95.6382490000		
29.7260170000		-95.6382490000		
29.7260170000		-95.6382490000		
28.4296260000		-96.5741730000		
29.7953440000		-95.3675900000		
29.5669960000		-95.6360160000		
29.5669960000		-95.6360160000		
29.5669960000		-95.6360160000		
30.3245460000		-95.5050080000		
28.8332620000		-96.5216120000		
29.7267750000		-95.0598270000		
29.7267750000		-95.0598270000		
29.7267750000		-95.0598270000		
29.7267750000		-95.0598270000		
29.7267750000		-95.0598270000		
29.7267750000		-95.0598270000		
29.7267750000		-95.0598270000		
29.7267750000		-95.0598270000		
29.7267750000		-95.0598270000		
29.7267750000		-95.0598270000		
29.7267750000		-95.0598270000		
29.7267750000		-95.0598270000		
29.7267750000		-95.0598270000		
30.1612190000		-95.1897610000		
29.6898240000		-95.2523930000		
29.9522000000		-95.2422000000		
29.9522000000		-95.2422000000		
29.6522050000		-95.5462300000		
29.8903600000		-95.3925270000		
28.6955620000		-96.7941570000		
30.4713740000		-95.3638720000		
30.4713740000		-95.3638720000		
29.7337770000		-95.4333460000		
28.6234230000		-96.1899250000		
30.1881940000		-95.4162910000		
29.6857060000		-95.4347640000		
30.0621690000		-95.3839660000		
30.0621690000		-95.3839660000		
30.0531050000		-95.1579430000		
29.9417000000		-95.5306000000		
29.9417000000		-95.5306000000		
29.9417000000		-95.5306000000		
29.9417000000		-95.5306000000		
29.9417000000		-95.5306000000		
29.9417000000		-95.5306000000		
29.9417000000		-95.5306000000		
29.9417000000		-95.5306000000		
29.9417000000		-95.5306000000		
29.9417000000		-95.5306000000		
29.9417000000		-95.5306000000		
29.9417000000		-95.5306000000		
29.3913970000		-94.9201490000		
29.3913970000		-94.9201490000		
30.0467770000		-95.2210220000		
29.5735520000		-95.1306130000		
30.0408760000		-95.5289190000		
30.0408760000		-95.5289190000		
30.0408760000		-95.5289190000		
29.9346950000		-95.3948720000		
29.5373010000		-95.4746150000		
29.7982490000		-95.4169330000		
29.8814870000		-95.4526190000		
29.7926870000		-96.0122150000		
29.7018470000		-95.5345370000		
29.4734180000		-95.5581480000		
29.4734180000		-95.5581480000		
29.7210480000		-95.3953600000		
29.7210480000		-95.3953600000		
29.7210480000		-95.3953600000		
29.7210480000		-95.3953600000		
29.7210480000		-95.3953600000		
29.7210480000		-95.3953600000		
29.7210480000		-95.3953600000		
29.7210480000		-95.3953600000		
29.7210480000		-95.3953600000		
29.7210480000		-95.3953600000		
29.7210480000		-95.3953600000		
29.7210480000		-95.3953600000		
30.0617270000		-95.6815040000		
29.9977750000		-95.6694440000		
29.9977750000		-95.6694440000		
29.9977750000		-95.6694440000		
30.0999310000		-96.0655540000		
29.1556160000		-95.6834690000		
29.6744000000		-94.9139000000		
29.6744000000		-94.9139000000		
29.6744000000		-94.9139000000		
29.6744000000		-94.9139000000		
29.6744000000		-94.9139000000		
29.6744000000		-94.9139000000		
29.6744000000		-94.9139000000		
29.6744000000		-94.9139000000		
29.6744000000		-94.9139000000		
29.3035550000		-95.0323270000		
29.6668800000		-95.3351330000		
30.1782480000		-95.5009600000		
29.7715450000		-95.4110830000		
29.7731790000		-95.3143270000		
30.3061630000		-95.6863900000		
29.4164470000		-96.0854180000		
29.6708690000		-95.5859900000		
29.6996880000		-95.5848170000		
29.7218250000		-95.3182750000		
29.9884460000		-95.5312010000		
29.7067870000		-95.4017480000		
29.8586000000		-95.5807680000		
29.6561130000		-95.3786960000		
29.8274860000		-95.6599200000		
29.8274860000		-95.6599200000		
29.8274860000		-95.6599200000		
29.4644060000		-95.9662340000		
29.6136020000		-95.1193700000		
29.3631620000		-94.9801070000		
30.0795930000		-95.9322640000		
30.1066850000		-95.2971210000		
29.9343300000		-95.7476300000		
29.9878050000		-95.3534120000		
29.5924270000		-95.9552770000		
30.0756580000		-94.7334410000		
29.8685460000		-94.6030210000		
29.6534180000		-95.4752960000		
29.7712250000		-95.5117510000		
29.9185950000		-95.4411940000		
29.9328720000		-95.0571870000		
29.4814610000		-95.3614020000		
30.0082400000		-95.4389960000		
29.9092150000		-95.6512340000		
29.2598780000		-95.6676620000		
29.7362950000		-95.5232920000		
29.8001870000		-95.3288880000		
29.7536240000		-95.3598100000		
30.0476190000		-95.8337330000		
29.1749210000		-95.4500880000		
29.1749210000		-95.4500880000		
30.3779540000		-95.3771400000		
29.7409700000		-95.3913020000		
29.5835420000		-95.4606930000		
29.5615540000		-95.2797390000		
29.7400790000		-95.4464090000		
29.5869590000		-95.2256010000		
29.8325390000		-95.0508910000		
28.7884790000		-95.8392500000		
28.7884790000		-95.8392500000		
29.6225000000		-95.0458000000		
29.6225000000		-95.0458000000		
29.6225000000		-95.0458000000		
29.6225000000		-95.0458000000		
29.6225000000		-95.0458000000		
29.6225000000		-95.0458000000		
29.6225000000		-95.0458000000		
29.6225000000		-95.0458000000		
29.8484630000		-95.9771020000		
29.6187140000		-95.3242210000		
29.3992030000		-94.9972540000		
28.6767300000		-97.1986820000		
28.6767300000		-97.1986820000		
29.8315900000		-95.3795530000		
29.0209330000		-96.4898100000		
29.8247000000		-94.9197000000		
29.8247000000		-94.9197000000		
29.8247000000		-94.9197000000		
29.8247000000		-94.9197000000		
29.7535170000		-94.9972770000		
29.7535170000		-94.9972770000		
29.7535170000		-94.9972770000		
29.7535170000		-94.9972770000		
29.7535170000		-94.9972770000		
29.7535170000		-94.9972770000		
29.7535170000		-94.9972770000		
29.7535170000		-94.9972770000		
30.1234280000		-95.5170640000		
30.0173010000		-95.2862170000		
29.9572340000		-95.5032580000		
29.3644680000		-95.1310780000		
29.5068660000		-94.5201210000		
29.9992960000		-95.4002070000		
29.7760930000		-95.6030370000		
29.6357930000		-95.4328890000		
29.8300240000		-95.4744090000		
29.3974470000		-96.3845080000		
30.2218530000		-95.3388110000		
29.5386400000		-95.1361000000		
28.9330930000		-95.7349480000		
28.8578800000		-96.3538680000		
29.2878000000		-96.0683000000		
29.2878000000		-96.0683000000		
29.2878000000		-96.0683000000		
29.2878000000		-96.0683000000		
29.2878000000		-96.0683000000		
29.2878000000		-96.0683000000		
29.2878000000		-96.0683000000		
29.2878000000		-96.0683000000		
29.0504640000		-95.4758430000		
29.0504640000		-95.4758430000		
29.9871170000		-96.2529420000		
29.8532150000		-95.8314560000		
29.6106500000		-95.3868630000		
29.5150740000		-95.1921330000		
29.6204200000		-95.2689390000		
30.0070630000		-95.4883620000		
28.9802000000		-95.3420000000		
28.9802000000		-95.3420000000		
28.9802000000		-95.3420000000		
28.9802000000		-95.3420000000		
28.9802000000		-95.3420000000		
28.9802000000		-95.3420000000		
28.9802000000		-95.3420000000		
29.2639000000		-95.8997000000		
29.2639000000		-95.8997000000		
29.2639000000		-95.8997000000		
29.7040190000		-95.4609050000		
29.7233330000		-95.2102780000		
29.7233330000		-95.2102780000		
29.7233330000		-95.2102780000		
29.7233330000		-95.2102780000		
29.7233330000		-95.2102780000		
29.6243100000		-95.5679680000		
29.0424150000		-96.6897150000		
29.6856210000		-95.3041590000		
29.3825830000		-95.8070110000		
29.7951480000		-96.1077130000		
29.7406300000		-95.8295710000		
29.7406300000		-95.8295710000		
29.7406300000		-95.8295710000		
29.8600210000		-95.3821840000		
29.6470120000		-95.2766300000		
29.4828000000		-95.6311000000		
29.4828000000		-95.6311000000		
29.4828000000		-95.6311000000		
29.4828000000		-95.6311000000		
29.4828000000		-95.6311000000		
29.4828000000		-95.6311000000		
29.4828000000		-95.6311000000		
29.4828000000		-95.6311000000		
29.4828000000		-95.6311000000		
29.4828000000		-95.6311000000		
29.4828000000		-95.6311000000		
29.4828000000		-95.6311000000		
29.4828000000		-95.6311000000		
29.4828000000		-95.6311000000		
29.4828000000		-95.6311000000		
29.4828000000		-95.6311000000		
29.7482020000		-95.4689480000		
29.2531660000		-94.9246520000		
29.5222180000		-96.2186950000		
29.8625320000		-95.2999800000		
29.8161000000		-95.1077300000		
29.8161000000		-95.1077300000		
29.8161000000		-95.1077300000		
29.8161000000		-95.1077300000		
29.8161000000		-95.1077300000		
29.8161000000		-95.1077300000		
29.8161000000		-95.1077300000		
29.8161000000		-95.1077300000		
29.8161000000		-95.1077300000		
29.8161000000		-95.1077300000		
29.8161000000		-95.1077300000		
29.8161000000		-95.1077300000		
29.8161000000		-95.1077300000		
29.8161000000		-95.1077300000		
29.0212180000		-95.2782510000		
29.8523790000		-95.2540760000		
29.6984300000		-95.3569000000		
29.3814020000		-95.4699680000		
29.6802500000		-95.4049130000		
29.8745750000		-95.5270990000		
29.6879470000		-95.5157250000		
29.9944990000		-95.1774990000		
29.7968710000		-95.4916500000		
30.4356000000		-95.5214000000		
30.4356000000		-95.5214000000		
30.4356000000		-95.5214000000		
29.8716930000		-94.8653240000		
29.1326690000		-95.9410900000		
30.0631680000		-95.0988580000		
29.8530670000		-95.4359660000		
29.7692850000		-95.6812920000		
29.5484040000		-95.8617060000		
29.6479160000		-95.1897800000		
29.7541500000		-95.4094980000		
29.8222010000		-95.2194290000		
29.8222010000		-95.2194290000		
29.8222010000		-95.2194290000		
29.6456440000		-95.1403150000		
29.9526290000		-95.4466090000		
29.2781880000		-94.8332900000		
28.6527090000		-96.5599970000		
28.6527090000		-96.5599970000		
28.6527090000		-96.5599970000		
29.7456810000		-95.7421430000		
29.7456810000		-95.7421430000		
30.1369720000		-95.4683600000		
29.2315280000		-95.3143190000		
29.3490960000		-96.1918210000		
28.6750880000		-96.9560140000		
28.6750880000		-96.9560140000		
28.6750880000		-96.9560140000		
29.6753390000		-95.4793720000		
29.6207360000		-95.4861500000		
29.6948380000		-95.0406220000		
30.2168580000		-95.6472140000		
30.2168580000		-95.6472140000		
29.4250000000		-95.1872000000		
29.4250000000		-95.1872000000		
29.4250000000		-95.1872000000		
29.9265560000		-95.6032420000		
28.9605720000		-95.5582770000		
29.7502330000		-95.6153840000		
28.9912890000		-95.4074810000		
28.9912890000		-95.4074810000		
28.9912890000		-95.4074810000		
30.2338450000		-95.4956810000		
30.9536720000		-95.9053440000		
31.1324420000		-96.1391900000		
32.2675400000		-95.0777150000		
31.1364520000		-95.9343440000		
31.3407830000		-94.8261700000		
31.3407830000		-94.8261700000		
32.2183250000		-95.4134150000		
32.1127400000		-95.3475030000		
32.2714360000		-95.5214420000		
30.3163970000		-95.8499900000		
31.2358820000		-96.2292800000		
31.9320100000		-95.9807430000		
30.5279870000		-96.0114350000		
32.8164320000		-95.4247450000		
31.0923670000		-95.4999370000		
31.2305110000		-94.5099860000		
30.6612520000		-96.3226120000		
32.0359390000		-95.4187960000		
32.3219370000		-95.3022230000		
32.3219370000		-95.3022230000		
32.4279780000		-95.6619830000		
31.8193200000		-94.5206170000		
31.4653120000		-94.3672770000		
31.3658330000		-94.7436110000		
31.3658330000		-94.7436110000		
31.8632260000		-95.4846120000		
32.5378970000		-95.4357160000		
32.2215770000		-95.2206440000		
32.2503390000		-94.9365350000		
32.6465730000		-95.6875310000		
30.5924000000		-95.9178000000		
30.5924000000		-95.9178000000		
30.5924000000		-95.9178000000		
30.5924000000		-95.9178000000		
30.5924000000		-95.9178000000		
30.5924000000		-95.9178000000		
30.5924000000		-95.9178000000		
30.9595210000		-95.7155090000		
33.1679790000		-95.6082190000		
32.5351690000		-95.6439770000		
32.1585570000		-95.6437120000		
31.7233290000		-94.6285960000		
31.1869330000		-94.7587340000		
31.8907000000		-96.1131000000		
31.8907000000		-96.1131000000		
31.8907000000		-96.1131000000		
31.8907000000		-96.1131000000		
31.8907000000		-96.1131000000		
31.8907000000		-96.1131000000		
31.8907000000		-96.1131000000		
31.8907000000		-96.1131000000		
31.8907000000		-96.1131000000		
32.3042350000		-95.3908140000		
32.2440080000		-95.8076080000		
31.4737280000		-96.0091750000		
31.7793250000		-95.1926700000		
32.4822380000		-95.1063530000		
31.8206000000		-96.0544000000		
31.8206000000		-96.0544000000		
31.8206000000		-96.0544000000		
31.8206000000		-96.0544000000		
31.8206000000		-96.0544000000		
31.7962490000		-94.8543400000		
31.6317420000		-94.7407210000		
31.7825590000		-96.0936210000		
32.1665840000		-96.1188200000		
33.2612250000		-95.4724200000		
31.4219000000		-96.2525000000		
31.4219000000		-96.2525000000		
31.4219000000		-96.2525000000		
31.4219000000		-96.2525000000		
31.4219000000		-96.2525000000		
31.9460030000		-95.8134680000		
32.8807330000		-95.7490610000		
32.0178260000		-94.6197430000		
32.0178260000		-94.6197430000		
32.0178260000		-94.6197430000		
32.0178260000		-94.6197430000		
32.0178260000		-94.6197430000		
32.0178260000		-94.6197430000		
32.0178260000		-94.6197430000		
32.4131070000		-95.4433480000		
31.1803000000		-96.4866000000		
31.1803000000		-96.4866000000		
31.1803000000		-96.4866000000		
31.1803000000		-96.4866000000		
31.1803000000		-96.4866000000		
31.1803000000		-96.4866000000		
31.1803000000		-96.4866000000		
32.4184120000		-95.2130700000		
31.6066930000		-95.5833400000		
31.8934800000		-96.4337350000		
31.5572670000		-95.8637210000		
33.2419610000		-94.8578480000		
30.5613850000		-96.2725830000		
30.5613850000		-96.2725830000		
32.7150130000		-95.8544610000		
31.8321320000		-94.9006400000		
31.8321320000		-94.9006400000		
31.8321320000		-94.9006400000		
32.3015230000		-95.1779640000		
31.6129500000		-95.0620900000		
31.0031090000		-96.6889810000		
31.3295200000		-96.1527780000		
30.3692940000		-96.0547660000		
33.3348510000		-95.1615000000		
33.3348510000		-95.1615000000		
33.0244420000		-95.1970980000		
32.7032690000		-95.9946660000		
32.0943480000		-95.9060470000		
32.9892610000		-95.9129360000		
31.3017060000		-94.6414140000		
31.9398500000		-94.9898340000		
31.9398500000		-94.9898340000		
31.9398500000		-94.9898340000		
31.9398500000		-94.9898340000		
31.9398500000		-94.9898340000		
31.9398500000		-94.9898340000		
31.1888980000		-95.2557390000		
31.9254490000		-94.7040290000		
30.7977360000		-96.3120840000		
31.9451370000		-95.2569800000		
30.7430040000		-96.5484360000		
32.1274700000		-96.0142300000		
33.0980960000		-95.8032340000		
31.5090510000		-94.5272160000		
33.0917000000		-95.0417000000		
33.0917000000		-95.0417000000		
33.0917000000		-95.0417000000		
33.0917000000		-95.0417000000		
33.0917000000		-95.0417000000		
33.0917000000		-95.0417000000		
31.4789000000		-96.2297570000		
32.2350660000		-95.3210280000		
32.2350660000		-95.3210280000		
32.3624340000		-95.3152620000		
32.9250930000		-95.5681540000		
31.3907740000		-95.1266530000		
32.3626310000		-95.0866880000		
30.6090930000		-96.3259840000		
30.6090930000		-96.3259840000		
30.8719140000		-96.5269340000		
33.1765320000		-95.3586020000		
30.7260870000		-96.0964280000		
31.7652400000		-96.3299220000		
33.0141900000		-95.4609350000		
32.2394090000		-94.7283280000		
32.1245190000		-96.1012770000		
32.1245190000		-96.1012770000		
32.1245190000		-96.1012770000		
31.1383820000		-94.3752140000		
31.4174250000		-95.4816520000		
30.6474100000		-96.3723160000		
32.5181460000		-95.8888650000		
32.4695550000		-95.3078790000		
31.0919250000		-96.6950300000		
31.0919250000		-96.6950300000		
31.0919250000		-96.6950300000		
30.7217000000		-96.4608000000		
30.7217000000		-96.4608000000		
30.7217000000		-96.4608000000		
};

%% branch_thermal data
%column_names% xfmr temperature_ambient hotspot_instant_limit hotspot_avg_limit hotspot_rated topoil_time_const topoil_rated topoil_init topoil_initialized hotspot_coeff
mpc.branch_thermal = {
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
0	-1	-1	-1	-1	-1	-1	-1	-1	-1
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
1	25	280	240	150	71	75	0	1	0.63
};
